case,origin,phase,order,frequency_hz,sequence,Iload_rms,Iload_angle_deg,Iload_real,Iload_imag,Isystem_rms,Isystem_angle_deg,Isystem_real,Isystem_imag,Ifilter_rms,Ifilter_angle_deg,Ifilter_real,Ifilter_imag,Ilinear_rms,Ilinear_angle_deg,Ilinear_real,Ilinear_imag,Vpcc_rms,Vpcc_angle_deg,Vpcc_real,Vpcc_imag,filter_magnitude_pct,system_magnitude_pct,filter_projection_pct,system_projection_pct,linear_projection_pct,kcl_error_a,kcl_error_pct,kcl_real_a,kcl_imag_a
weak_grid,ANALYTICAL_REFERENCE,A,1,60.0,positive,99.99999999999997,-179.99999999999935,-99.99999999999997,-1.1681487892607286e-12,108.5807672563862,-160.49496076292263,-102.34954816009582,-36.2540068049,36.33006173909193,86.29196305073268,2.3495481600954435,36.25400680489845,0.0,,0.0,0.0,279.012452183646,-3.4693059161686093,278.50112271380704,-16.884108524893072,36.33006173909194,108.58076725638622,-2.349548160095868,102.34954816009629,-0.0,5.588684061739235e-13,5.588684061739236e-13,4.063416270128073e-13,3.836930773104541e-13
weak_grid,ANALYTICAL_REFERENCE,A,2,120.0,negative,9.820699276137158e-14,,-3.5170071074516555e-14,9.169339958713246e-14,9.439794905280807e-14,,-4.019436694230464e-14,8.541302975239736e-14,1.507288760336424e-14,,1.507288760336424e-14,0.0,0.0,,0.0,0.0,2.7542124944537683e-13,,7.034014214903311e-14,-2.6628768099276823e-13,,,,,,1.1849778104645675e-14,,-1.0048591735576156e-14,6.2803698347351005e-15
weak_grid,ANALYTICAL_REFERENCE,A,3,180.0,zero,1.1535382849852892e-13,,9.42055475210265e-14,6.657192024819206e-14,1.477102397147968e-13,,1.2309524876080795e-13,8.164480785155629e-14,2.1261604297195625e-14,,-1.8841109504205298e-14,-9.852330178240688e-15,0.0,,0.0,0.0,2.9570873105462865e-13,,-2.9140916033170863e-13,-5.02429586778808e-14,,,,,,1.1323798642562577e-14,,-1.0048591735576156e-14,-5.2205574251235485e-15
weak_grid,ANALYTICAL_REFERENCE,A,4,240.0,positive,1.289190287802731e-13,,1.2309524876080795e-13,-3.8310255991884105e-14,6.556898606395033e-14,,6.280369834735099e-14,-1.8841109504205298e-14,3.2284781599486615e-14,,3.2186895403017384e-14,-2.51214793389404e-15,0.0,,0.0,0.0,3.625661635260269e-13,,-3.6174930248074177e-13,-2.4324166762265045e-14,,,,,,3.2823946033481184e-14,,2.8104655010439573e-14,-1.695699855378477e-14
weak_grid,ANALYTICAL_REFERENCE,A,5,300.0,negative,20.00000000000001,6.038093139528569e-12,20.00000000000001,2.1076921165370993e-12,0.8449678376982366,-84.54523840468345,0.08032247246665179,-0.8411414549059376,19.93742891518572,2.417972941871332,19.91967752753346,0.8411414549064475,0.0,,0.0,0.0,0.6379866491287046,2.4179729418669726,0.6374186145855453,0.02691605926425655,99.68714457592854,4.22483918849118,99.59838763766768,0.40161236233281555,0.0,1.6008157032735244e-12,8.004078516367619e-12,-9.947598300641403e-14,1.5977219547380628e-12
weak_grid,ANALYTICAL_REFERENCE,A,6,360.0,zero,9.636889339578156e-14,,-7.567845650855795e-14,5.966351342998344e-14,7.79980467772395e-14,,-7.536443801682119e-14,2.009718347115232e-14,3.94415226011349e-14,,-2.3865405371993378e-14,3.1401849173675496e-14,0.0,,0.0,0.0,3.537136406304575e-13,,3.391399710756954e-13,-1.004859173557616e-13,,,,,,2.492642313840273e-14,,2.355138688025662e-14,8.164480785155627e-15
weak_grid,ANALYTICAL_REFERENCE,A,7,420.0,positive,14.000000000000012,20.00000000001416,13.155696691001546,4.788282006562618,7.134150247916822,20.24495462592039,6.693415364088642,2.468661686751298,6.865982695597811,19.745478017268653,6.462281326913296,2.3196203198101863,0.0,,0.0,0.0,7.536036481889476,108.07482474587353,-2.338121270319337,7.164149271312638,49.04273353998432,50.95821605654868,49.04224964703995,50.95775035295992,0.0,1.1990925114132827e-12,8.564946510094868e-12,-3.9168668308775523e-13,1.1333156635373598e-12
weak_grid,ANALYTICAL_REFERENCE,A,8,480.0,negative,1.0965721766439742e-13,,6.877004969034935e-14,8.541302975239736e-14,1.1775149128829372e-13,,8.604106673587086e-14,8.038873388460928e-14,1.5154442617017196e-14,,-1.507288760336424e-14,1.570092458683775e-15,0.0,,0.0,0.0,2.712305524407062e-13,,7.285229008292716e-14,-2.6126338512498016e-13,,,,,,4.0943002132167194e-15,,-2.1981294421572744e-15,3.4542034091043078e-15
weak_grid,ANALYTICAL_REFERENCE,A,9,540.0,zero,1.1044883448157216e-13,,-1.0551021322354968e-13,3.265792314062252e-14,1.0029929557993392e-13,,-9.546162148797351e-14,3.077381219020199e-14,3.202372833989376e-14,,3.1401849173675496e-14,-6.2803698347351e-15,0.0,,0.0,0.0,3.893829297535762e-14,,0.0,3.893829297535762e-14,,,,,,4.224686731655424e-14,,-4.145044090925166e-14,8.164480785155633e-15
weak_grid,ANALYTICAL_REFERENCE,A,10,600.0,positive,1.2727011026514838e-13,,5.966351342998344e-14,1.1241862004175828e-13,1.16875640895813e-13,,-4.1450440909251656e-14,1.0927843512439073e-13,1.2437917289066624e-13,,1.0613825020702318e-13,-6.48448185436399e-14,0.0,,0.0,0.0,1.759983304023315e-13,,-5.903547644650994e-14,-1.6580176363700662e-13,,,,,,6.817040592926133e-14,,-5.024295867788083e-15,6.798500346100745e-14
weak_grid,ANALYTICAL_REFERENCE,A,11,660.0,negative,8.999999999999941,-10.000000000005835,8.863269777109656,-1.5628335990032658,5.645919835751774,-9.72984035171038,5.564706576430798,-0.9541758275931965,3.354248570331383,-10.454739726852965,3.298563200678824,-0.6086577714098458,0.0,,0.0,0.0,9.367953749173196,78.88877486263344,1.80533783772275,9.192350773242646,37.26942855923783,62.73244261946456,37.2682547406381,62.731745259361105,0.0,2.2595613467131228e-13,2.510623718570153e-12,3.3306690738754696e-14,-2.23487894857044e-13
weak_grid,ANALYTICAL_REFERENCE,A,12,720.0,zero,4.52883909360294e-14,,-1.507288760336424e-14,4.270651487619868e-14,7.105427357601e-14,,-7.034014214903311e-14,-1.004859173557616e-14,3.9977896317562405e-14,,-2.888970123978146e-14,2.7633627272834437e-14,0.0,,0.0,0.0,2.9570873105462865e-13,,2.9140916033170863e-13,5.02429586778808e-14,,,,,,8.7826430709958e-14,,8.415695578545034e-14,2.5121479338940402e-14
weak_grid,ANALYTICAL_REFERENCE,A,13,780.0,positive,7.0000000000000435,30.000000000069008,6.062177826486892,3.500000000007323,4.507026729676746,30.232097140851888,3.8940389781898936,2.269306144696761,2.4930771008923704,29.58040828088808,2.16813884829848,1.2306938553079922,0.0,,0.0,0.0,8.837206126937588,119.06316876734455,-4.292881400940277,7.724466415710815,35.61538715560507,64.38609613823883,35.61443213160539,64.38556786839457,0.0,2.9659643240162622e-12,4.237091891451777e-11,-1.4810375148499588e-12,2.5697222127973873e-12
weak_grid,ANALYTICAL_REFERENCE,A,14,840.0,negative,1.1519129679046948e-13,,1.1241862004175828e-13,2.51214793389404e-14,1.6237883758700545e-13,,1.3314384049638411e-13,9.294947355407948e-14,5.421890964696819e-14,,-5.1499032644827815e-14,-1.695699855378477e-14,0.0,,0.0,0.0,4.780809588711049e-13,,-2.7382412479445036e-13,-3.9189507768747024e-13,,,,,,5.945490489686576e-14,,3.077381219020198e-14,-5.0870995661354306e-14
weak_grid,ANALYTICAL_REFERENCE,A,15,900.0,zero,1.132209773400735e-14,,-3.76822190084106e-15,1.067662871904967e-14,6.663410241787957e-14,,6.531584628124504e-14,-1.318877665294371e-14,8.512681647385485e-14,,-6.280369834735099e-14,5.746538398782616e-14,0.0,,0.0,0.0,6.280369834735099e-14,,-6.280369834735099e-14,0.0,,,,,,3.418189006250929e-14,,-6.280369834735113e-15,-3.3599978615832786e-14
weak_grid,ANALYTICAL_REFERENCE,A,16,960.0,positive,1.0409511705222208e-13,,1.0299806528965563e-13,-1.507288760336424e-14,1.3830652067148427e-13,,7.599247500029471e-14,-1.1555880495912584e-13,1.186607698327035e-13,,2.951773822325497e-14,1.1493076797565233e-13,0.0,,0.0,0.0,3.6021082950232353e-13,,-3.3160352727401324e-13,1.4068028429806622e-13,,,,,,1.4661671005472927e-14,,-2.5121479338940478e-15,-1.444485061989072e-14
weak_grid,ANALYTICAL_REFERENCE,A,17,1020.0,negative,5.96734289794683e-14,,3.893829297535762e-14,-4.521866281009272e-14,6.703246762680666e-14,,6.531584628124504e-14,-1.507288760336424e-14,3.076900540931355e-14,,-7.53644380168212e-15,2.983175671499172e-14,0.0,,0.0,0.0,3.258053458839178e-13,,-1.4570458016585432e-13,2.9140916033170863e-13,,,,,,6.286725493267876e-14,,-1.88411095042053e-14,-5.997753192172021e-14
weak_grid,ANALYTICAL_REFERENCE,A,18,1080.0,zero,3.5198097273142463e-14,,-3.391399710756954e-14,9.420554752102649e-15,4.287243763964159e-14,,4.270651487619868e-14,3.76822190084106e-15,5.5824680976030725e-14,,-5.338314359524835e-14,1.632896157031126e-14,0.0,,0.0,0.0,1.2162532505487666e-13,,-9.546162148797351e-14,7.536443801682119e-14,,,,,,2.557275289107957e-14,,-2.3237368388519863e-14,-1.0676628719049671e-14
weak_grid,ANALYTICAL_REFERENCE,A,19,1140.0,positive,1.7931968162647086e-13,,1.1430273099217881e-13,1.3816813636417219e-13,1.1503882190803107e-13,,6.029155041345696e-14,9.797376942186756e-14,3.3955495575280695e-14,,2.51214793389404e-14,2.2844845273848925e-14,0.0,,0.0,0.0,3.017193206649265e-13,,-2.336297578521457e-13,-1.9092324297594702e-13,,,,,,3.369897238563876e-14,,2.8889701239781455e-14,1.73495216684557e-14
weak_grid,ANALYTICAL_REFERENCE,A,20,1200.0,negative,1.805234928290453e-13,,1.2811954462859604e-13,1.2717748915338577e-13,1.1570207241705123e-13,,4.1450440909251656e-14,1.0802236115744371e-13,9.301098385194204e-14,,9.232143657060596e-14,1.130466570252318e-14,0.0,,0.0,0.0,4.463430165782088e-13,,-2.311176099182517e-13,-3.8184648595189405e-13,,,,,,9.673604544420989e-15,,-5.652332851261573e-15,7.850462293418879e-15
weak_grid,ANALYTICAL_REFERENCE,A,21,1260.0,zero,9.607198689254525e-14,,5.063548179255174e-14,-8.164480785155629e-14,7.77650802058628e-14,,6.657192024819206e-14,-4.019436694230464e-14,4.3366397107056194e-14,,-4.270651487619868e-14,-7.53644380168212e-15,0.0,,0.0,0.0,1.5424670142815279e-13,,-4.270651487619868e-14,1.4821672809974835e-13,,,,,,4.320643692061138e-14,,2.677007642055836e-14,-3.391399710756954e-14
weak_grid,ANALYTICAL_REFERENCE,A,22,1320.0,positive,1.8843726143271344e-13,,-1.5261298698406293e-13,1.1053450909133775e-13,2.342914673208384e-13,,-2.1164846343057287e-13,1.004859173557616e-13,7.200564527499484e-14,,5.887846720064156e-14,4.1450440909251656e-14,0.0,,0.0,0.0,6.3074426808419e-13,,5.426239537211126e-13,-3.215549355384371e-13,,,,,,3.140224169433693e-14,,1.5700924586837877e-16,-3.14018491736755e-14
weak_grid,ANALYTICAL_REFERENCE,A,23,1380.0,negative,1.0710010267206153e-13,,-1.004859173557616e-13,3.705418202493709e-14,1.1019141097727087e-13,,-1.004859173557616e-13,4.521866281009272e-14,2.531698018113677e-15,,-2.1981294421572847e-15,1.25607396694702e-15,0.0,,0.0,0.0,2.299164397316121e-13,,1.8087465124037088e-13,-1.4193635826501325e-13,,,,,,9.673604544420998e-15,,2.1981294421572847e-15,-9.420554752102654e-15
weak_grid,ANALYTICAL_REFERENCE,A,24,1440.0,zero,9.166973760662144e-14,,3.328596012409603e-14,-8.541302975239736e-14,7.824040276299101e-14,,-5.275510661177484e-14,-5.777940247956292e-14,7.470472859187728e-14,,7.410836404987418e-14,-9.420554752102649e-15,0.0,,0.0,0.0,2.8373095597379613e-13,,-1.3188776652943708e-13,2.5121479338940397e-13,,,,,,2.177396160641944e-14,,1.1932702685996686e-14,-1.8213072520731786e-14
weak_grid,ANALYTICAL_REFERENCE,A,25,1500.0,positive,6.396118084022657e-14,,-2.135325743809934e-14,6.029155041345696e-14,7.105427357601e-14,,1.004859173557616e-14,7.034014214903311e-14,3.4135702199084566e-14,,-3.014577520672848e-14,-1.6014943078574506e-14,0.0,,0.0,0.0,1.9230652416587699e-13,,1.0551021322354968e-13,-1.6077746776921855e-13,,,,,,6.097136226011378e-15,,-1.2560739669470239e-15,5.966351342998352e-15
weak_grid,ANALYTICAL_REFERENCE,B,1,60.0,positive,100.0,59.99999999999867,50.000000000002004,86.60254037844271,108.58076725638611,79.50503923707544,19.7778831980342,106.76431217495107,36.3300617390919,-33.70803694926794,30.222116801968014,-20.16177179650718,0.0,,0.0,0.0,279.01245218364613,-123.46930591616942,-153.87262825971763,-232.74699299019565,36.3300617390919,108.58076725638611,-2.3495481600949892,102.34954816009612,0.0,1.2014792331463885e-12,1.2014792331463885e-12,-2.0961010704922955e-13,-1.1830536550405668e-12
weak_grid,ANALYTICAL_REFERENCE,B,2,120.0,negative,5.67600910580895e-14,,5.1499032644827815e-14,-2.3865405371993378e-14,2.637755330588742e-14,,2.637755330588742e-14,0.0,5.4592275093871865e-14,,2.135325743809934e-14,-5.02429586778808e-14,0.0,,0.0,0.0,5.734084279953667e-14,,-5.02429586778808e-14,2.7633627272834437e-14,,,,,,2.6645352591003754e-14,,3.768221900841056e-15,2.637755330588742e-14
weak_grid,ANALYTICAL_REFERENCE,B,3,180.0,zero,1.084178118126615e-13,,-4.7730810743986756e-14,-9.734573243839404e-14,1.0004532555519121e-13,,-4.7730810743986756e-14,-8.79251776862914e-14,2.3995333216565422e-14,,-2.315886376558568e-14,6.2803698347351e-15,0.0,,0.0,0.0,2.538170890341687e-13,,1.6580176363700662e-13,1.9217931694289405e-13,,,,,,2.7979492557845354e-14,,2.315886376558568e-14,-1.570092458683775e-14
weak_grid,ANALYTICAL_REFERENCE,B,4,240.0,positive,7.465983629965759e-14,,7.285229008292716e-14,-1.632896157031126e-14,1.4288911067303283e-13,,1.3816813636417219e-13,3.642614504146358e-14,6.701941085241964e-14,,-6.280369834735099e-14,-2.3394377634388245e-14,0.0,,0.0,0.0,1.621843951300168e-13,,-1.5575317190143048e-13,-4.521866281009272e-14,,,,,,2.9468004569792584e-14,,-2.512147933894035e-15,-2.936072897738659e-14
weak_grid,ANALYTICAL_REFERENCE,B,5,300.0,negative,19.999999999999954,120.00000000001012,-10.000000000003036,17.320508075686966,0.8449678376982224,35.454761595314,0.6882886318914293,0.4901320291038263,19.937428915185727,122.41797294187538,-10.68828863189311,16.830376046583996,0.0,,0.0,0.0,0.6379866491288965,122.41797294185177,-0.3420192983853461,0.5385626834442888,99.68714457592885,4.224839188491122,99.598387637668,0.401612362332322,0.0,1.6031490077671227e-12,8.015745038835632e-12,-1.3553602684623911e-12,-8.562039965909207e-13
weak_grid,ANALYTICAL_REFERENCE,B,6,360.0,zero,5.862650393847435e-14,,-4.207847789272517e-14,4.0822403925778147e-14,1.231096671328401e-13,,-9.734573243839404e-14,7.536443801682119e-14,5.163503942405779e-14,,4.192146864685679e-14,-3.014577520672848e-14,0.0,,0.0,0.0,1.5058226276581434e-13,,7.034014214903311e-14,-1.3314384049638411e-13,,,,,,1.4051231029160619e-14,,1.3345785898812082e-14,-4.396258884314568e-15
weak_grid,ANALYTICAL_REFERENCE,B,7,420.0,positive,14.000000000000124,-99.99999999998975,-2.431074487334577,-13.78730854217147,7.1341502479169385,-99.75504537408382,-1.2087839479688902,-7.030998586757507,6.865982695597853,-100.25452198270857,-1.2222905393637635,-6.756309955414346,0.0,,0.0,0.0,7.536036481889663,-11.925175254102333,7.373395900621026,-1.5572022184279621,49.042733539984226,50.95821605654911,49.04224964703996,50.95775035296035,-0.0,1.9608575007692493e-12,1.4006125005494514e-11,-1.923128323255696e-12,3.82804898890754e-13
weak_grid,ANALYTICAL_REFERENCE,B,8,480.0,negative,1.6243257199107298e-13,,-1.5857933832706127e-13,-3.5170071074516555e-14,1.803657166137139e-13,,-1.800111003880948e-13,-1.130466570252318e-14,2.303278009188492e-14,,2.0725220454625828e-14,-1.004859173557616e-14,0.0,,0.0,0.0,4.95423661454169e-13,,3.931511516544172e-13,3.0145775206728477e-13,,,,,,1.3834866826430599e-14,,7.0654160640768555e-16,-1.3816813636417215e-14
weak_grid,ANALYTICAL_REFERENCE,B,9,540.0,zero,1.0421629883604046e-13,,1.004859173557616e-13,-2.7633627272834437e-14,1.1418534512577734e-13,,8.79251776862914e-14,-7.285229008292716e-14,1.1799743631601009e-14,,-1.067662871904967e-14,5.02429586778808e-15,0.0,,0.0,0.0,3.617841917418038e-13,,-3.215549355384371e-13,1.6580176363700662e-13,,,,,,4.6428034887516126e-14,,2.323736838851987e-14,4.019436694230464e-14
weak_grid,ANALYTICAL_REFERENCE,B,10,600.0,positive,8.720955563955665e-14,,5.02429586778808e-14,-7.128219762424338e-14,1.568433564688413e-13,,1.3314384049638411e-13,-8.290088181850331e-14,4.832213032818601e-14,,-4.7730810743986756e-14,7.53644380168212e-15,0.0,,0.0,0.0,4.650680652030266e-13,,-3.76822190084106e-13,2.7256805082750333e-13,,,,,,3.5406194175727786e-14,,-3.5170071074516555e-14,4.082240392577809e-15
weak_grid,ANALYTICAL_REFERENCE,B,11,660.0,negative,9.000000000000078,109.99999999999916,-3.0781812899309218,8.457233587073294,5.64591983575197,110.27015964829579,-1.956012781843288,5.296265173591975,3.354248570331364,109.54526027314773,-1.1221685080876953,3.1609684134812603,0.0,,0.0,0.0,9.36795374917331,-161.11122513737172,-8.863478208987415,-3.0327069567393963,37.269428559237056,62.732442619465786,37.2682547406373,62.73174525936231,0.0,8.496652210098202e-14,9.44072467788681e-13,6.150635556423367e-14,5.861977570020827e-14
weak_grid,ANALYTICAL_REFERENCE,B,12,720.0,zero,8.226085852327241e-14,,8.164480785155629e-14,1.004859173557616e-14,6.379219192167301e-14,,4.95364170714731e-14,4.019436694230464e-14,4.9084415165693093e-14,,1.004859173557616e-14,-4.8044829235723514e-14,0.0,,0.0,0.0,2.5166657378043787e-13,,-2.260933140504636e-13,-1.1053450909133775e-13,,,,,,2.8407936725797545e-14,,2.2059799044507035e-14,1.7899054028995035e-14
weak_grid,ANALYTICAL_REFERENCE,B,13,780.0,positive,6.999999999999996,-89.9999999999576,5.181305113656457e-12,-6.999999999999996,4.50702672967669,-89.76790285912679,0.018257281178250866,-4.506989750787564,2.4930771008924046,-90.41959171909647,-0.01825728117043628,-2.4930102492124537,0.0,,0.0,0.0,8.83720612693774,-0.9368312326802848,8.836024847155523,-0.14448885921122728,35.6153871556058,64.38609613823847,35.614432131606314,64.385567868394,-0.0,2.6333689195057023e-12,3.7619555992938634e-11,-2.6332790115102256e-12,2.1760371282653068e-14
weak_grid,ANALYTICAL_REFERENCE,B,14,840.0,negative,6.876359695285539e-14,,-6.782799421513907e-14,-1.130466570252318e-14,7.110976306012195e-14,,-6.782799421513907e-14,-2.135325743809934e-14,1.0219179287225244e-14,,9.499059375036839e-15,-3.76822190084106e-15,0.0,,0.0,0.0,4.182254784118783e-13,,3.2657923140622517e-13,2.6126338512498016e-13,,,,,,1.6767124621531268e-14,,-9.499059375036839e-15,1.3816813636417219e-14
weak_grid,ANALYTICAL_REFERENCE,B,15,900.0,zero,1.2600283007175368e-13,,-8.541302975239736e-14,9.263545506234272e-14,1.2903370980327067e-13,,-8.541302975239736e-14,9.671769545492053e-14,1.6347821981747474e-14,,1.632896157031126e-14,-7.850462293418875e-16,0.0,,0.0,0.0,2.87747876815794e-13,,2.8136056859613244e-13,-6.029155041345696e-14,,,,,,1.6658525604469893e-14,,-1.632896157031126e-14,-3.2971941632359227e-15
weak_grid,ANALYTICAL_REFERENCE,B,16,960.0,positive,1.1766939537721438e-13,,3.265792314062252e-14,1.130466570252318e-13,1.8671192014310962e-13,,7.536443801682119e-14,1.7082605950479472e-13,6.975735440694271e-14,,-5.0870995661354306e-14,-4.7730810743986756e-14,0.0,,0.0,0.0,5.831647208845876e-13,,-2.009718347115232e-14,-5.828183206634173e-13,,,,,,1.294731409827788e-14,,8.164480785155633e-15,-1.0048591735576166e-14
weak_grid,ANALYTICAL_REFERENCE,B,17,1020.0,negative,5.849853508292962e-14,,-5.65233285126159e-14,-1.507288760336424e-14,2.4781610414066267e-14,,3.76822190084106e-15,2.449344235546689e-14,1.0357851278622298e-14,,-2.51214793389404e-15,1.004859173557616e-14,0.0,,0.0,0.0,1.3706754290766146e-13,,1.2309524876080795e-13,-6.029155041345696e-14,,,,,,7.615838631193211e-14,,-5.777940247956292e-14,-4.961492169440729e-14
weak_grid,ANALYTICAL_REFERENCE,B,18,1080.0,zero,1.2475666579389881e-13,,-6.657192024819206e-14,-1.0551021322354968e-13,5.2005861338412983e-14,,-3.8310255991884105e-14,-3.5170071074516555e-14,6.531584628124504e-14,,0.0,-6.531584628124504e-14,0.0,,0.0,0.0,1.6861360272577434e-13,,1.4821672809974835e-13,-8.038873388460928e-14,,,,,,2.870479429474016e-14,,-2.8261664256307952e-14,-5.024295867788083e-15
weak_grid,ANALYTICAL_REFERENCE,B,19,1140.0,positive,2.4428943382792783e-14,,7.53644380168212e-15,-2.323736838851987e-14,2.3832327871173822e-14,,2.260933140504636e-14,-7.53644380168212e-15,3.897151664587921e-14,,-2.308035914265149e-14,-3.1401849173675496e-14,0.0,,0.0,0.0,1.3481600519334532e-13,,6.029155041345696e-14,1.2058310082691391e-13,,,,,,1.7624943498748054e-14,,8.007471539287248e-15,1.5700924586837745e-14
weak_grid,ANALYTICAL_REFERENCE,B,20,1200.0,negative,4.949951486243539e-14,,4.019436694230464e-14,-2.888970123978146e-14,1.3503707958279256e-13,,1.312597295459636e-13,3.1715867665412254e-14,8.980928863671193e-14,,-8.290088181850331e-14,-3.4542034091043046e-14,0.0,,0.0,0.0,2.376238327144598e-13,,-2.135325743809934e-13,1.0425413925660266e-13,,,,,,2.7312389011209175e-14,,-8.164480785155646e-15,-2.6063534814150668e-14
weak_grid,ANALYTICAL_REFERENCE,B,21,1260.0,zero,6.908406818208609e-14,,-5.5267254545668874e-14,4.1450440909251656e-14,6.439140406794712e-14,,-6.029155041345696e-14,2.260933140504636e-14,6.155082856732237e-14,,2.951773822325497e-14,5.4011180578721856e-14,0.0,,0.0,0.0,2.112595431543483e-13,,2.1102042644709936e-13,1.004859173557616e-14,,,,,,4.285863527700253e-14,,-2.4493442355466887e-14,-3.517007107451656e-14
weak_grid,ANALYTICAL_REFERENCE,B,22,1320.0,positive,2.046023261813367e-13,,1.9594753884373512e-13,5.887846720064156e-14,1.5714609828911172e-13,,1.3502795144680463e-13,8.038873388460928e-14,4.581765463668197e-14,,2.6063534814150665e-14,-3.7682219008410597e-14,0.0,,0.0,0.0,5.244052401192905e-13,,-5.168744373986987e-13,-8.855321466976491e-14,,,,,,3.8424945590560896e-14,,3.485605258277982e-14,1.617195232444288e-14
weak_grid,ANALYTICAL_REFERENCE,B,23,1380.0,negative,1.060102255565987e-13,,1.0551021322354968e-13,1.0284105604378726e-14,5.411332257568736e-14,,5.02429586778808e-14,2.009718347115232e-14,4.0586206742126376e-14,,3.988034845056788e-14,-7.53644380168212e-15,0.0,,0.0,0.0,1.60541781151764e-13,,-1.5072887603364239e-13,5.5267254545668874e-14,,,,,,1.555441872413724e-14,,1.5386906095101e-14,-2.2766340650914733e-15
weak_grid,ANALYTICAL_REFERENCE,B,24,1440.0,zero,1.7128722890799497e-13,,1.7082605950479472e-13,-1.25607396694702e-14,2.296935261360111e-13,,2.260933140504636e-13,-4.0508385434041396e-14,4.622369264555905e-14,,-2.7633627272834437e-14,3.705418202493709e-14,0.0,,0.0,0.0,3.673237934425183e-13,,-3.6677359834852984e-13,2.009718347115232e-14,,,,,,2.9095469731820764e-14,,-2.7633627272834437e-14,-9.106536260365893e-15
weak_grid,ANALYTICAL_REFERENCE,B,25,1500.0,positive,8.290088181850331e-14,,-8.290088181850331e-14,0.0,9.384911645133312e-14,,-8.79251776862914e-14,-3.28149323864909e-14,1.607558576607047e-14,,1.419952367322139e-14,-7.53644380168212e-15,0.0,,0.0,0.0,1.9510835923236383e-13,,1.1053450909133775e-13,1.6077746776921855e-13,,,,,,4.1381377037999267e-14,,-9.175227805433307e-15,4.0351376188173017e-14
weak_grid,ANALYTICAL_REFERENCE,C,1,60.0,positive,99.99999999999986,-59.999999999998636,50.00000000000199,-86.60254037844255,108.58076725638612,-40.49496076292513,82.57166496206209,-70.51030537005539,36.330061739091946,-153.70803694926863,-32.57166496206408,-16.092235008390848,0.0,,0.0,0.0,279.0124521836457,116.53069408382879,-124.62849445408119,249.63110151509613,36.330061739091995,108.58076725638627,-2.3495481600971395,102.34954816009835,-0.0,5.4227132430853855e-12,5.4227132430853936e-12,3.979039320256561e-12,3.6841640849161195e-12
weak_grid,ANALYTICAL_REFERENCE,C,2,120.0,negative,6.911831625566733e-14,,2.260933140504636e-14,-6.531584628124504e-14,1.0562977157717416e-13,,4.521866281009272e-14,-9.546162148797351e-14,5.0396054768824263e-14,,-3.328596012409603e-14,3.7839228254278975e-14,0.0,,0.0,0.0,2.210690181826755e-13,,0.0,2.210690181826755e-13,,,,,,1.3159772817161408e-14,,1.0676628719049668e-14,-7.693453047550503e-15
weak_grid,ANALYTICAL_REFERENCE,C,3,180.0,zero,4.016491691983153e-14,,-3.579810805799007e-14,1.821307252073179e-14,9.410134860597357e-14,,-8.914199934177132e-14,3.014577520672848e-14,4.9243866853136034e-14,,4.898688471093378e-14,5.02429586778808e-15,0.0,,0.0,0.0,2.338997253074223e-13,,2.135325743809934e-13,-9.546162148797351e-14,,,,,,1.7507807007986317e-14,,4.357006572847473e-15,-1.695699855378477e-14
weak_grid,ANALYTICAL_REFERENCE,C,4,240.0,positive,1.8336959187428107e-13,,-1.8087465124037088e-13,3.014577520672848e-14,2.088862714243916e-13,,-2.0850827851320532e-13,-1.25607396694702e-14,4.021398830883445e-14,,3.1401849173675496e-14,2.51214793389404e-14,0.0,,0.0,0.0,4.3975334358955294e-13,,4.3409131251459665e-13,7.034014214903311e-14,,,,,,1.798424230098713e-14,,-3.768221900841059e-15,1.758503553725828e-14
weak_grid,ANALYTICAL_REFERENCE,C,5,300.0,negative,19.999999999999947,-119.99999999999815,-9.999999999999414,-17.320508075689048,0.8449678376983266,155.45476159530577,-0.7686111043580864,0.35100942580225447,19.937428915185688,-117.58202705811948,-9.231388895638693,-17.671517501492648,0.0,,0.0,0.0,0.6379866491289325,-117.58202705812221,-0.2953993162001577,-0.5654787427085504,99.6871445759287,4.224839188491644,99.59838763766687,0.40161236233237474,-0.0,2.9585024512614615e-12,1.4792512256307348e-11,-2.6343371928305714e-12,1.3464784842653899e-12
weak_grid,ANALYTICAL_REFERENCE,C,6,360.0,zero,1.6861009380463386e-13,,1.325158035129106e-13,-1.0425413925660266e-13,1.742908006032668e-13,,1.4240738600261839e-13,-1.004859173557616e-13,2.4461214127882888e-14,,-1.632896157031126e-14,-1.821307252073179e-14,0.0,,0.0,0.0,5.171948429909313e-13,,-4.050838543404139e-13,3.215549355384371e-13,,,,,,1.5814346614967964e-14,,6.437379080603473e-15,1.4444850619890724e-14
weak_grid,ANALYTICAL_REFERENCE,C,7,420.0,positive,14.000000000000101,140.0000000000176,-10.724622203668533,8.999026535608325,7.134150247916818,140.2449546259233,-5.484631416120514,4.562336900005903,6.865982695597905,139.74547801727272,-5.23999078754724,4.436689635603323,0.0,,0.0,0.0,7.536036481889851,-131.92517525410835,-5.035274630299328,-5.606947052883479,49.04273353998468,50.95821605654832,49.042249647040315,50.95775035295957,-0.0,1.1914025454283067e-12,8.5100181816307e-12,-7.789324740770098e-13,-9.015010959956271e-13
weak_grid,ANALYTICAL_REFERENCE,C,8,480.0,negative,1.0135551853865988e-13,,8.729714070281789e-14,-5.1499032644827815e-14,8.993491796206957e-14,,6.437379080603477e-14,-6.280369834735099e-14,3.1080296497080216e-14,,2.3708396126125002e-14,2.009718347115232e-14,0.0,,0.0,0.0,4.658816484347842e-13,,-4.650613862621341e-13,-2.7633627272834437e-14,,,,,,8.827494904776954e-15,,-7.850462293418781e-16,-8.792517768629142e-15
weak_grid,ANALYTICAL_REFERENCE,C,9,540.0,zero,5.215567340502509e-14,,-4.066539467990977e-14,3.265792314062252e-14,8.440966589174593e-14,,-6.782799421513907e-14,5.02429586778808e-14,1.1234667099445442e-14,,5.02429586778808e-15,-1.004859173557616e-14,0.0,,0.0,0.0,2.959887065616442e-13,,2.1730079628183446e-13,-2.009718347115232e-13,,,,,,2.3385946088361584e-14,,2.2138303667441227e-14,-7.536443801682118e-15
weak_grid,ANALYTICAL_REFERENCE,C,10,600.0,positive,1.594224596611486e-13,,-1.5700924586837749e-13,2.7633627272834437e-14,1.4879043129221205e-13,,-1.4570458016585432e-13,3.014577520672848e-14,4.768766534890505e-14,,-4.60037090394346e-14,1.25607396694702e-14,0.0,,0.0,0.0,3.9192728338894116e-13,,3.9189507768747024e-13,-5.02429586778808e-15,,,,,,3.783140955873187e-14,,3.469904333691143e-14,-1.5072887603364242e-14
weak_grid,ANALYTICAL_REFERENCE,C,11,660.0,negative,9.000000000000037,-130.0000000000075,-5.785088487179781,-6.894399988070074,5.645919835751847,-129.72984035171106,-3.608693794588246,-4.3420893459988195,3.354248570331472,-130.4547397268594,-2.1763946925915048,-2.552310642071269,0.0,,0.0,0.0,9.367953749172829,-41.11122513737051,7.058140371263582,-6.159643816502739,37.26942855923842,62.732442619464706,37.26825474063866,62.73174525936125,-0.0,3.356621199780979e-14,3.729579110867739e-13,-3.019806626980426e-14,1.4654943925052066e-14
weak_grid,ANALYTICAL_REFERENCE,C,12,720.0,zero,4.52883909360294e-14,,3.7682219008410597e-14,-2.51214793389404e-14,7.105427357601e-14,,7.034014214903311e-14,-1.004859173557616e-14,3.160842192300039e-14,,-2.951773822325497e-14,-1.130466570252318e-14,0.0,,0.0,0.0,1.242942153434676e-13,,-3.014577520672848e-14,1.2058310082691391e-13,,,,,,4.90512564663137e-15,,-3.140184917367544e-15,-3.768221900841059e-15
weak_grid,ANALYTICAL_REFERENCE,C,13,780.0,positive,6.999999999999858,150.00000000005133,-6.062177826494082,3.4999999999944995,4.507026729676604,150.23209714087724,-3.9122962593673334,2.2376836060890635,2.4930771008923394,149.58040828086902,-2.1498815671269242,1.262316393905122,0.0,,0.0,0.0,8.837206126937675,-120.93683123266352,-4.5431434462162645,-7.579977556502853,35.61538715560557,64.38609613823851,35.61443213160588,64.38556786839405,-0.0,3.596503014564724e-13,5.137861449378282e-12,1.7541523789077473e-13,3.1397107136399427e-13
weak_grid,ANALYTICAL_REFERENCE,C,14,840.0,negative,6.591696189872021e-14,,-3.391399710756954e-14,-5.65233285126159e-14,9.163530927336394e-14,,-5.212706962830133e-14,-7.536443801682119e-14,3.1102497278041094e-14,,1.5700924586837748e-14,2.6848581043492553e-14,0.0,,0.0,0.0,8.544996511834094e-14,,-2.51214793389404e-15,8.541302975239736e-14,,,,,,8.392287393450225e-15,,2.5121479338940446e-15,-8.007471539287258e-15
weak_grid,ANALYTICAL_REFERENCE,C,15,900.0,zero,1.5822801016540193e-13,,1.0551021322354968e-13,-1.179139436471515e-13,9.49584078901498e-14,,6.531584628124504e-14,-6.892705893621771e-14,6.288533915666476e-14,,3.014577520672848e-14,-5.518874992273469e-14,0.0,,0.0,0.0,2.463954854817942e-13,,-1.9092324297594702e-13,1.5575317190143048e-13,,,,,,1.1808358394528672e-14,,1.004859173557616e-14,6.201865211800905e-15
weak_grid,ANALYTICAL_REFERENCE,C,16,960.0,positive,1.7547762414164653e-13,,-1.3314384049638411e-13,-1.1430273099217881e-13,1.4836567898030567e-13,,-1.3063169256249008e-13,-7.034014214903311e-14,6.156764781279299e-14,,1.570092458683775e-15,-6.154762438040397e-14,0.0,,0.0,0.0,6.027689443585101e-13,,4.622352198365034e-13,3.868707818196821e-13,,,,,,1.8052649707714106e-14,,-4.08224039257781e-15,1.758503553725827e-14
weak_grid,ANALYTICAL_REFERENCE,C,17,1020.0,negative,2.0253584144909416e-14,,-2.009718347115232e-14,2.51214793389404e-15,1.5888218580782545e-14,,-1.507288760336424e-14,5.02429586778808e-15,3.265792314062252e-14,,1.25607396694702e-14,-3.014577520672848e-14,0.0,,0.0,0.0,1.03578512786223e-13,,8.038873388460928e-14,-6.531584628124504e-14,,,,,,3.2754401705733774e-14,,-1.7585035537258278e-14,2.7633627272834437e-14
weak_grid,ANALYTICAL_REFERENCE,C,18,1080.0,zero,1.1105427228263348e-13,,7.662051198376821e-14,8.038873388460928e-14,3.316130428493563e-14,,2.637755330588742e-14,2.009718347115232e-14,8.464589641136179e-14,,6.594388326471854e-14,5.306912510351159e-14,0.0,,0.0,0.0,2.1463801355982374e-14,,7.53644380168212e-15,2.009718347115232e-14,,,,,,1.7282432127432342e-14,,-1.570092458683775e-14,7.222425309945367e-15
weak_grid,ANALYTICAL_REFERENCE,C,19,1140.0,positive,1.307101736104603e-13,,-8.79251776862914e-14,-9.671769545492053e-14,1.458344609643361e-13,,-1.0802236115744371e-13,-9.797376942186756e-14,1.0658141036401501e-14,,-7.53644380168212e-15,-7.53644380168212e-15,0.0,,0.0,0.0,2.481819080425819e-13,,2.311176099182517e-13,9.043732562018544e-14,,,,,,2.8998719367682407e-14,,2.7633627272834437e-14,8.79251776862915e-15
weak_grid,ANALYTICAL_REFERENCE,C,20,1200.0,negative,2.1326364214292322e-13,,-1.7459428140563578e-13,-1.2246721177733443e-13,2.169774615567017e-13,,-1.6077746776921855e-13,-1.4570458016585432e-13,2.161031364628563e-14,,-1.25607396694702e-14,1.7585035537258278e-14,0.0,,0.0,0.0,5.144692516756991e-13,,4.371137404975629e-13,2.713119768605563e-13,,,,,,5.79021488995816e-15,,-1.2560739669470318e-15,5.652332851261604e-15
weak_grid,ANALYTICAL_REFERENCE,C,21,1260.0,zero,2.6227594425580137e-14,,2.51214793389404e-14,7.53644380168212e-15,4.2632564145606005e-14,,3.014577520672848e-14,3.014577520672848e-14,3.8841942294833626e-14,,1.507288760336424e-14,-3.579810805799007e-14,0.0,,0.0,0.0,2.1131928005449722e-13,,-2.009718347115232e-13,-6.531584628124504e-14,,,,,,2.4038315520734623e-14,,-2.009718347115232e-14,1.318877665294371e-14
weak_grid,ANALYTICAL_REFERENCE,C,22,1320.0,positive,1.7200418422064278e-13,,-2.009718347115232e-14,-1.7082605950479472e-13,1.7961857727342385e-13,,6.908406818208609e-14,-1.6580176363700662e-13,9.647729488494104e-14,,-9.640367696318378e-14,-3.76822190084106e-15,0.0,,0.0,0.0,4.421665825794341e-13,,-5.02429586778808e-15,4.42138036365351e-13,,,,,,7.330835502736478e-15,,7.222425309945373e-15,-1.2560739669470357e-15
weak_grid,ANALYTICAL_REFERENCE,C,23,1380.0,negative,6.156044012742063e-14,,1.25607396694702e-15,-6.154762438040397e-14,9.475868959455995e-14,,5.212706962830133e-14,-7.913265991766226e-14,4.362484308104375e-14,,-4.333455185967219e-14,5.02429586778808e-15,0.0,,0.0,0.0,1.8115356374411764e-13,,-1.004859173557616e-14,1.8087465124037088e-13,,,,,,1.4648213755271163e-14,,-7.536443801682124e-15,1.2560739669470204e-14
weak_grid,ANALYTICAL_REFERENCE,C,24,1440.0,zero,2.1836910037548746e-13,,-2.009718347115232e-13,8.541302975239736e-14,1.9797016819003387e-13,,-1.5700924586837749e-13,1.2058310082691391e-13,4.902410993958957e-14,,-4.333455185967219e-14,-2.2923349896783115e-14,0.0,,0.0,0.0,5.662316799957295e-13,,5.074538826465961e-13,-2.5121479338940397e-13,,,,,,1.226281411657843e-14,,-6.280369834735151e-16,-1.224672117773344e-14
weak_grid,ANALYTICAL_REFERENCE,C,25,1500.0,positive,1.0186597247009026e-13,,1.0174199132270861e-13,-5.02429586778808e-15,1.056750376480737e-13,,1.0519619473181292e-13,-1.004859173557616e-14,1.507288760336424e-14,,1.507288760336424e-14,0.0,0.0,,0.0,0.0,3.11992187108958e-13,,-3.0145775206728477e-13,-8.038873388460928e-14,,,,,,1.9196266573252342e-14,,-1.8527091012468547e-14,5.02429586778808e-15
