case,origin,phase,order,frequency_hz,sequence,Iload_rms,Iload_angle_deg,Iload_real,Iload_imag,Iload_theory_error_pct,Isystem_rms,Isystem_angle_deg,Isystem_real,Isystem_imag,Isystem_theory_error_pct,Ifilter_rms,Ifilter_angle_deg,Ifilter_real,Ifilter_imag,Ifilter_theory_error_pct,Ilinear_rms,Ilinear_angle_deg,Ilinear_real,Ilinear_imag,Ilinear_theory_error_pct,Vpcc_rms,Vpcc_angle_deg,Vpcc_real,Vpcc_imag,Vpcc_theory_error_pct,filter_magnitude_pct,system_magnitude_pct,filter_projection_pct,system_projection_pct,linear_projection_pct,kcl_error_a,kcl_error_pct,kcl_real_a,kcl_imag_a
tuned_5th,PSCAD_EMTDC,B,7,420.0,positive,13.999999999926578,-99.99999976418935,-2.431074430580231,-13.787308552104111,4.115675609689245e-07,9.45221145521797,-99.83769026900234,-1.6149829448389235,-9.313223474288224,0.003926452673514997,4.547905297676524,-100.33733978801914,-0.816091485741296,-4.474085077815883,0.008159593364656298,0.0,,0.0,0.0,,4.9926295412982284,-12.007694328438115,4.883389165203733,-1.0386818559186197,0.009725840711728061,32.48503784071697,67.51579610905387,32.484474796367365,67.51552520363259,-0.0,1.2578390807388248e-14,8.984564862467297e-14,-1.176836406102666e-14,-4.440892098500626e-15
tuned_5th,PSCAD_EMTDC,B,8,480.0,negative,2.137868513899349e-10,,-2.1692397409175035e-11,2.126834683793372e-10,,2.2713988490202046e-10,,-3.5172583222450455e-11,2.24400126343019e-10,,1.7885014529674232e-11,,1.3507819440548252e-11,-1.1722310296533063e-11,,0.0,,0.0,0.0,,1.5873138090173445e-10,,-1.5871248216755765e-10,2.4493442355466887e-12,,,,,,,2.820578350117277e-14,,-2.763362727283103e-14,5.652332851246389e-15
tuned_5th,PSCAD_EMTDC,B,9,540.0,zero,1.2502896216392165e-10,,-2.8548049120771868e-11,1.217261281368357e-10,,1.465506148925904e-10,,-3.6679871982786876e-11,1.4188611530633538e-10,,2.1742495648566097e-11,,8.146267712634898e-12,-2.0158731095532723e-11,,0.0,,0.0,0.0,,1.1007783891594528e-10,,-1.1006222527976567e-10,-1.8539651752138016e-12,,,,,,,1.449935968384155e-14,,-1.444485061988994e-14,-1.2560739669601568e-15
tuned_5th,PSCAD_EMTDC,B,10,600.0,positive,1.0839908779278921e-10,,-3.335504419227812e-11,1.0313972688174038e-10,,1.2328307598323298e-10,,-3.8167063559652146e-11,1.17226243150248e-10,,1.494193624323619e-11,,4.8230100145848195e-12,-1.4142136793856497e-11,,0.0,,0.0,0.0,,9.107391343466364e-11,,-9.084429358547628e-11,-6.463128596925891e-12,,,,,,,5.669600661595476e-14,,-1.0990647210790705e-14,5.562052534887031e-14
tuned_5th,PSCAD_EMTDC,B,11,660.0,negative,9.000000000085063,110.0000000757898,-3.0781813011471826,8.457233583081347,1.322815153236742e-07,6.939035841770252,110.1659926346636,-2.3921708809183064,6.513657719734645,0.0017106237460541751,2.061091320938122,109.44114809468921,-0.6860104202288497,1.943575863346705,0.005758700611377578,0.0,,0.0,0.0,,5.757598451250171,-161.21519426060442,-5.4509181758335075,-1.8540310046507509,0.0160381745391151,22.9010146768738,77.10039824116298,22.899925321422245,77.10007467857768,0.0,2.6535956088351246e-14,2.948439565344494e-13,-2.6423307986078726e-14,-2.4424906541753444e-15
tuned_5th,PSCAD_EMTDC,B,12,720.0,zero,9.800819026935543e-12,,-5.927413050022987e-12,7.805243630608782e-12,,3.398411905166281e-11,,-1.4130832128153974e-11,3.090695603069837e-11,,2.45989789633704e-11,,8.224458317077349e-12,-2.3183357207941147e-11,,0.0,,0.0,0.0,,3.957506584618916e-10,,-2.7306043182254657e-10,2.8645520460606956e-10,,,,,,,8.431206452554587e-14,,-2.10392389463621e-14,8.164480785155716e-14
tuned_5th,PSCAD_EMTDC,B,13,780.0,positive,6.999999999983257,-90.0000000037465,-4.5772088999929574e-10,-6.999999999983257,6.5432491350802205e-09,5.483557971706918,-89.85883787489249,0.013510068628247858,-5.483541329024169,0.0015073142920867958,1.5165188500950462,-90.51043228289502,-0.013510069085959956,-1.5164586709590517,0.005449896472645063,0.0,,0.0,0.0,,5.377051514294565,-1.0275323361224245,5.376186848473001,-0.09642591811030887,0.021521846360673988,21.66455500140962,78.33654245314334,21.663695299479464,78.33630470052,-0.0,3.767782494820095e-14,5.382546421184438e-13,-8.793313299726435e-15,-3.6637359812630166e-14
tuned_5th,PSCAD_EMTDC,B,14,840.0,negative,1.7829491073416714e-11,,-1.1017024764092312e-11,1.4018413508112216e-11,,3.2908614353451834e-11,,-1.6524281072171522e-11,2.8459181887610367e-11,,1.549020456532959e-11,,5.4956965023521496e-12,-1.448253283889914e-11,,0.0,,0.0,0.0,,4.385242735535077e-11,,-4.359079094892938e-11,4.783129666134252e-12,,,,,,,4.333473407676934e-14,,1.1559805727060791e-14,4.1764459400989814e-14
tuned_5th,PSCAD_EMTDC,B,15,900.0,zero,1.7223035604426147e-11,,-1.0857503370290041e-11,1.336965130418408e-11,,2.996177073758268e-11,,-1.570092458683775e-11,2.5518398712495658e-11,,1.3064172627572385e-11,,4.861006252084967e-12,-1.212613807690653e-11,,0.0,,0.0,0.0,,4.468551914657992e-11,,-4.285724375223232e-11,-1.2651176995090385e-11,,,,,,,2.864289338439638e-14,,-1.7585035537258827e-14,-2.2609331405046947e-14
tuned_5th,PSCAD_EMTDC,B,16,960.0,positive,1.6181203516734396e-11,,-1.061068483578495e-11,1.2216575402526717e-11,,2.712989366385493e-11,,-1.5002547461215207e-11,2.260430710917857e-11,,1.1274869501863476e-11,,4.391234588446782e-12,-1.0384591521734487e-11,,0.0,,0.0,0.0,,4.078745449484064e-11,,-4.032499863486713e-11,6.124616662833669e-12,,,,,,,3.2023728339886502e-15,,6.280369834752317e-16,-3.1401849173664648e-15
tuned_5th,PSCAD_EMTDC,B,17,1020.0,negative,1.4969515813067663e-11,,-1.0339686877416131e-11,1.0824845447149418e-11,,2.4489727515837354e-11,,-1.426841147984614e-11,1.9903748080242477e-11,,9.874144001370672e-12,,3.958517106833533e-12,-9.045930691460702e-12,,0.0,,0.0,0.0,,3.5944267729449134e-11,,-3.594381263815592e-11,1.8087465124037088e-13,,,,,,,4.443807211886643e-14,,-2.9792504403523705e-14,-3.2971941632357574e-14
tuned_5th,PSCAD_EMTDC,B,18,1080.0,zero,1.3618575226321589e-11,,-9.747133983508875e-12,9.510992077722834e-12,,2.2205831087139685e-11,,-1.34877222570771e-11,1.764030279180395e-11,,8.932594037012398e-12,,3.767593863857586e-12,-8.099164938874384e-12,,0.0,,0.0,0.0,,3.509645556577766e-11,,-3.500929360674734e-11,-2.4719535669517352e-12,,,,,,,4.047307339073137e-14,,-2.7005590289360644e-14,-3.014577520673034e-14
tuned_5th,PSCAD_EMTDC,B,19,1140.0,positive,1.2769021003820445e-11,,-9.369683756441295e-12,8.675074852719593e-12,,2.0228374730531562e-11,,-1.2740986283727097e-11,1.57116012155568e-11,,7.860469167702176e-12,,3.456401538546462e-12,-7.059763731225726e-12,,0.0,,0.0,0.0,,2.945579142806456e-11,,-2.700559028936093e-11,1.1761876626491895e-11,,,,,,,8.82146076744985e-14,,-8.509901126065963e-14,2.3237368388520563e-14
tuned_5th,PSCAD_EMTDC,B,20,1200.0,negative,1.1872055388531308e-11,,-9.051269005820226e-12,7.68246240033971e-12,,1.8569106818252272e-11,,-1.2251745473601233e-11,1.3953725698814445e-11,,7.058986505944611e-12,,3.2519755004258347e-12,-6.265296947131736e-12,,0.0,,0.0,0.0,,3.5884765180883585e-11,,-3.554186896873288e-11,-4.9489314297712586e-12,,,,,,,5.1843492472066406e-14,,-5.149903264482844e-14,-5.966351342998545e-15
tuned_5th,PSCAD_EMTDC,B,21,1260.0,zero,1.0996970621335342e-11,,-8.445841353751762e-12,7.042806732671941e-12,,1.725572921460196e-11,,-1.1611147750458253e-11,1.276485168909909e-11,,6.612584341419905e-12,,3.1521176200535467e-12,-5.81295330978494e-12,,0.0,,0.0,0.0,,2.869284495189271e-11,,-2.8099630714571784e-11,-5.804317801262179e-12,,,,,,,9.186007043229508e-14,,1.3188776652943514e-14,9.090835335779098e-14
tuned_5th,PSCAD_EMTDC,B,22,1320.0,positive,1.0178813304906712e-11,,-8.076555607469337e-12,6.194956804982702e-12,,1.5741418436170004e-11,,-1.0915282772769604e-11,1.134234792153159e-11,,5.914097390798298e-12,,2.839983239267212e-12,-5.187585483491192e-12,,0.0,,0.0,0.0,,3.063999226406411e-11,,-2.823151848110122e-11,1.190758120665775e-11,,,,,,,4.021398830883393e-14,,-1.2560739669456166e-15,4.019436694230416e-14
tuned_5th,PSCAD_EMTDC,B,23,1380.0,negative,9.782282120036521e-12,,-7.908241695898437e-12,5.7578430644851395e-12,,1.4969901394784212e-11,,-1.0730639899628391e-11,1.0437974665329736e-11,,5.488341858830891e-12,,2.8211421297630068e-12,-4.70776522811743e-12,,0.0,,0.0,0.0,,1.2348644021429303e-11,,-1.2188941775253881e-11,1.9795725719085034e-12,,,,,,,2.766215967823784e-14,,1.2560739669472321e-15,2.7633627272833453e-14
tuned_5th,PSCAD_EMTDC,B,24,1440.0,zero,9.183999034316878e-12,,-7.501273730607604e-12,5.298748029566004e-12,,1.3964356103822025e-11,,-1.0259612162023259e-11,9.473309858714424e-12,,5.021656045130043e-12,,2.746405728729659e-12,-4.204079567371676e-12,,0.0,,0.0,0.0,,3.6094708052008805e-11,,-3.303976962657441e-11,-1.453277579757702e-11,,,,,,,3.183844002474111e-14,,1.1932702685995878e-14,2.9517738223255916e-14
tuned_5th,PSCAD_EMTDC,B,25,1500.0,positive,8.605480727127379e-12,,-7.2199131620114706e-12,4.6826437487784906e-12,,1.3036120202230267e-11,,-9.782304054583391e-12,8.616667413256557e-12,,4.700211499945053e-12,,2.5873553626649928e-12,-3.92397507274249e-12,,0.0,,0.0,0.0,,2.1702027111684692e-11,,-2.1524083497604135e-11,-2.77341131901902e-12,,,,,,,2.6910945039076338e-14,,-2.49644700930722e-14,-1.0048591735576242e-14
tuned_5th,PSCAD_EMTDC,C,1,60.0,positive,99.99999999970977,-59.999999988581116,50.000000017114516,-86.60254036822766,1.9931805416064688e-08,107.50661098840662,-40.33882587558965,81.94474951661599,-69.58972217843419,4.4086413826882705e-05,36.19258215912299,-151.96157008210332,-31.944749499501466,-17.012818189793503,0.00013089973942982002,0.0,,0.0,0.0,,277.9562615502469,118.27716125754333,-131.67822196186424,244.78670142789883,4.4035470467504314e-06,36.19258215922804,107.50661098871865,-1.2388420146360146,101.23884201463602,-0.0,2.5121479338940402e-14,2.512147933901331e-14,-3.552713678800501e-15,2.4868995751603507e-14
tuned_5th,PSCAD_EMTDC,C,2,120.0,negative,1.5171227246455707e-10,,-3.2448158788142365e-11,1.48201655212145e-10,,1.7772530809170527e-10,,-1.604207427626056e-10,-7.649490458707351e-11,,2.5854065361309816e-10,,1.279286213856201e-10,2.2467206635686304e-10,,0.0,,0.0,0.0,,1.0928924225466851e-10,,-4.816290018861653e-11,-9.810440111443005e-11,,,,,,,5.032532102443388e-14,,4.3962588843156356e-14,2.4493442355453255e-14
tuned_5th,PSCAD_EMTDC,C,3,180.0,zero,1.5713038926941013e-10,,-4.549499908282107e-12,1.5706451312292316e-10,,3.202757984799519e-10,,-2.824389080967565e-10,-1.510127487501724e-10,,4.1493320771414946e-10,,2.779016549096521e-10,3.081237366098726e-10,,0.0,,0.0,0.0,,2.2795806534544595e-10,,4.820811885142663e-12,-2.2790708485873509e-10,,,,,,,4.806124569859313e-14,,-1.2246721177726628e-14,-4.647473677704436e-14
tuned_5th,PSCAD_EMTDC,C,4,240.0,positive,2.491982480981325e-10,,4.2194036697684294e-11,2.4560014275715083e-10,,1.0092839213200228e-09,,-9.384404943333914e-10,-3.714612663931761e-10,,1.1586311263569254e-09,,9.806626749383976e-10,6.170306353381367e-10,,0.0,,0.0,0.0,,3.626945556995482e-10,,7.532926794574668e-11,-3.5478562840798746e-10,,,,,,,4.170260226966716e-14,,-2.8143907321870122e-14,3.0773812190237884e-14
tuned_5th,PSCAD_EMTDC,C,5,300.0,negative,19.999999999997492,-120.00000019997935,-10.000000060452479,-17.320508040783622,3.4902980782803234e-07,1.6812449231593403,158.0208837420721,-1.55905260259322,0.6292372159975624,0.29350752568017846,19.835396360286847,-115.18546414482991,-8.440947457859313,-17.9497452567812,0.02487835555848369,0.0,,0.0,0.0,,0.6347244462846083,-115.01581515932016,-0.2684049178305464,-0.5751816433055563,0.293409861615668,99.17698180144667,8.406224615797756,98.82704553476623,1.1729544652339723,-0.0,5.51529477954916e-14,2.757647389774926e-13,5.3290705182007514e-14,1.4210854715202004e-14
tuned_5th,PSCAD_EMTDC,C,6,360.0,zero,2.503145622688253e-10,,-2.456127034968203e-10,-4.828850758531124e-11,,3.3304075798098545e-10,,2.289596748430367e-10,2.418545301877148e-10,,5.562491509104731e-10,,-4.745849390795265e-10,-2.901417816990591e-10,,0.0,,0.0,0.0,,1.253465264236605e-10,,-1.213467937988177e-10,3.1411897765411076e-11,,,,,,,1.262338713874213e-14,,1.2560739669465859e-14,-1.2560739669569257e-15
tuned_5th,PSCAD_EMTDC,C,7,420.0,positive,13.999999999985617,140.0000002361501,-10.724622240745031,8.99902649139974,4.1215968576994043e-07,9.4522114552702,140.16230972999912,-7.2579966473702875,6.055227994213173,0.003926453192596963,4.547905297681415,139.66266021509935,-3.4666255933747365,2.9437984971865747,0.00815959310613214,0.0,,0.0,0.0,,4.99262954140068,-132.00769432859877,-3.3412194563563244,-3.709798145739564,0.009725842754526958,32.48503784061491,67.51579610914222,32.48447479627459,67.51552520372542,-0.0,1.0695084443661336e-14,7.639346031194517e-14,-7.105427357601002e-15,-7.993605777301127e-15
tuned_5th,PSCAD_EMTDC,C,8,480.0,negative,1.7706538285611679e-10,,8.274512864660188e-11,-1.565419863526732e-10,,2.4123467439440773e-10,,2.4070899072985913e-10,-1.5916969309152637e-11,,2.1151328976656097e-10,,-1.5798176113728622e-10,-1.4064008993112393e-10,,0.0,,0.0,0.0,,6.946820837785652e-11,,2.0348398264541723e-11,6.642119137215842e-11,,,,,,,2.340017255997276e-14,,1.7899054028981094e-14,1.507288760337971e-14
tuned_5th,PSCAD_EMTDC,C,9,540.0,zero,9.631000646810374e-11,,2.3579020507529458e-11,-9.337905085077536e-11,,1.6475459890425495e-10,,1.6475168580063893e-10,9.797376942186755e-13,,1.69758930429796e-10,,-1.4114565970282011e-10,-9.431859417805173e-11,,0.0,,0.0,0.0,,2.2992577207043234e-11,,-7.672099790112398e-12,2.1674812373637777e-11,,,,,,,4.842405436112612e-14,,-2.7005590289367107e-14,-4.0194366942298504e-14
tuned_5th,PSCAD_EMTDC,C,10,600.0,positive,8.110296141183081e-11,,-3.6275416165429937e-12,-8.102179516395057e-11,,1.222459781775401e-10,,1.220360643881799e-10,-7.16087768556496e-12,,1.4573905914893476e-10,,-1.2562560976722274e-10,-7.38788165324146e-11,,0.0,,0.0,0.0,,2.63790734704614e-11,,1.8584870414948106e-11,1.8720526403378384e-11,,,,,,,4.200107378745988e-14,,-3.799623750013681e-14,1.789905402899402e-14
tuned_5th,PSCAD_EMTDC,C,11,660.0,negative,9.000000000052754,-129.99999992363195,-5.785088478023394,-6.89439999582201,1.332887311424902e-07,6.939035841609535,-129.83400736429857,-4.444907616188198,-5.328509612893074,0.0017106213897378007,2.0610913210672086,-130.55885190623246,-1.3401808618352187,-1.565890382928889,0.005758694333021138,0.0,,0.0,0.0,,5.757598451185547,-41.21519426004331,4.331097037336827,-3.7936181118117798,0.016038173435489623,22.901014678390304,77.100398239654,22.89992532293283,77.10007467706693,-0.0,5.2142673633510525e-14,5.793630403689432e-13,2.2426505097428162e-14,-4.707345624410664e-14
tuned_5th,PSCAD_EMTDC,C,12,720.0,zero,3.25178628392181e-11,,3.208954967057899e-11,-5.26043777357412e-12,,1.25759481532408e-10,,1.2152641237609112e-10,3.235395324062134e-11,,9.702611991690271e-11,,-8.944314307534686e-11,-3.760308634849293e-11,,0.0,,0.0,0.0,,3.4595406946163065e-10,,-1.4847924755884027e-10,-3.1247100860947626e-10,,,,,,,1.2932072993412288e-14,,6.2803698347329295e-15,-1.130466570252832e-14
tuned_5th,PSCAD_EMTDC,C,13,780.0,positive,6.999999999977808,149.99999999595317,-6.062177826224644,3.5000000004170797,7.070189396518215e-09,5.483557971663335,150.1411621241634,-4.755641127868153,2.7300706019298158,0.0015073135514368907,1.516518850132586,149.48956771914928,-1.3065366983565585,0.7699293984872924,0.005449894073679175,0.0,,0.0,0.0,,5.377051514324744,-121.02753233677994,-2.7716007189716994,-4.60770142720832,0.021521846902832955,21.664555001962764,78.3365424525817,21.66369530004048,78.33630469996055,-0.0,7.303647544146047e-14,1.0433782205956002e-12,6.727951529228449e-14,-2.842170943040401e-14
tuned_5th,PSCAD_EMTDC,C,14,840.0,negative,1.5894729852187383e-11,,1.092344725355476e-11,-1.1546459941160481e-11,,8.976430431040074e-11,,8.802848977007279e-11,1.756745050172102e-11,,8.247040097178725e-11,,-7.714084062457602e-11,-2.9166037512509806e-11,,0.0,,0.0,0.0,,1.978668566078302e-11,,-6.9536254810187026e-12,1.852457886453465e-11,,,,,,,6.323555905157775e-14,,3.579810805798804e-14,5.212706962830529e-14
tuned_5th,PSCAD_EMTDC,C,15,900.0,zero,1.389726856519543e-11,,8.566601089980277e-12,-1.0942916400042438e-11,,8.120356951923329e-11,,7.984736600485512e-11,1.4778966295098636e-11,,7.579834187171747e-11,,-7.128470977217727e-11,-2.576584528398422e-11,,0.0,,0.0,0.0,,2.792888632463016e-11,,5.547646936578849e-12,2.737236388770946e-11,,,,,,,4.41392242447479e-14,,3.9448573024353206e-15,4.396258884314666e-14
tuned_5th,PSCAD_EMTDC,C,16,960.0,positive,1.2209389478450071e-11,,7.094305765316768e-12,-9.936801152517875e-12,,7.449476196060055e-11,,7.335974396557375e-11,1.2954440353485156e-11,,7.007631743623712e-11,,-6.621896346347994e-11,-2.2929002229634377e-11,,0.0,,0.0,0.0,,9.955969032399928e-12,,-8.430768466148397e-12,5.295607844648636e-12,,,,,,,5.988132770453908e-14,,-4.647473677704436e-14,3.776072363134531e-14
tuned_5th,PSCAD_EMTDC,C,17,1020.0,negative,1.0592250890490201e-11,,5.741514102914828e-12,-8.901168166770056e-12,,6.860349412410806e-11,,6.759185230935303e-11,1.1738011221119902e-11,,6.512769879843982e-11,,-6.179287282245038e-11,-2.057323550462524e-11,,0.0,,0.0,0.0,,1.212065001729266e-11,,-1.2090339968848541e-11,8.566424454578676e-13,,,,,,,8.74692294289696e-14,,-5.746538398781406e-14,-6.594388326471838e-14
tuned_5th,PSCAD_EMTDC,C,18,1080.0,zero,9.603206540816633e-12,,5.159951856218358e-12,-8.099164938874384e-12,,6.411000685649226e-11,,6.324834853165024e-11,1.0475656884338147e-11,,6.094776063310117e-11,,-5.804569016055569e-11,-1.8582986303997687e-11,,0.0,,0.0,0.0,,8.579644010091604e-12,,-3.5785547318320597e-12,7.7977071868071e-12,,,,,,,4.34799397350343e-14,,-4.270651487619943e-14,8.164480785155393e-15
tuned_5th,PSCAD_EMTDC,C,19,1140.0,positive,8.44700649027566e-12,,4.403167291132778e-12,-7.208608496308947e-12,,5.991390381876655e-11,,5.909419790446472e-11,9.876823620596155e-12,,5.733380608454392e-11,,-5.4727142739881657e-11,-1.7091084449756363e-11,,0.0,,0.0,0.0,,2.6760082888311116e-11,,-2.675186334803763e-11,-6.632070545480265e-13,,,,,,,3.655180639317972e-14,,3.611212654972081e-14,5.652332851260929e-15
tuned_5th,PSCAD_EMTDC,C,20,1200.0,negative,7.441273611635561e-12,,3.955376921916166e-12,-6.302979166140146e-12,,5.6428425864201806e-11,,5.563905243988519e-11,9.405481864499285e-12,,5.4046357970605576e-11,,-5.172261381094439e-11,-1.5677373199957494e-11,,0.0,,0.0,0.0,,6.779249851171528e-12,,2.9794074495983314e-12,6.089446591759152e-12,,,,,,,4.982613647819497e-14,,3.8938292975360965e-14,-3.108783068193511e-14
tuned_5th,PSCAD_EMTDC,C,21,1260.0,zero,7.113723935944073e-12,,3.5908014530097932e-12,-6.140945624403981e-12,,5.330478517338876e-11,,5.264237397324134e-11,8.37738532255315e-12,,5.1188840401859175e-11,,-4.9093493988878404e-11,-1.449573142862995e-11,,0.0,,0.0,0.0,,1.1305597535799164e-11,,-5.479308662314638e-12,9.889070341773888e-12,,,,,,,4.7625074930440074e-14,,4.1921468646857814e-14,-2.2599518327180096e-14
tuned_5th,PSCAD_EMTDC,C,22,1320.0,positive,6.185024504301041e-12,,2.9794074495983314e-12,-5.4201161766222595e-12,,5.03874671628284e-11,,4.97355047952342e-11,8.07938177389497e-12,,4.8641637579851904e-11,,-4.672799269062543e-11,-1.3509389533006936e-11,,0.0,,0.0,0.0,,2.0663601631473794e-11,,-1.7082605950479472e-11,-1.1626220638061616e-11,,,,,,,2.979454710860088e-14,,-2.8104655010441492e-14,9.891582489708241e-15
tuned_5th,PSCAD_EMTDC,C,23,1380.0,negative,5.7700543676861915e-12,,2.911579455383192e-12,-4.981589352911881e-12,,4.8006855706578433e-11,,4.738413432910938e-11,7.707269861186914e-12,,4.6252166293067634e-11,,-4.448134739149482e-11,-1.2675670437445852e-11,,0.0,,0.0,0.0,,9.999639167611744e-12,,-9.45823697111106e-12,3.2456951305910994e-12,,,,,,,1.5850936827612074e-14,,8.792517768633856e-15,-1.3188776652942706e-14
tuned_5th,PSCAD_EMTDC,C,24,1440.0,zero,5.325878781415547e-12,,2.777179540919861e-12,-4.5444756124143185e-12,,4.601478890222647e-11,,4.540173559077524e-11,7.486200843004239e-12,,4.4244007006425727e-11,,-4.258844392330566e-11,-1.1989854051492778e-11,,0.0,,0.0,0.0,,2.1877842757296227e-11,,-1.3163655173604768e-11,1.747450102816694e-11,,,,,,,5.450279209565757e-14,,-3.611212654972081e-14,-4.082240392577858e-14
tuned_5th,PSCAD_EMTDC,C,25,1500.0,positive,4.874428038565135e-12,,2.519684377695722e-12,-4.172677718198e-12,,4.38344657397367e-11,,4.326232760657273e-11,7.059135694242252e-12,,4.2298319110251916e-11,,-4.0778441336935e-11,-1.123683770830804e-11,,0.0,,0.0,0.0,,7.0912307422048845e-12,,-5.8281832066341724e-12,4.039533877701616e-12,,,,,,,3.6148970794456275e-14,,3.579810805798804e-14,5.024295867787313e-15
detuned_285hz,PSCAD_EMTDC,A,1,60.0,positive,99.9999999997614,-179.99999998842426,-99.9999999997614,-2.020348338200412e-08,2.0204880004693435e-08,107.5761726548038,-160.25883201412475,-101.25371585818769,-36.336179600579186,4.4643448368539656e-05,36.35780177556087,88.0238939915015,1.2537158584263897,36.33617958037564,0.0001320366515431793,0.0,,0.0,0.0,,277.9685175204353,-1.723673735767045,277.84274153627706,-8.361082951034842,4.420886678738378e-06,36.35780177564762,107.57617265506047,-1.2537158657705552,101.25371586577046,-0.0,1.1495736209346793e-13,1.1495736209374223e-13,-9.992007221626409e-14,5.684341886080802e-14
detuned_285hz,PSCAD_EMTDC,A,2,120.0,negative,5.845434350146845e-11,,5.579229346385273e-11,1.7439330957092424e-11,,7.536560374671219e-10,,9.038205836563977e-11,7.482168845570339e-10,,7.316332958897549e-10,,-3.461512189499478e-11,-7.308139797449829e-10,,0.0,,0.0,0.0,,6.846020907275272e-11,,-6.547159945314646e-11,2.0006746145532134e-11,,,,,,,4.438289250507731e-14,,2.5356993207736142e-14,3.642614504144065e-14
detuned_285hz,PSCAD_EMTDC,A,3,180.0,zero,2.061040366958372e-11,,-6.534724813041871e-12,1.9547023073629524e-11,,1.1357582414313157e-09,,7.763416367509446e-11,1.1331018134349727e-09,,1.1167239663937704e-09,,-8.41720286730537e-11,-1.1135472539175415e-09,,0.0,,0.0,0.0,,1.364615731464459e-10,,-1.3578913227077454e-10,1.3530428771953299e-11,,,,,,,8.164480785019187e-15,,3.1401849173664648e-15,-7.536443801534759e-15
detuned_285hz,PSCAD_EMTDC,A,4,240.0,positive,1.1221713431077715e-10,,-1.0968163486778073e-10,2.3719700791827525e-11,,4.06719121580944e-09,,7.374730558807526e-10,3.999772228240925e-09,,4.065295201368261e-09,,-8.471283131952273e-10,-3.976053155486081e-09,,0.0,,0.0,0.0,,1.2250780384073277e-09,,-1.197525219162702e-09,2.583593421133986e-10,,,,,,,2.6385028877331432e-14,,-2.6377553305888644e-14,6.280369834784628e-16
detuned_285hz,PSCAD_EMTDC,A,5,300.0,negative,20.00000000014253,-1.9975293131137875e-07,20.00000000014253,-6.972692683836958e-08,3.486353625745869e-07,6.37750174039182,-5.445654116894674,6.3487179173993145,-0.6052348750638906,0.036745298812203446,13.66469215431564,2.5385678484309753,13.651282082743148,0.6052348053369939,0.01714058190548889,0.0,,0.0,0.0,,2.407713596350345,81.51764697658531,0.35514928689198083,2.381376439387614,0.039653210736868554,68.32346077109129,31.887508701731853,68.25641040267901,31.743589597320643,0.0,7.552919940034709e-14,3.7764599699904415e-13,6.927791673660977e-14,-3.008704396734174e-14
detuned_285hz,PSCAD_EMTDC,A,6,360.0,zero,4.015174245898104e-10,,3.9679549326026816e-10,6.139689550437033e-11,,6.225558738430834e-10,,2.339148866426427e-10,-5.769398944981052e-10,,6.588363680589507e-10,,1.6291404958699542e-10,6.383763563324343e-10,,0.0,,0.0,0.0,,3.1674606511450006e-10,,3.056367101553175e-10,8.315209661189272e-11,,,,,,,5.180662763286414e-14,,-3.34429693699438e-14,-3.9566329958832966e-14
detuned_285hz,PSCAD_EMTDC,A,7,420.0,positive,14.000000000108974,20.00000023570583,13.15569667140688,4.788282060717101,4.113850189080183e-07,10.04139851670448,20.20623194209209,9.423405262484657,3.4683018078378605,0.00280093588994632,3.958831523203026,19.476896628914638,3.732291408922255,1.3199802528792306,0.007103724159237183,0.0,,0.0,0.0,,5.303836367650204,108.03622788255525,-1.6421647022175043,5.043210813122906,0.008599865049896077,28.27736802265865,71.72427511875942,28.27618950488708,71.72381049511311,0.0,3.441333221242959e-14,2.4580951580115515e-13,-3.2862601528904634e-14,1.021405182655144e-14
detuned_285hz,PSCAD_EMTDC,A,8,480.0,negative,8.286376470709257e-11,,-6.100248827874897e-11,-5.608119047625055e-11,,2.8611593180717856e-10,,-6.383619114818145e-11,-2.789036879167841e-10,,2.2284751212778916e-10,,2.7909963545562785e-12,2.2283003388433523e-10,,0.0,,0.0,0.0,,1.8928256003369075e-10,,1.8475340765030328e-10,-4.115903174891995e-11,,,,,,,4.336639710705788e-14,,4.2706514876199027e-14,-7.536443801689855e-15
detuned_285hz,PSCAD_EMTDC,A,9,540.0,zero,2.8866123657068768e-11,,4.970284687209358e-12,-2.8435002463746636e-11,,1.9466367385725144e-10,,-1.1941495203765318e-11,-1.9429705765116673e-10,,1.6668821655925397e-10,,1.6914292038908572e-11,1.6582782717182077e-10,,0.0,,0.0,0.0,,1.5791364502136153e-10,,1.5791361912457935e-10,9.043732562018544e-14,,,,,,,3.432008069787873e-14,,-2.5121479338944643e-15,3.422801559931773e-14
detuned_285hz,PSCAD_EMTDC,A,10,600.0,positive,4.300546334188257e-11,,3.6903453148903444e-11,-2.208178033892861e-11,,1.5020080987442574e-10,,1.4959840946339008e-11,-1.4945396095719117e-10,,1.2919438972963954e-10,,2.2025257010415993e-11,1.2730309655008048e-10,,0.0,,0.0,0.0,,1.0548350526210099e-10,,1.0548006744834294e-10,8.516181495900795e-13,,,,,,,1.0695084443661529e-13,,-8.164480785155716e-14,6.908406818208807e-14
detuned_285hz,PSCAD_EMTDC,A,11,660.0,negative,9.000000000038769,-9.999999924047712,8.863269779219772,-1.5628335872597996,1.3256245035660956e-07,7.13483763086952,-9.83977719993614,7.029880560884997,-1.219297879340007,0.001362950749498979,1.8652969759591025,-10.61286932015596,1.8333892183347753,-0.3435357079198233,0.005213014869446152,0.0,,0.0,0.0,,5.920063108227103,78.77903590503526,1.1520043934088935,5.806895304976503,0.015690330242532743,20.72552195501186,79.27597367598652,20.724336290159904,79.27566370984013,0.0,3.080948908369598e-14,3.4232765648403625e-13,2.220446049250313e-16,3.0808688933348094e-14
detuned_285hz,PSCAD_EMTDC,A,12,720.0,zero,2.6321656088783717e-11,,-2.6194166506713152e-11,-2.587512371910861e-12,,9.382103076066248e-11,,-3.250970641252277e-11,-8.80085495958475e-11,,8.569710199293614e-11,,6.25807452182179e-12,8.546829700694303e-11,,0.0,,0.0,0.0,,4.5181205886961245e-10,,4.503276386298456e-10,3.6594458953034477e-11,,,,,,,7.44026709646803e-14,,5.746538398782698e-14,-4.725978300637951e-14
detuned_285hz,PSCAD_EMTDC,A,13,780.0,positive,6.999999999991037,29.999999996015493,6.062177826726709,3.4999999995739386,6.955439458977025e-09,5.620559429300726,30.13511513262927,4.860906508204304,2.8217505589258476,0.0012172829739356885,1.3795198746100192,29.449494236825682,1.20127131852238,0.6782494406481627,0.004959252929223718,0.0,,0.0,0.0,,5.511392009804208,118.96642067116046,-2.669150333853423,4.821937202102888,0.021231635818120282,19.707426780168365,80.29370613297031,19.706517128639696,80.29348287136052,0.0,7.56940906691755e-14,1.0813441524181772e-12,2.4202861936828413e-14,-7.172040739078511e-14
detuned_285hz,PSCAD_EMTDC,A,14,840.0,negative,2.4358386673868056e-12,,3.893829297535762e-14,-2.4355274219102715e-12,,6.362533356739697e-11,,-9.700031209748362e-12,-6.288157493330172e-11,,6.123830569553887e-11,,9.737085391773299e-12,6.045923628804439e-11,,0.0,,0.0,0.0,,7.228219372912552e-11,,7.074836618829089e-11,-1.481162421823926e-11,,,,,,,1.3322676295502529e-14,,1.8841109504208482e-15,-1.3188776652944322e-14
detuned_285hz,PSCAD_EMTDC,A,15,900.0,zero,3.295930968796251e-12,,2.265957436372424e-12,-2.3934489440175465e-12,,5.4855672825193364e-11,,-7.204840274408106e-12,-5.438046632500428e-11,,5.284025875502492e-11,,9.502199559954205e-12,5.197885290020158e-11,,0.0,,0.0,0.0,,5.660284003102551e-11,,5.6181676393606306e-11,-6.892077856638299e-12,,,,,,,3.244587613268231e-14,,-3.140184917367434e-14,8.164480785155393e-15
detuned_285hz,PSCAD_EMTDC,A,16,960.0,positive,4.136534399456241e-12,,3.4994220719143974e-12,-2.205665885958967e-12,,4.7826856078710855e-11,,-5.563151599608352e-12,-4.75022052820024e-11,,4.614893916642498e-11,,9.107792334332842e-12,4.524127214149776e-11,,0.0,,0.0,0.0,,6.764368673038535e-11,,6.749136639199728e-11,-4.536939168612636e-12,,,,,,,7.14086611788027e-14,,-4.5218662810093895e-14,5.526725454567175e-14
detuned_285hz,PSCAD_EMTDC,A,17,1020.0,negative,4.941979884629108e-12,,4.56457279588547e-12,-1.894159542156106e-12,,4.192770566744173e-11,,-4.0998254281150734e-12,-4.172677718198e-11,,4.070888711515435e-11,,8.713497959106945e-12,3.976541768259223e-11,,0.0,,0.0,0.0,,6.636205641157406e-11,,6.623529242505025e-11,4.0998254281150734e-12,,,,,,,8.322630737606697e-14,,-4.9099735106401146e-14,6.719995723165915e-14
detuned_285hz,PSCAD_EMTDC,A,18,1080.0,zero,4.8117339471661156e-12,,4.602255014893881e-12,-1.4042906950467682e-12,,3.6905635715954914e-11,,-3.758173309105484e-12,-3.671378597989445e-11,,3.6288410224118045e-11,,8.281295664081702e-12,3.5330848542285774e-11,,0.0,,0.0,0.0,,5.501039756871602e-11,,5.497584538533717e-11,-1.949426796701775e-12,,,,,,,8.196303721106207e-14,,7.91326599176627e-14,-2.1353257438093253e-14
detuned_285hz,PSCAD_EMTDC,A,19,1140.0,positive,5.147601051939848e-12,,4.928834246300106e-12,-1.4847186812428446e-12,,3.3181060182415355e-11,,-3.072356923152411e-12,-3.3038513552607467e-11,,3.2564671548834624e-11,,7.983920152406996e-12,3.157079112222987e-11,,0.0,,0.0,0.0,,6.81111688701851e-11,,6.758682801348525e-11,-8.435164725032712e-12,,,,,,,2.4231396436465937e-14,,1.7271017045520403e-14,-1.699625086525019e-14
detuned_285hz,PSCAD_EMTDC,A,20,1200.0,negative,5.238036428225325e-12,,5.04941734712702e-12,-1.3929860293442452e-12,,2.976617640885538e-11,,-2.5046114900923576e-12,-2.966061663699519e-11,,2.9328986347246906e-11,,7.591397037736052e-12,2.8329492250523088e-11,,0.0,,0.0,0.0,,4.50701186376318e-11,,4.4992569496042256e-11,2.64277962645653e-12,,,,,,,7.227202272452783e-14,,-3.73682005166745e-14,-6.186164287214068e-14
detuned_285hz,PSCAD_EMTDC,A,21,1260.0,zero,4.915425879102532e-12,,4.844677290514656e-12,-8.309714337583879e-13,,2.6727164391274255e-11,,-2.3702115756290268e-12,-2.6621859692458615e-11,,2.676498148066034e-11,,7.21614494011063e-12,2.5773852755523506e-11,,0.0,,0.0,0.0,,4.5732701231668825e-11,,4.57311409886071e-11,3.7776424555931625e-13,,,,,,,1.7081747284587307e-14,,-1.2560739669464243e-15,1.7035503176720826e-14
detuned_285hz,PSCAD_EMTDC,A,22,1320.0,positive,5.0810042658804855e-12,,5.025551941755027e-12,-7.486200843004238e-13,,2.428358443112702e-11,,-2.018824883375598e-12,-2.4199521047201287e-11,,2.4457776650903843e-11,,7.066672138043934e-12,2.3414631827105266e-11,,0.0,,0.0,0.0,,5.817104760038068e-11,,5.8000471497745594e-11,4.451526138860239e-12,,,,,,,4.257383221254372e-14,,-2.229531291330933e-14,3.6269135795596885e-14
detuned_285hz,PSCAD_EMTDC,A,23,1380.0,negative,5.055512813251186e-12,,5.004198684316927e-12,-7.184743090936954e-13,,2.22215979963383e-11,,-1.6580176363700663e-12,-2.2159656924879324e-11,,2.2427212012690776e-11,,6.611345325025639e-12,2.1430584491689515e-11,,0.0,,0.0,0.0,,3.371652075859947e-11,,3.369292808938686e-11,-1.261098262814808e-12,,,,,,,5.196324118003181e-14,,5.0870995661354016e-14,1.059812409611505e-14
detuned_285hz,PSCAD_EMTDC,A,24,1440.0,zero,4.819419628180485e-12,,4.746703521092788e-12,-8.340331140528213e-13,,2.0550641489317193e-11,,-1.6529933405022782e-12,-2.0484054252972e-11,,2.0651520400347383e-11,,6.3569903467188675e-12,1.9648765064952234e-11,,0.0,,0.0,0.0,,5.863395082112255e-11,,5.862850848121911e-11,7.988630429783046e-13,,,,,,,4.272498255917042e-14,,4.270651487619862e-14,1.2560739669472321e-15
detuned_285hz,PSCAD_EMTDC,A,25,1500.0,positive,4.692608960130964e-12,,4.65752226943955e-12,-5.727697289278411e-13,,1.8650900910311473e-11,,-1.507288760336424e-12,-1.8589894710815895e-11,,1.9124279729122324e-11,,6.135921328536193e-12,1.81132146403595e-11,,0.0,,0.0,0.0,,3.914298351530457e-11,,3.9109119034862415e-11,1.6278718611633378e-12,,,,,,,1.0033861321985105e-13,,2.888970123978149e-14,-9.608965847144549e-14
detuned_285hz,PSCAD_EMTDC,B,1,60.0,positive,99.999999999698,60.00000001176914,49.999999982059954,86.60254038845284,2.054325526136289e-08,107.57617265492236,79.74116798629935,19.158803317755957,105.85637996130988,4.464417126031719e-05,36.35780177600942,-31.976106008325786,30.84119666430402,-19.253839572857046,0.00013203787509537385,0.0,,0.0,0.0,,277.96851752040993,-121.72367373582492,-146.16228100710913,-236.43833095184314,4.420963865918251e-06,36.35780177611922,107.57617265524723,-1.2537158657999257,101.25371586579992,0.0,2.4868995751603507e-14,2.486899575167861e-14,-2.4868995751603507e-14,0.0
detuned_285hz,PSCAD_EMTDC,B,2,120.0,negative,1.672390115187187e-10,,-2.3315244974470584e-11,-1.656058160981629e-10,,4.196176651546161e-10,,1.767415398521317e-10,-3.8058036339321145e-10,,2.936632132739973e-10,,-2.0003103531027988e-10,2.1500155288533792e-10,,0.0,,0.0,0.0,,1.5839683987321056e-10,,6.89559486374575e-11,1.4259956531956128e-10,,,,,,,3.731406568192787e-14,,-2.574951632241018e-14,-2.7005590289367107e-14
detuned_285hz,PSCAD_EMTDC,B,3,180.0,zero,1.7697950676682683e-10,,1.1076060240538822e-11,-1.7663257543549905e-10,,7.078165034952977e-10,,4.691159930274391e-10,-5.300324402394522e-10,,5.784130966652057e-10,,-4.5797493095911076e-10,3.5329969290508915e-10,,0.0,,0.0,0.0,,3.274092136730593e-10,,2.46994384860462e-11,3.2647623334093555e-10,,,,,,,1.1941376360374196e-13,,-6.500182778955561e-14,1.0017189886403934e-13
detuned_285hz,PSCAD_EMTDC,B,4,240.0,positive,2.776419108850651e-10,,6.74172580279474e-11,-2.693324042886478e-10,,2.942646900309984e-09,,2.096369865799039e-09,-2.0650433810633803e-09,,2.709434027985059e-09,,-2.0289359647910297e-09,1.795675806703658e-09,,0.0,,0.0,0.0,,1.0088793828402535e-09,,6.778051461918848e-10,7.472735730078567e-10,,,,,,,3.8909159393557886e-14,,-1.6642980061765675e-14,3.517007107438033e-14
detuned_285hz,PSCAD_EMTDC,B,5,300.0,negative,19.999999999947665,119.9999998002258,-9.999999939582109,17.320508110510627,3.486718558089141e-07,6.3775017409137025,114.55434590663506,-2.650210184237108,5.800768434847509,0.03674531669231378,13.6646921532401,122.5385678378647,-7.349789755345015,11.51973967566312,0.01714059166398899,0.0,,0.0,0.0,,2.4077135965013405,-158.48235300190888,-2.2399071357383926,-0.88311991600555,0.03965322541010928,68.32346076637928,31.887508704651953,68.25641039852859,31.74358960147145,0.0,1.5203165631859585e-14,7.601582815949684e-14,1.509903313490213e-14,-1.7763568394002505e-15
detuned_285hz,PSCAD_EMTDC,B,6,360.0,zero,1.5173294315067612e-10,,-1.5116347762620605e-10,-1.3133509398398041e-11,,6.365690846800399e-10,,-6.233970462396077e-10,1.288267142719872e-10,,4.931426488730947e-10,,4.722505256119554e-10,-1.420180030728648e-10,,0.0,,0.0,0.0,,1.702609632711366e-10,,-9.869726802682904e-11,-1.3873588179723225e-10,,,,,,,6.021626981844938e-14,,-1.69569985538151e-14,5.777940247955329e-14
detuned_285hz,PSCAD_EMTDC,B,7,420.0,positive,13.999999999926578,-99.99999976418935,-2.431074430580231,-13.787308552104111,4.115675609689245e-07,10.041398516695931,-99.79376805799754,-1.7080651576772714,-9.895059251375516,0.0028009358034709,3.958831523028711,-100.5231033705091,-0.7230092729029247,-3.892249300728591,0.007103728539770523,0.0,,0.0,0.0,,5.303836367572515,-11.963772116303149,5.188631031859469,-1.0994490571235,0.008599863642130974,28.27736802178195,71.72427511963281,28.27618950401253,71.72381049598738,-0.0,3.536299973138038e-14,2.525928552254703e-13,-3.5083047578154947e-14,-4.440892098500626e-15
detuned_285hz,PSCAD_EMTDC,B,8,480.0,negative,2.137868513899349e-10,,-2.1692397409175035e-11,2.126834683793372e-10,,3.5452902146614475e-10,,-2.841616135424243e-10,2.1199765199338414e-10,,2.624788260149326e-10,,2.624780086510179e-10,6.550425737628709e-13,,0.0,,0.0,0.0,,1.6467386922937826e-10,,-1.5951636950640374e-10,-4.089023191999329e-11,,,,,,,3.2005247779521604e-14,,-8.792517768646781e-15,3.0773812190182146e-14
detuned_285hz,PSCAD_EMTDC,B,9,540.0,zero,1.2502896216392165e-10,,-2.8548049120771868e-11,1.217261281368357e-10,,2.740366360087667e-10,,-2.409174990083723e-10,1.3059416735272754e-10,,2.1253987488140356e-10,,2.1235500503698057e-10,-8.862857910778172e-12,,0.0,,0.0,0.0,,1.1515708556883472e-10,,-1.1011246823844356e-10,-3.371051312492412e-11,,,,,,,1.5345997266785984e-14,,1.4444850619901248e-14,-5.181305113669853e-15
detuned_285hz,PSCAD_EMTDC,B,10,600.0,positive,1.0839908779278921e-10,,-3.335504419227812e-11,1.0313972688174038e-10,,2.381085903375212e-10,,-2.1236065736983182e-10,1.0769703800000444e-10,,1.7906736938614415e-10,,1.7900828233473346e-10,-4.599742866959987e-12,,0.0,,0.0,0.0,,9.619878345408673e-11,,-9.106536260365895e-11,-3.100492980012024e-11,,,,,,,4.251561710058929e-14,,-2.6691571797576176e-15,4.2431748695919525e-14
detuned_285hz,PSCAD_EMTDC,B,11,660.0,negative,9.000000000085063,110.0000000757898,-3.0781813011471826,8.457233583081347,1.322815153236742e-07,7.134837630975786,110.16022280192,-2.4589973424071596,6.697704090986903,0.0013629521430802754,1.8652969759025517,109.38713067193301,-0.619183958740033,1.7595294920944706,0.005213017679483684,0.0,,0.0,0.0,,5.920063108268632,-161.2209640943368,-5.604921047949117,-1.905782582599662,0.015690330965342343,20.725521954276914,79.27597367675946,20.72433628939502,79.27566371060529,0.0,2.8457249041605284e-14,3.1619165601484805e-13,9.992007221626409e-15,-2.6645352591003757e-14
detuned_285hz,PSCAD_EMTDC,B,12,720.0,zero,9.800819026935543e-12,,-5.927413050022987e-12,7.805243630608782e-12,,1.5098264659720175e-10,,-1.494012058505794e-10,2.179539547446469e-11,,1.4417034699634069e-10,,1.4349043578061845e-10,-1.398512754798812e-11,,0.0,,0.0,0.0,,3.910937478320788e-10,,-2.769241153448756e-10,2.761654466688396e-10,,,,,,,1.7384830580504453e-14,,-1.6642980062050018e-14,-5.024295867785697e-15
detuned_285hz,PSCAD_EMTDC,B,13,780.0,positive,6.999999999983257,-90.0000000037465,-4.5772088999929574e-10,-6.999999999983257,6.5432491350802205e-09,5.620559429327249,-89.86488486788585,0.013254413020101368,-5.6205438010156055,0.0012172834814065873,1.3795198745748347,-90.55050575988668,-0.01325441347780373,-1.3794561989676684,0.004959255639205648,0.0,,0.0,0.0,,5.511392009812332,-1.0335793280094703,5.510495279410635,-0.09941660533497731,0.02123163599007653,19.707426779687633,80.29370613343848,19.70651712816906,80.29348287183117,-0.0,2.5061666289764112e-14,3.5802380414034365e-13,-1.8528581446908277e-14,1.687538997430238e-14
detuned_285hz,PSCAD_EMTDC,B,14,840.0,negative,1.7829491073416714e-11,,-1.1017024764092312e-11,1.4018413508112216e-11,,1.29847992735034e-10,,-1.2818548851186076e-10,2.0711874668727017e-11,,1.17361723790334e-10,,1.1717176094193168e-10,-6.674777060356464e-12,,0.0,,0.0,0.0,,4.3808890879284636e-11,,-4.336218548694502e-11,-6.240175467792795e-12,,,,,,,1.8972798734337435e-14,,-3.2971941632360805e-15,-1.868410025833725e-14
detuned_285hz,PSCAD_EMTDC,B,15,900.0,zero,1.7223035604426147e-11,,-1.0857503370290041e-11,1.336965130418408e-11,,1.1993444596511266e-10,,-1.1855579744426141e-10,1.813268378684718e-11,,1.0781647206293867e-10,,1.0771336696157475e-10,-4.714045597952166e-12,,0.0,,0.0,0.0,,4.8227062144623484e-11,,-4.263617473404964e-11,-2.2538991262897327e-11,,,,,,,5.1253359054665426e-14,,-1.507288760337971e-14,-4.8986884710933976e-14
detuned_285hz,PSCAD_EMTDC,B,16,960.0,positive,1.6181203516734396e-11,,-1.061068483578495e-11,1.2216575402526717e-11,,1.114870053286857e-10,,-1.1040638954670915e-10,1.548487986452286e-11,,9.982779586496408e-11,,9.977372341650263e-11,-3.2852614605499307e-12,,0.0,,0.0,0.0,,4.040390455887677e-11,,-4.035263226213996e-11,-2.0348398264541724e-12,,,,,,,2.776179216838611e-14,,2.1981294421565253e-14,1.6956998553786826e-14
detuned_285hz,PSCAD_EMTDC,B,17,1020.0,negative,1.4969515813067663e-11,,-1.0339686877416131e-11,1.0824845447149418e-11,,1.0401715311108989e-10,,-1.0319265862375376e-10,1.3070705700050689e-11,,9.295811331736958e-11,,9.293251655552569e-11,-2.1813294528493687e-12,,0.0,,0.0,0.0,,3.649597578621167e-11,,-3.5781779096419756e-11,-7.184743090936954e-12,,,,,,,1.0242851567851428e-13,,-7.954480918806075e-14,-6.453080005190274e-14
detuned_285hz,PSCAD_EMTDC,B,18,1080.0,zero,1.3618575226321589e-11,,-9.747133983508875e-12,9.510992077722834e-12,,9.753528995907695e-11,,-9.692117943756596e-11,1.0927843512439073e-11,,8.718087913794719e-11,,8.716964919517277e-11,-1.3992663991789801e-12,,0.0,,0.0,0.0,,3.620536746752457e-11,,-3.503943938195407e-11,-9.114072704167577e-12,,,,,,,1.8126239737588363e-14,,4.396258884310466e-15,-1.7585035537258625e-14
detuned_285hz,PSCAD_EMTDC,B,19,1140.0,positive,1.2769021003820445e-11,,-9.369683756441295e-12,8.675074852719593e-12,,9.172940929306177e-11,,-9.127135873423826e-11,9.155523145076829e-12,,8.197621319066204e-11,,8.19745272678799e-11,-5.25745459790262e-13,,0.0,,0.0,0.0,,2.7598718339514144e-11,,-2.686993430093065e-11,6.300467018206252e-12,,,,,,,8.578630163250688e-14,,-7.2852290082933e-14,4.529716743302648e-14
detuned_285hz,PSCAD_EMTDC,B,20,1200.0,negative,1.1872055388531308e-11,,-9.051269005820226e-12,7.68246240033971e-12,,8.680287323750505e-11,,-8.647519730069692e-11,7.535187727715173e-12,,7.744460667935621e-11,,7.744449650608547e-11,1.3063169256249008e-13,,0.0,,0.0,0.0,,3.7111078623849676e-11,,-3.5686317474931786e-11,-1.0184247724006438e-11,,,,,,,2.645827087460687e-14,,-2.056821120876456e-14,1.6642980062047847e-14
detuned_285hz,PSCAD_EMTDC,B,21,1260.0,zero,1.0996970621335342e-11,,-8.445841353751762e-12,7.042806732671941e-12,,8.219463458635904e-11,,-8.193810112283843e-11,6.488878113248305e-12,,7.34662405784404e-11,,7.346462614181383e-11,4.87042680683707e-13,,0.0,,0.0,0.0,,2.9921319410797535e-11,,-2.7997888723249074e-11,-1.0554789544255808e-11,,,,,,,7.236951124178838e-14,,2.7633627272832645e-14,6.68859387399287e-14
detuned_285hz,PSCAD_EMTDC,B,22,1320.0,positive,1.0178813304906712e-11,,-8.076555607469337e-12,6.194956804982702e-12,,7.801459039889145e-11,,-7.784392802757461e-11,5.1574397082844636e-12,,6.972273792962913e-11,,6.971524535047698e-11,1.0221301906031375e-12,,0.0,,0.0,0.0,,2.922844338841902e-11,,-2.8141081155481036e-11,7.898193104162861e-12,,,,,,,5.435060503079031e-14,,5.2127069628298825e-14,1.5386906095100968e-14
detuned_285hz,PSCAD_EMTDC,B,23,1380.0,negative,9.782282120036521e-12,,-7.908241695898437e-12,5.7578430644851395e-12,,7.455287206493537e-11,,-7.442740683747872e-11,4.323406594231643e-12,,6.654560846335033e-11,,6.65304698072828e-11,1.4193635826501326e-12,,0.0,,0.0,0.0,,1.225615574785577e-11,,-1.2098504449633696e-11,-1.959475388437351e-12,,,,,,,1.8841109504204443e-14,,-1.1304665702521858e-14,1.507288760336416e-14
detuned_285hz,PSCAD_EMTDC,B,24,1440.0,zero,9.183999034316878e-12,,-7.501273730607604e-12,5.298748029566004e-12,,7.120635246876712e-11,,-7.112142015647416e-11,3.4768127405093513e-12,,6.36273647745136e-11,,6.360067727937888e-11,1.842660509511278e-12,,0.0,,0.0,0.0,,3.794839402008311e-11,,-3.321059568607921e-11,-1.8361289248831537e-11,,,,,,,2.8435583831732217e-14,,1.946914648767725e-14,-2.0725220454625695e-14
detuned_285hz,PSCAD_EMTDC,B,25,1500.0,positive,8.605480727127379e-12,,-7.2199131620114706e-12,4.6826437487784906e-12,,6.806386185545823e-11,,-6.801389316224724e-11,2.6076095553820133e-12,,6.090487832060669e-11,,6.086977621367872e-11,2.0674977495947947e-12,,0.0,,0.0,0.0,,2.225597023300766e-11,,-2.1473840538926252e-11,-5.848280390105325e-12,,,,,,,7.61699675559012e-14,,-7.579621344296245e-14,7.536443801682585e-15
detuned_285hz,PSCAD_EMTDC,C,1,60.0,positive,99.99999999970977,-59.999999988581116,50.000000017114516,-86.60254036822766,1.9931805416064688e-08,107.57617265508674,-40.25883201416278,82.09491253983911,-69.52020036070954,4.464349249205041e-05,36.35780177587477,-151.9761060090206,-32.09491252272464,-17.082340007518166,0.00013203754332242603,0.0,,0.0,0.0,,277.96851752013805,118.27632626421395,-131.68046052917128,244.79941390282914,4.420851989028381e-06,36.35780177598029,107.57617265539895,-1.253715866013663,101.25371586601366,-0.0,5.783398860650275e-14,5.78339886066706e-14,4.263256414560601e-14,3.907985046680551e-14
detuned_285hz,PSCAD_EMTDC,C,2,120.0,negative,1.5171227246455707e-10,,-3.2448158788142365e-11,1.48201655212145e-10,,4.5444724284844165e-10,,-2.671141776630194e-10,-3.6765787442126055e-10,,5.666872925370635e-10,,2.34666018874877e-10,5.158161950815458e-10,,0.0,,0.0,0.0,,1.698637023394563e-10,,-5.9085719405187816e-12,-1.6976090878082365e-10,,,,,,,4.333455185970374e-14,,5.169878828456423e-26,4.333455185970374e-14
detuned_285hz,PSCAD_EMTDC,C,3,180.0,zero,1.5713038926941013e-10,,-4.549499908282107e-12,1.5706451312292316e-10,,8.139692786333188e-10,,-5.466782464679258e-10,-6.030662330106032e-10,,9.337232354877133e-10,,5.421654867231769e-10,7.601944918873489e-10,,0.0,,0.0,0.0,,3.619118925253881e-10,,1.012847803987399e-10,-3.4745015644101686e-10,,,,,,,7.357554448897789e-14,,-3.674016353317988e-14,-6.374575382254699e-14
detuned_285hz,PSCAD_EMTDC,C,4,240.0,positive,2.491982480981325e-10,,4.2194036697684294e-11,2.4560014275715083e-10,,3.4312971857081453e-09,,-2.83384983008661e-09,-1.9347081219570896e-09,,3.6091237773651977e-09,,2.876097563946381e-09,2.1803296179716787e-09,,0.0,,0.0,0.0,,1.1289933285767969e-09,,5.096746214201583e-10,-1.0074014672667167e-09,,,,,,,5.778708176938811e-14,,-5.369716208699498e-14,-2.1353257438267736e-14
detuned_285hz,PSCAD_EMTDC,C,5,300.0,negative,19.999999999997492,-120.00000019997935,-10.000000060452479,-17.320508040783622,3.4902980782803234e-07,6.3775017383674175,-125.4456541008027,-3.6985077331280674,-5.19553355978684,0.03674527479692504,13.664692155923364,-117.46143216049016,-6.30149232732451,-12.124974480996809,0.017140571838120275,0.0,,0.0,0.0,,2.4077135956285063,-38.48235300936673,1.8847578488397085,-1.498256523366898,0.039653187130392495,68.32346077962539,31.887508691841084,68.25641041166396,31.743589588336402,-0.0,1.0298274617522725e-13,5.149137308762009e-13,9.947598300641403e-14,2.6645352591003757e-14
detuned_285hz,PSCAD_EMTDC,C,6,360.0,zero,2.503145622688253e-10,,-2.456127034968203e-10,-4.828850758531124e-11,,5.937364305724353e-10,,3.895512436651471e-10,4.480767540810765e-10,,8.06111017859079e-10,,-6.35184672382422e-10,-4.963420242979992e-10,,0.0,,0.0,0.0,,2.1822832310627025e-10,,-2.1015624755783979e-10,5.880435883659168e-11,,,,,,,3.113695637853093e-14,,2.0725220454582478e-14,-2.3237368388599727e-14
detuned_285hz,PSCAD_EMTDC,C,7,420.0,positive,13.999999999985617,140.0000002361501,-10.724622240745031,8.99902649139974,4.1215968576994043e-07,10.041398516647575,140.2062319418345,-7.715340104748793,6.426757443547017,0.002800935319336813,3.958831523134977,139.4768966311329,-3.00928213599621,2.5722690478527497,0.007103725795436652,0.0,,0.0,0.0,,5.3038363676822975,-131.96377211643255,-3.546466329647847,-3.943761755966437,0.008599865704927283,28.277368022421744,71.72427511898493,28.276189504658177,71.7238104953418,-0.0,3.925356752096478e-14,2.803826251500365e-13,-2.7977620220553945e-14,-2.7533531010703882e-14
detuned_285hz,PSCAD_EMTDC,C,8,480.0,negative,1.7706538285611679e-10,,8.274512864660188e-11,-1.565419863526732e-10,,3.544068890968613e-10,,3.480279504658125e-10,6.693869384654059e-11,,3.4685276181923056e-10,,-2.652690050055742e-10,-2.2347078861672407e-10,,0.0,,0.0,0.0,,8.723189141497511e-11,,-2.5885172310844188e-11,8.330282548792636e-11,,,,,,,1.699257906305989e-14,,-1.3816813636422785e-14,-9.891582489708241e-15
detuned_285hz,PSCAD_EMTDC,C,9,540.0,zero,9.631000646810374e-11,,2.3579020507529458e-11,-9.337905085077536e-11,,2.606860851651602e-10,,2.528074951794928e-10,6.36050735382632e-11,,2.7785816201111914e-10,,-2.292664709094635e-10,-1.569778440192038e-10,,0.0,,0.0,0.0,,5.736277824490218e-11,,-4.685658326299163e-11,3.3090012585252294e-11,,,,,,,3.851177884008769e-14,,3.799623750013681e-14,-6.2803698347329295e-15
detuned_285hz,PSCAD_EMTDC,C,10,600.0,positive,8.110296141183081e-11,,-3.6275416165429937e-12,-8.102179516395057e-11,,2.0175581078866619e-10,,1.9740301455293496e-10,4.168281459313686e-11,,2.3553383697733217e-10,,-2.0104217485367222e-10,-1.2271198919164323e-10,,0.0,,0.0,0.0,,3.098801021697349e-11,,-1.4686016821544557e-11,2.728695085795706e-11,,,,,,,1.3764079219821614e-14,,1.1618684194274014e-14,7.37943455579439e-15
detuned_285hz,PSCAD_EMTDC,C,11,660.0,negative,9.000000000052754,-129.99999992363195,-5.785088478023394,-6.89439999582201,1.332887311424902e-07,7.134837630697693,-129.83977719802738,-4.570883218438849,-5.478406211647142,0.0013629482443232555,1.865296976147384,-130.6128693253742,-1.2142052595845487,-1.4159937841748438,0.005213004631475198,0.0,,0.0,0.0,,5.920063108171446,-41.22096409410306,4.452916654538596,-3.9011127223479916,0.015690329331691365,20.725521957071674,79.27597367395413,20.724336292197805,79.275663707802,-0.0,2.3961277670048557e-14,2.662364185545345e-13,3.1086244689504383e-15,-2.375877272697835e-14
