case,origin,phase,order,frequency_hz,sequence,Iload_rms,Iload_angle_deg,Iload_real,Iload_imag,Iload_theory_error_pct,Isystem_rms,Isystem_angle_deg,Isystem_real,Isystem_imag,Isystem_theory_error_pct,Ifilter_rms,Ifilter_angle_deg,Ifilter_real,Ifilter_imag,Ifilter_theory_error_pct,Ilinear_rms,Ilinear_angle_deg,Ilinear_real,Ilinear_imag,Ilinear_theory_error_pct,Vpcc_rms,Vpcc_angle_deg,Vpcc_real,Vpcc_imag,Vpcc_theory_error_pct,filter_magnitude_pct,system_magnitude_pct,filter_projection_pct,system_projection_pct,linear_projection_pct,kcl_error_a,kcl_error_pct,kcl_real_a,kcl_imag_a
weak_grid,PSCAD_EMTDC,A,18,1080.0,zero,4.8117339471661156e-12,,4.602255014893881e-12,-1.4042906950467682e-12,,1.2809441083239078e-11,,-1.2636104107487021e-11,-2.1001556727354175e-12,,1.7175315039978827e-11,,1.716111057341366e-11,6.983771256225431e-13,,0.0,,0.0,0.0,,1.530620545258758e-11,,1.2701419953768266e-11,-8.541302975239736e-12,,,,,,,7.728938610693178e-14,,7.724854896724347e-14,-2.5121479338938584e-15
weak_grid,PSCAD_EMTDC,A,19,1140.0,positive,5.147601051939848e-12,,4.928834246300106e-12,-1.4847186812428446e-12,,1.1725786394009815e-11,,-1.1521966498805014e-11,-2.1767761847191853e-12,,1.6441032603779836e-11,,1.6424737210290968e-11,7.318200949925075e-13,,0.0,,0.0,0.0,,4.286689807196256e-11,,3.810677200923869e-11,-1.963275012187366e-11,,,,,,,4.754336474304362e-14,,2.6063534814152644e-14,-3.9762591516166754e-14
weak_grid,PSCAD_EMTDC,A,20,1200.0,negative,5.238036428225325e-12,,5.04941734712702e-12,-1.3929860293442452e-12,,1.0725817756545956e-11,,-1.0528411990949921e-11,-2.0483426215988527e-12,,1.560971152240144e-11,,1.559447231813899e-11,6.895846078539139e-13,,0.0,,0.0,0.0,,5.097261444702738e-12,,4.853469808283285e-12,-1.5575317190143047e-12,,,,,,,3.8059766646841786e-14,,-1.6642980062046787e-14,-3.422801559930642e-14
weak_grid,PSCAD_EMTDC,A,21,1260.0,zero,4.915425879102532e-12,,4.844677290514656e-12,-8.309714337583879e-13,,1.0103578525438388e-11,,-9.957526372972501e-12,-1.7117147984570514e-12,,1.4846951916229068e-11,,1.4820416736007888e-11,8.872592484022013e-13,,0.0,,0.0,0.0,,1.0796769049884692e-11,,9.765347056029607e-12,-4.60523819056538e-12,,,,,,,1.9343545463109906e-14,,-1.821307252073002e-14,-6.515883703537757e-15
weak_grid,PSCAD_EMTDC,A,22,1320.0,positive,5.0810042658804855e-12,,5.025551941755027e-12,-7.486200843004238e-13,,9.458134904124946e-12,,-9.315672575862574e-12,-1.63540830496502e-12,,1.4389626347744147e-11,,1.4363205812039173e-11,8.715877630489637e-13,,0.0,,0.0,0.0,,3.350526769190995e-11,,3.344673759186525e-11,1.9795725719085034e-12,,,,,,,2.6725104605453977e-14,,-2.1981294421571716e-14,1.5200457615632415e-14
weak_grid,PSCAD_EMTDC,A,23,1380.0,negative,5.055512813251186e-12,,5.004198684316927e-12,-7.184743090936954e-13,,8.731005110415607e-12,,-8.576473046314252e-12,-1.63540830496502e-12,,1.3586713082740049e-11,,1.3555864269783976e-11,9.150498849209041e-13,,0.0,,0.0,0.0,,8.356726086784873e-12,,-3.808416267783365e-12,-7.438470032260252e-12,,,,,,,2.487890648238068e-14,,2.4807460847203796e-14,1.8841109504204443e-15
weak_grid,PSCAD_EMTDC,A,24,1440.0,zero,4.819419628180485e-12,,4.746703521092788e-12,-8.340331140528213e-13,,8.469775588642509e-12,,-8.292600329784226e-12,-1.7233334826513113e-12,,1.303679624121902e-11,,1.3005389853769444e-11,9.043732562018544e-13,,0.0,,0.0,0.0,,3.9817038832526623e-11,,3.95763785505667e-11,-4.3711374049756295e-12,,,,,,,3.71126816669968e-14,,3.3913997107568805e-14,-1.5072887603364362e-14
weak_grid,PSCAD_EMTDC,A,25,1500.0,positive,4.692608960130964e-12,,4.65752226943955e-12,-5.727697289278411e-13,,8.002429006568996e-12,,-7.863023033088345e-12,-1.4871915768652716e-12,,1.2541594129731457e-11,,1.2506728488891477e-11,9.345190314085828e-13,,0.0,,0.0,0.0,,1.0246139581092966e-11,,9.91796004301367e-12,-2.572439484307497e-12,,,,,,,2.4388544904045857e-14,,1.3816813636417938e-14,-2.009718347115228e-14
weak_grid,PSCAD_EMTDC,B,1,60.0,positive,99.999999999698,60.00000001176914,49.999999982059954,86.60254038845284,2.054325526136289e-08,108.58078899549558,79.5050621962468,19.777844375919994,106.76434147563607,4.479460312111308e-05,36.330110274548865,-33.70804141465383,30.22215560613994,-20.161801087183285,0.00013382298939008065,0.0,,0.0,0.0,,279.012466952154,-123.4693100751805,-153.87265329914572,-232.7469941404351,8.983768013154696e-06,36.33011027465858,108.5807889958235,-2.3495541319335165,102.34955413193344,0.0,5.411332257568737e-14,5.411332257585079e-14,2.1316282072803006e-14,4.973799150320701e-14
weak_grid,PSCAD_EMTDC,B,2,120.0,negative,1.672390115187187e-10,,-2.3315244974470584e-11,-1.656058160981629e-10,,9.597877121692593e-11,,-4.9752461793787986e-11,-8.207689729618607e-11,,8.759827601799718e-11,,2.639890656332552e-11,-8.352577861705946e-11,,0.0,,0.0,0.0,,4.037600756319257e-11,,3.298701451996264e-11,-2.3282587051329963e-11,,,,,,,3.8438736653001815e-14,,3.83102559918825e-14,-3.1401849173664648e-15
weak_grid,PSCAD_EMTDC,B,3,180.0,zero,1.7697950676682683e-10,,1.1076060240538822e-11,-1.7663257543549905e-10,,8.639867751773373e-11,,-3.9841410157592526e-11,-7.666416055411963e-11,,1.122684200042061e-10,,5.10050815573259e-11,-1.0001339803032071e-10,,0.0,,0.0,0.0,,2.060806446653401e-10,,-1.394342589228548e-10,1.5174755202083642e-10,,,,,,,9.848451098567318e-14,,-8.761115919454763e-14,4.4983148941295933e-14
weak_grid,PSCAD_EMTDC,B,4,240.0,positive,2.776419108850651e-10,,6.74172580279474e-11,-2.693324042886478e-10,,3.0615753976031315e-10,,-2.3277562755462174e-10,-1.9886665474292e-10,,3.083217852752311e-10,,3.001537902803479e-10,-7.049840746886844e-11,,0.0,,0.0,0.0,,1.6663721839682443e-10,,1.3372163452117975e-10,-9.94308152235261e-11,,,,,,,5.0940971718541905e-14,,3.909530222122412e-14,3.265792314064742e-14
weak_grid,PSCAD_EMTDC,B,5,300.0,negative,19.999999999947665,119.9999998002258,-9.999999939582109,17.320508110510627,3.486718558089141e-07,0.844841545077039,35.62356866029666,0.6867389421814549,0.49208420171720085,0.2949806888113951,19.934950192590005,122.41722074558135,-10.68673888176351,16.82842390879337,0.01250162320678556,0.0,,0.0,0.0,,0.6379101277293605,122.58686976282107,-0.34356417547493545,0.5374876634769553,0.29500670389143874,99.67475096321084,4.224207725396249,99.58606024335403,0.4139397566455899,0.0,7.791709393054201e-14,3.8958546965372947e-13,-5.3290705182007514e-14,5.684341886080802e-14
weak_grid,PSCAD_EMTDC,B,6,360.0,zero,1.5173294315067612e-10,,-1.5116347762620605e-10,-1.3133509398398041e-11,,7.033333598763151e-11,,-9.56374718433461e-12,-6.968007527940245e-11,,1.5244940459117727e-10,,-1.4158968185013587e-10,5.6508255625012535e-11,,0.0,,0.0,0.0,,2.3909694960152448e-11,,2.090107080999841e-11,1.1611147750458253e-11,,,,,,,3.960618524967278e-14,,-1.0048591735577857e-14,3.831025599187604e-14
weak_grid,PSCAD_EMTDC,B,7,420.0,positive,13.999999999926578,-99.99999976418935,-2.431074430580231,-13.787308552104111,4.115675609689245e-07,7.134573028422967,-99.75497542541447,-1.2088469981333354,-7.03141673014795,0.005927408308899369,6.865560006772946,-100.2546249459308,-1.222227432446891,-6.755891821956181,0.006158897823039312,0.0,,0.0,0.0,,7.5369198488734,-11.92497948511042,7.374265524281662,-1.557359555700849,0.011726883646689971,49.03971433434966,50.96123591757417,49.03923007873991,50.96076992126023,-0.0,2.1004058208947406e-14,1.50028987207554e-13,-4.884981308350689e-15,2.042810365310288e-14
weak_grid,PSCAD_EMTDC,B,8,480.0,negative,2.137868513899349e-10,,-2.1692397409175035e-11,2.126834683793372e-10,,9.464414400665204e-11,,1.318877665294371e-11,9.372070296978494e-11,,1.2392413086430281e-10,,-3.4867357248482327e-11,1.189178607652339e-10,,0.0,,0.0,0.0,,1.511542822872476e-10,,-1.4991242795512683e-10,1.9336002647182425e-11,,,,,,,4.698224580009795e-14,,-1.3816813636416322e-14,4.49046443183482e-14
weak_grid,PSCAD_EMTDC,B,9,540.0,zero,1.2502896216392165e-10,,-2.8548049120771868e-11,1.217261281368357e-10,,5.344681045002858e-11,,3.921462924808596e-12,5.330275486136374e-11,,7.57517397839937e-11,,-3.2475792415415204e-11,6.843719008910839e-11,,0.0,,0.0,0.0,,9.38872885286407e-11,,-9.342929380945323e-11,9.262289432267324e-12,,,,,,,1.5177199488862995e-14,,6.280369834739392e-15,-1.3816813636422785e-14
weak_grid,PSCAD_EMTDC,B,10,600.0,positive,1.0839908779278921e-10,,-3.335504419227812e-11,1.0313972688174038e-10,,4.867699979120292e-11,,-2.6226824429853776e-12,4.860629429894883e-11,,6.256729342010813e-11,,-3.0726709416441475e-11,5.450261951828988e-11,,0.0,,0.0,0.0,,7.535531596289967e-11,,-7.535438942508562e-11,-3.7368200516673845e-13,,,,,,,3.132720559905364e-14,,-5.652332851267391e-15,3.0813064501666513e-14
weak_grid,PSCAD_EMTDC,B,11,660.0,negative,9.000000000085063,110.0000000757898,-3.0781813011471826,8.457233583081347,1.322815153236742e-07,5.646076971089081,110.27012663110861,-1.9560641688277216,5.29641370465816,0.002783762810850362,3.354091406399106,109.54528209143147,-1.1221171323194334,3.160819878423246,0.004685673082968031,0.0,,0.0,0.0,,9.369556452995782,-161.11106026397795,-8.864985876890202,-3.0332513130982326,0.017110786345937306,37.267682292971166,62.73418856706353,37.26650864161007,62.733491358390424,0.0,6.476398252933585e-14,7.195998058747082e-13,-2.7533531010703882e-14,-5.861977570020827e-14
weak_grid,PSCAD_EMTDC,B,12,720.0,zero,9.800819026935543e-12,,-5.927413050022987e-12,7.805243630608782e-12,,1.1297824449273677e-11,,1.0367634523180703e-11,-4.489208357868649e-12,,2.0415096827018274e-11,,-1.6328176524081917e-11,1.2254257621535127e-11,,0.0,,0.0,0.0,,6.3158189551128e-10,,-4.011649035635392e-10,4.878139100994125e-10,,,,,,,5.208756588845862e-14,,3.312895087822719e-14,4.019436694230335e-14
weak_grid,PSCAD_EMTDC,B,13,780.0,positive,6.999999999983257,-90.0000000037465,-4.5772088999929574e-10,-6.999999999983257,6.5432491350802205e-09,4.507138352634205,-89.76794689342931,0.018254269442156662,-4.507101386859775,0.0024778350981897682,2.492965445745782,-90.41954130230884,-0.018254269899847093,-2.492898613123464,0.004479472157766384,0.0,,0.0,0.0,,8.839193541570923,-0.9366413548596998,8.838012475022886,-0.14449206444973398,0.022491615826870266,35.613792082167784,64.38769075207122,35.61283733043743,64.3871626695623,-0.0,3.5485564652058546e-14,5.069366378877632e-13,-3.045827479120078e-14,-1.8207657603852567e-14
weak_grid,PSCAD_EMTDC,B,14,840.0,negative,1.7829491073416714e-11,,-1.1017024764092312e-11,1.4018413508112216e-11,,5.10741534535662e-12,,4.389350477496361e-12,2.6113777772828546e-12,,1.9225842807358904e-11,,-1.545532287398814e-11,1.1435297395085669e-11,,0.0,,0.0,0.0,,2.9063397191039728e-11,,-2.5724394843074968e-11,1.3525404476085511e-11,,,,,,,5.652072526117953e-14,,4.894763239946819e-14,-2.8261664256307876e-14
weak_grid,PSCAD_EMTDC,B,15,900.0,zero,1.7223035604426147e-11,,-1.0857503370290041e-11,1.336965130418408e-11,,4.851714758232584e-12,,3.655175243815828e-12,3.190427876045431e-12,,1.7710398187140253e-11,,-1.4500745911419872e-11,1.0167918762436127e-11,,0.0,,0.0,0.0,,3.2546868979616294e-11,,-2.8326980102589194e-11,-1.6027503818243974e-11,,,,,,,1.6437300874480966e-14,,-1.193270268599709e-14,1.1304665702523474e-14
weak_grid,PSCAD_EMTDC,B,16,960.0,positive,1.6181203516734396e-11,,-1.061068483578495e-11,1.2216575402526717e-11,,4.425981195487645e-12,,2.956798118193285e-12,3.293425941335086e-12,,1.626598287239686e-11,,-1.3589464248399809e-11,8.939164404270205e-12,,0.0,,0.0,0.0,,3.133628692487051e-11,,-2.7470337657131327e-11,1.507791189923203e-11,,,,,,,2.719661203638846e-14,,2.198129442157333e-14,-1.601494307857317e-14
weak_grid,PSCAD_EMTDC,B,17,1020.0,negative,1.4969515813067663e-11,,-1.0339686877416131e-11,1.0824845447149418e-11,,3.875735890370434e-12,,2.466674131059411e-12,2.9894560413339076e-12,,1.5007151897999896e-11,,-1.280944231492571e-11,7.818746425753463e-12,,0.0,,0.0,0.0,,2.3779103845052502e-11,,-2.3263745941825757e-11,4.923809950432318e-12,,,,,,,1.6925815631322984e-14,,3.08130645016859e-15,1.6642980062046787e-14
weak_grid,PSCAD_EMTDC,B,18,1080.0,zero,1.3618575226321589e-11,,-9.747133983508875e-12,9.510992077722834e-12,,3.585256702264314e-12,,2.215714477694543e-12,2.8186299818291127e-12,,1.3736830814824235e-11,,-1.1982317607691097e-11,6.7174835752326625e-12,,0.0,,0.0,0.0,,2.3835261714955135e-11,,-2.383525959678665e-11,1.004859173557616e-14,,,,,,,3.178264289097932e-14,,1.9469146487678867e-14,-2.5121479338940604e-14
weak_grid,PSCAD_EMTDC,B,19,1140.0,positive,1.2769021003820445e-11,,-9.369683756441295e-12,8.675074852719593e-12,,3.2835236640605564e-12,,2.031071604553331e-12,2.579975928109179e-12,,1.2893121389998618e-11,,-1.1375633881655685e-11,6.068569268597592e-12,,0.0,,0.0,0.0,,2.6925838286507084e-11,,-1.2150003482278523e-11,2.4028694987696492e-11,,,,,,,3.653643896626361e-14,,-2.5121479338939796e-14,2.6529656012823218e-14
weak_grid,PSCAD_EMTDC,B,20,1200.0,negative,1.1872055388531308e-11,,-9.051269005820226e-12,7.68246240033971e-12,,2.8289814903707933e-12,,1.736522259304255e-12,2.2332995132318015e-12,,1.2036271620875114e-11,,-1.0758273526901226e-11,5.3973498359713445e-12,,0.0,,0.0,0.0,,2.89387597357218e-11,,-2.861587711498701e-11,-4.310845854562172e-12,,,,,,,5.963127650735692e-14,,-2.951773822325511e-14,5.181305113656444e-14
weak_grid,PSCAD_EMTDC,B,21,1260.0,zero,1.0996970621335342e-11,,-8.445841353751762e-12,7.042806732671941e-12,,2.8422717633806242e-12,,1.6561335254196459e-12,2.3099200252155697e-12,,1.1139516478384987e-11,,-1.0131492617394664e-11,4.630516679150189e-12,,0.0,,0.0,0.0,,1.8416828585047567e-11,,-1.7471988880233046e-11,-5.823158910766384e-12,,,,,,,1.0654069440934317e-13,,2.951773822325511e-14,1.0237002830618165e-13
weak_grid,PSCAD_EMTDC,B,22,1320.0,positive,1.0178813304906712e-11,,-8.076555607469337e-12,6.194956804982702e-12,,2.6047533876196897e-12,,1.7132848909157352e-12,1.961987536371245e-12,,1.0656747633925398e-11,,-9.79109657235202e-12,4.207219752289043e-12,,0.0,,0.0,0.0,,3.0059752503603115e-11,,-1.8720526403378384e-11,2.3518728957116e-11,,,,,,,2.5780134069641246e-14,,1.2560739669472321e-15,2.5749516322413412e-14
weak_grid,PSCAD_EMTDC,B,23,1380.0,negative,9.782282120036521e-12,,-7.908241695898437e-12,5.7578430644851395e-12,,2.351527470129011e-12,,1.3113412214926888e-12,1.951938944635669e-12,,9.954409506624967e-12,,-9.210790399622497e-12,3.775130307659268e-12,,0.0,,0.0,0.0,,9.06846851239955e-12,,6.119592366965881e-12,6.692362095893722e-12,,,,,,,3.200524777953614e-14,,-8.79251776862901e-15,3.077381219020234e-14
weak_grid,PSCAD_EMTDC,B,24,1440.0,zero,9.183999034316878e-12,,-7.501273730607604e-12,5.298748029566004e-12,,2.2331921297485863e-12,,1.2887318900876425e-12,1.823819400007073e-12,,9.420992797714297e-12,,-8.755463586604202e-12,3.478068814476298e-12,,0.0,,0.0,0.0,,3.642805768871077e-11,,-2.98845118216035e-11,-2.083073066784938e-11,,,,,,,3.4684476073051895e-14,,-3.454203409104404e-14,-3.1401849173672726e-15
weak_grid,PSCAD_EMTDC,B,25,1500.0,positive,8.605480727127379e-12,,-7.2199131620114706e-12,4.6826437487784906e-12,,2.0151435444126796e-12,,1.2410010793436557e-12,1.5876774942210332e-12,,8.934156141255472e-12,,-8.41020025493964e-12,3.014577520672848e-12,,0.0,,0.0,0.0,,1.1661151506039393e-11,,-1.156592908764816e-11,-1.4871915768652716e-12,,,,,,,9.504870832221018e-14,,-5.071398641548521e-14,8.038873388460953e-14
weak_grid,PSCAD_EMTDC,C,1,60.0,positive,99.99999999970977,-59.999999988581116,50.000000017114516,-86.60254036822766,1.9931805416064688e-08,108.58078899526622,-40.49493780411308,82.57170974764013,-70.51028639982962,4.4793946793984545e-05,36.33011027444094,-153.7080414146644,-32.571709730525626,-16.092253968398015,0.00013382269390777103,0.0,,0.0,0.0,,279.0124669516828,116.53068992485576,-124.62848293045938,249.63112377449266,8.983617315434332e-06,36.33011027454638,108.58078899558134,-2.34955413171133,102.3495541317113,-0.0,2.864289338439558e-14,2.864289338447871e-14,1.4210854715202004e-14,-2.4868995751603507e-14
weak_grid,PSCAD_EMTDC,C,2,120.0,negative,1.5171227246455707e-10,,-3.2448158788142365e-11,1.48201655212145e-10,,8.466639196232446e-11,,-5.439805136054154e-11,6.487873254074747e-11,,8.610580292035154e-11,,2.1893997280870032e-11,8.3275819897637e-11,,0.0,,0.0,0.0,,1.1661917155139805e-10,,-1.1362947534589522e-10,-2.6236873021589352e-11,,,,,,,7.309551909017235e-14,,5.589529152914375e-14,4.7102773760509896e-14
weak_grid,PSCAD_EMTDC,C,3,180.0,zero,1.5713038926941013e-10,,-4.549499908282107e-12,1.5706451312292316e-10,,7.513237162839391e-11,,-5.3171495131817776e-11,5.308168584318106e-11,,1.1480353752692173e-10,,4.8579602727151204e-11,1.0401862538780009e-10,,0.0,,0.0,0.0,,1.9292373451951855e-10,,-6.763707097216313e-11,-1.8067870370152714e-10,,,,,,,5.5485388078650104e-14,,4.239249638446666e-14,-3.579810805798804e-14
weak_grid,PSCAD_EMTDC,C,4,240.0,positive,2.491982480981325e-10,,4.2194036697684294e-11,2.4560014275715083e-10,,2.992467524036248e-10,,-1.1669052760334509e-10,2.7555750686883724e-10,,1.617446148862776e-10,,1.5894045959255854e-10,-2.9987509886893154e-11,,0.0,,0.0,0.0,,2.1006350662619875e-10,,-2.0213244705698222e-10,-5.7176486975428346e-11,,,,,,,6.350630974908053e-14,,-5.58952915291696e-14,3.0145775206740034e-14
weak_grid,PSCAD_EMTDC,C,5,300.0,negative,19.999999999997492,-120.00000019997935,-10.000000060452479,-17.320508040783622,3.4902980782803234e-07,0.8448415450960524,155.62356866048444,-0.7695268905972706,0.3486912688439177,0.2949806890279294,19.934950192633053,-117.58277925457621,-9.23047316985524,-17.669199309627565,0.012501623020960258,0.0,,0.0,0.0,,0.6379101277838104,-117.41313024217311,-0.2936958831287457,-0.566279135552762,0.2950066948481896,99.67475096317776,4.224207725480792,99.58606024331749,0.41393975668270216,-0.0,4.050716828981883e-14,2.025358414491196e-13,3.197442310920451e-14,2.4868995751603507e-14
weak_grid,PSCAD_EMTDC,C,6,360.0,zero,2.503145622688253e-10,,-2.456127034968203e-10,-4.828850758531124e-11,,8.175323668052747e-11,,-6.243692474900247e-11,5.277520379524599e-11,,2.092171091989111e-10,,-1.8321974133666095e-10,-1.0100656001506114e-10,,0.0,,0.0,0.0,,1.0882225774970559e-10,,-8.031839374246024e-11,-7.3425059811855e-11,,,,,,,7.210400679475138e-14,,4.3962588843130507e-14,-5.715136549608775e-14
weak_grid,PSCAD_EMTDC,C,7,420.0,positive,13.999999999985617,140.0000002361501,-10.724622240745031,8.99902649139974,4.1215968576994043e-07,7.134573028428962,140.24502457421846,-5.484962013811747,4.562600574784977,0.005927408379733943,6.865560006825217,139.74537505514445,-5.239660226933292,4.436425916614774,0.00615889700728865,0.0,,0.0,0.0,,7.536919848918358,-131.92497948488145,-5.0358457002118415,-5.607621500482842,0.011726884254653095,49.03971433451622,50.961235917402085,49.03923007890927,50.96076992109083,-0.0,1.4043333874306804e-14,1.0030952767372308e-13,7.993605777301127e-15,-1.1546319456101628e-14
weak_grid,PSCAD_EMTDC,C,8,480.0,negative,1.7706538285611679e-10,,8.274512864660188e-11,-1.565419863526732e-10,,8.916696112776484e-11,,6.660206602339878e-11,-5.928669123989934e-11,,9.862294107828024e-11,,1.6098786015868218e-11,-9.730012125246928e-11,,0.0,,0.0,0.0,,9.793645369804037e-11,,8.040883106808043e-11,5.591036441674575e-11,,,,,,,6.300635489441729e-14,,4.427660733488266e-14,4.482613969542632e-14
weak_grid,PSCAD_EMTDC,C,9,540.0,zero,9.631000646810374e-11,,2.3579020507529458e-11,-9.337905085077536e-11,,4.584892722317587e-11,,3.0597961834829405e-11,-3.414511471748779e-11,,5.958867542072575e-11,,-7.062903916143093e-12,-5.916862028700632e-11,,0.0,,0.0,0.0,,2.6493732875194993e-11,,2.645794203977203e-11,-1.3766570677739338e-12,,,,,,,7.873289651237382e-14,,4.3962588843145855e-14,-6.531584628125607e-14
weak_grid,PSCAD_EMTDC,C,10,600.0,positive,8.110296141183081e-11,,-3.6275416165429937e-12,-8.102179516395057e-11,,3.5424448751723873e-11,,1.2097562394158485e-11,-3.329475264186466e-11,,5.0268905980033017e-11,,-1.56902479581187e-11,-4.7757502315784384e-11,,0.0,,0.0,0.0,,6.480390298858826e-11,,6.468529714983763e-11,3.918950776874702e-12,,,,,,,4.628977677421502e-14,,-3.485605258278004e-14,3.045979369846634e-14
weak_grid,PSCAD_EMTDC,C,11,660.0,negative,9.000000000052754,-129.99999992363195,-5.785088478023394,-6.89439999582201,1.332887311424902e-07,5.64607697106706,-129.7298733681921,-3.6087967327050845,-4.34220811399349,0.0027837623956425877,3.354091406388931,-130.4547179081929,-2.17629174531832,-2.552191881828523,0.004685673391627795,0.0,,0.0,0.0,,9.369556452989308,-41.11106026347169,7.059365631700233,-6.160677316961437,0.017110786291716362,37.26768229299189,62.73418856704406,37.26650864162976,62.733491358370344,-0.0,1.067662871904967e-14,1.1862920798874543e-13,1.021405182655144e-14,3.1086244689504383e-15
weak_grid,PSCAD_EMTDC,C,12,720.0,zero,3.25178628392181e-11,,3.208954967057899e-11,-5.26043777357412e-12,,3.245013534385607e-11,,3.153624908813883e-11,7.646978310773457e-12,,1.2914089192765807e-11,,5.495323605393213e-13,-1.2902391788479789e-11,,0.0,,0.0,0.0,,5.871222332527728e-10,,-2.220123297318527e-10,-5.435283269773144e-10,,,,,,,6.280369834735292e-15,,3.768221900842403e-15,-5.024295867787313e-15
weak_grid,PSCAD_EMTDC,C,13,780.0,positive,6.999999999977808,149.99999999595317,-6.062177826224644,3.5000000004170797,7.070189396518215e-09,4.507138352618814,150.23205310594292,-3.91239143313584,2.237742032400679,0.002477834790850647,2.492965445755513,149.58045869798525,-2.149786393088861,1.2622579680164296,0.004479471777631545,0.0,,0.0,0.0,,8.839193541569998,-120.93664135538506,-4.544140036039214,-7.581697290066273,0.022491615802889116,35.61379208233452,64.38769075190146,35.61283733060686,64.38716266939404,-0.0,6.375271444358239e-14,9.10753063482636e-13,5.684341886080802e-14,-2.886579864025407e-14
weak_grid,PSCAD_EMTDC,C,14,840.0,negative,1.5894729852187383e-11,,1.092344725355476e-11,-1.1546459941160481e-11,,1.6394588517524022e-11,,1.6389783026929523e-11,3.969193735552583e-13,,1.313529725778635e-11,,-5.4604675528104324e-12,-1.1946519499633107e-11,,0.0,,0.0,0.0,,2.1845695343503468e-11,,1.1000695802522001e-11,1.887376742734592e-11,,,,,,,6.65558216138163e-15,,-5.868220564330843e-15,3.1401849173680803e-15
weak_grid,PSCAD_EMTDC,C,15,900.0,zero,1.389726856519543e-11,,8.566601089980277e-12,-1.0942916400042438e-11,,1.4187118752306975e-11,,1.418358723476575e-11,-3.1653063967064903e-13,,1.2034505655288685e-11,,-5.585760931013398e-12,-1.0659671720495884e-11,,0.0,,0.0,0.0,,4.646164707424493e-11,,3.006687806067962e-11,3.542128586790596e-11,,,,,,,4.563955648880246e-14,,-3.1225213772074255e-14,3.328596012409519e-14
weak_grid,PSCAD_EMTDC,C,16,960.0,positive,1.2209389478450071e-11,,7.094305765316768e-12,-9.936801152517875e-12,,1.258653302948063e-11,,1.2575812557073564e-11,-5.19376772254726e-13,,1.09189269832125e-11,,-5.487159124608056e-12,-9.440023898590329e-12,,0.0,,0.0,0.0,,4.8856414225459375e-12,,4.883615583490014e-12,1.4068028429806622e-13,,,,,,,2.329564541458323e-14,,5.652332851260929e-15,2.2599518327180096e-14
weak_grid,PSCAD_EMTDC,C,17,1020.0,negative,1.0592250890490201e-11,,5.741514102914828e-12,-8.901168166770056e-12,,1.1069229781298723e-11,,1.105973127896851e-11,-4.584669979356623e-13,,9.907612481298255e-12,,-5.308482602809843e-12,-8.365452619867152e-12,,0.0,,0.0,0.0,,6.607481353802455e-12,,-2.79664868740754e-12,-5.986448526469497e-12,,,,,,,7.785949032574013e-14,,-9.734573243838626e-15,-7.724854896724185e-14
weak_grid,PSCAD_EMTDC,C,18,1080.0,zero,9.603206540816633e-12,,5.159951856218358e-12,-8.099164938874384e-12,,1.0392965801492476e-11,,1.0370146671114597e-11,-6.883285338869669e-13,,9.041859972924244e-12,,-5.186957446507719e-12,-7.406126127611366e-12,,0.0,,0.0,0.0,,1.2113203416975139e-11,,1.0412225149007321e-11,6.189932509114914e-12,,,,,,,2.3709955769320946e-14,,-2.3237368388520563e-14,-4.710277376051313e-15
weak_grid,PSCAD_EMTDC,C,19,1140.0,positive,8.44700649027566e-12,,4.403167291132778e-12,-7.208608496308947e-12,,9.46828117312705e-12,,9.457922952619323e-12,-4.427660733488245e-13,,8.466040780432403e-12,,-5.046277162209653e-12,-6.797715299871404e-12,,0.0,,0.0,0.0,,3.016649801482435e-11,,-2.936952149515522e-11,-6.888309634737457e-12,,,,,,,3.298128609666249e-14,,-8.478499276891394e-15,3.1872876911280765e-14
weak_grid,PSCAD_EMTDC,C,20,1200.0,negative,7.441273611635561e-12,,3.955376921916166e-12,-6.302979166140146e-12,,8.765288422965429e-12,,8.762371993422412e-12,-2.260933140504636e-13,,7.774789132062612e-12,,-4.83462869877908e-12,-6.0888185547756795e-12,,0.0,,0.0,0.0,,2.0343811526904916e-11,,1.9642484695117498e-11,5.295607844648636e-12,,,,,,,3.009994600736572e-14,,2.763362727283426e-14,1.193270268599709e-14
weak_grid,PSCAD_EMTDC,C,21,1260.0,zero,7.113723935944073e-12,,3.5908014530097932e-12,-6.140945624403981e-12,,8.286416055634459e-12,,8.263946142413247e-12,-6.098239109527782e-13,,7.267151553600295e-12,,-4.715458681164981e-12,-5.529551620992519e-12,,0.0,,0.0,0.0,,1.255219170539966e-11,,4.663174602290812e-12,1.165385426533445e-11,,,,,,,4.2343111471919396e-14,,4.2313991761527007e-14,-1.5700924586840402e-15
weak_grid,PSCAD_EMTDC,C,22,1320.0,positive,6.185024504301041e-12,,2.9794074495983314e-12,-5.4201161766222595e-12,,7.609978447508087e-12,,7.601759647963365e-12,-3.535848216955861e-13,,6.827164394273533e-12,,-4.5692830732615215e-12,-5.07265471551554e-12,,0.0,,0.0,0.0,,2.8444027696762363e-11,,-1.5705948882705538e-11,-2.3714676495959736e-11,,,,,,,5.342122784206159e-14,,-5.306912510351167e-14,6.123360588866545e-15
weak_grid,PSCAD_EMTDC,C,23,1380.0,negative,5.7700543676861915e-12,,2.911579455383192e-12,-4.981589352911881e-12,,7.339257279024459e-12,,7.332959819036702e-12,-3.0396990000117883e-13,,6.389852715034711e-12,,-4.340991629768901e-12,-4.688924118613225e-12,,0.0,,0.0,0.0,,3.4291003337301447e-12,,-3.0472354438134702e-12,1.5726046066176689e-12,,,,,,,8.117970191012218e-14,,-8.038873388460912e-14,1.1304665702522666e-14
weak_grid,PSCAD_EMTDC,C,24,1440.0,zero,5.325878781415547e-12,,2.777179540919861e-12,-4.5444756124143185e-12,,7.043041563568429e-12,,7.042492714180204e-12,-8.79251776862914e-14,,6.105006487432846e-12,,-4.247414119231348e-12,-4.3852682371037835e-12,,0.0,,0.0,0.0,,2.8045257695947877e-11,,-9.827522717393483e-12,2.6267018796796082e-11,,,,,,,7.349508713699545e-14,,-1.7899054028994827e-14,-7.128219762424331e-14
weak_grid,PSCAD_EMTDC,C,25,1500.0,positive,4.874428038565135e-12,,2.519684377695722e-12,-4.172677718198e-12,,6.613179723650018e-12,,6.611345325025639e-12,-1.5575317190143048e-13,,5.704718479854565e-12,,-4.102337576048967e-12,-3.964169439684795e-12,,0.0,,0.0,0.0,,4.318849190672184e-12,,1.7484549619902517e-12,3.949096552081431e-12,,,,,,,5.3824638172719495e-14,,1.0676628719049858e-14,-5.2755106611774864e-14
low_quality,PSCAD_EMTDC,A,1,60.0,positive,99.9999999997614,-179.99999998842426,-99.9999999997614,-2.020348338200412e-08,2.0204880004693435e-08,107.71787359132867,-160.3850797881537,-101.4670126006757,-36.16055371439685,4.400162663277905e-05,36.19029938314798,87.6768175973271,1.467012600914413,36.16055369419334,0.00013091228294806657,0.0,,0.0,0.0,,277.95139600728214,-1.7263721857496919,277.8252337058857,-8.373652647857513,4.419891670068497e-06,36.19029938323433,107.71787359158567,-1.4670126082236046,101.46701260822348,-0.0,1.1326821547048625e-13,1.1326821547075652e-13,-1.1124434706744069e-13,2.1316282072803006e-14
low_quality,PSCAD_EMTDC,A,2,120.0,negative,5.845434350146845e-11,,5.579229346385273e-11,1.7439330957092424e-11,,9.464146434497662e-11,,9.012330712844867e-11,2.8892841424698827e-11,,3.621982942464038e-11,,-3.435597813468902e-11,-1.146921139219324e-11,,0.0,,0.0,0.0,,4.333358339761786e-11,,4.1430343725780506e-11,1.2701419953768266e-11,,,,,,,2.949141908945016e-14,,2.4964470093075027e-14,1.570092458683717e-14
low_quality,PSCAD_EMTDC,A,3,180.0,zero,2.061040366958372e-11,,-6.534724813041871e-12,1.9547023073629524e-11,,7.03358014384231e-11,,5.938843323122205e-11,3.7684731156344493e-11,,6.836471215140648e-11,,-6.592064589633002e-11,-1.811635482527687e-11,,0.0,,0.0,0.0,,1.0972555639796866e-10,,1.0949824806860646e-10,-7.059135694242252e-12,,,,,,,2.1500523027581528e-14,,-2.5121479339009266e-15,-2.1353257438099715e-14
low_quality,PSCAD_EMTDC,A,4,240.0,positive,1.1221713431077715e-10,,-1.0968163486778073e-10,2.3719700791827525e-11,,7.839912214727994e-11,,5.062166497891532e-11,5.986542732017018e-11,,1.6430211232756476e-10,,-1.602827316354873e-10,-3.611966299352851e-11,,0.0,,0.0,0.0,,3.15279281950937e-11,,-2.3102968474056537e-11,-2.14537433554551e-11,,,,,,,3.320179451982568e-14,,-2.056821120876456e-14,-2.6063534814149412e-14
low_quality,PSCAD_EMTDC,A,5,300.0,negative,20.00000000014253,-1.9975293131137875e-07,20.00000000014253,-6.972692683836958e-08,3.486353625745869e-07,4.101122312855037,-75.08027432749844,1.0558974242763024,-3.962863214193005,0.11449343109076299,19.354154766011042,11.815166995356995,18.944102575866197,3.962863144466084,0.024261889843766885,0.0,,0.0,0.0,,1.5483065869772348,11.88302676867357,1.5151264199227148,0.31881847331870694,0.11400992161797677,96.77077382936557,20.50561156412905,94.72051280957638,5.279487190423456,0.0,3.249143127675386e-14,1.6245715638261153e-13,3.197442310920451e-14,-5.773159728050814e-15
low_quality,PSCAD_EMTDC,A,6,360.0,zero,4.015174245898104e-10,,3.9679549326026816e-10,6.139689550437033e-11,,1.3596833329903537e-10,,1.3595242188647765e-10,2.080058489264265e-12,,2.6751097048491325e-10,,2.6084260034605287e-10,5.935703138204837e-11,,0.0,,0.0,0.0,,6.92805404115276e-11,,4.0691772233215656e-11,5.607114188451497e-11,,,,,,,4.01971267757134e-14,,4.710277376088471e-16,-4.019436694231143e-14
low_quality,PSCAD_EMTDC,A,7,420.0,positive,14.000000000108974,20.00000023570583,13.15569667140688,4.788282060717101,4.113850189080183e-07,9.460225752519897,19.351412827813224,8.92576077641252,3.134751322018447,0.003909775997883722,4.541643048455334,21.351101780417647,4.22993589499432,1.6535307386986364,0.00814294020709869,0.0,,0.0,0.0,,4.996862668980453,107.18140876825645,-1.476063575846851,4.773873987937749,0.009702935943033338,32.44030748871416,67.57304108890186,32.43128833979932,67.56871166020039,0.0,4.2927602711964753e-14,3.066257336545043e-13,3.907985046680551e-14,1.7763568394002505e-14
low_quality,PSCAD_EMTDC,A,8,480.0,negative,8.286376470709257e-11,,-6.100248827874897e-11,-5.608119047625055e-11,,1.0070569291933447e-10,,-8.836103535282201e-11,-4.831111691671628e-11,,2.844348237270752e-11,,2.7353522778205254e-11,-7.798492233036442e-12,,0.0,,0.0,0.0,,6.353515847622643e-11,,4.432936244149423e-11,-4.5515096266292214e-11,,,,,,,2.885939279663359e-14,,5.02429586779216e-15,2.8418673502175877e-14
low_quality,PSCAD_EMTDC,A,9,540.0,zero,2.8866123657068768e-11,,4.970284687209358e-12,-2.8435002463746636e-11,,4.211202712545977e-11,,-3.2139576741543805e-11,-2.721158641994024e-11,,3.7140237160892944e-11,,3.712075394518528e-11,-1.20284783259764e-12,,0.0,,0.0,0.0,,4.339297925564139e-11,,4.312855572909288e-11,-4.783129666134252e-12,,,,,,,2.3274411411503516e-14,,-1.0892516432114117e-14,-2.056821120875729e-14
low_quality,PSCAD_EMTDC,A,10,600.0,positive,4.300546334188257e-11,,3.6903453148903444e-11,-2.208178033892861e-11,,2.165822000134518e-11,,-2.2559088446368476e-12,-2.1540412459174446e-11,,3.91984995826491e-11,,3.919453206461481e-11,-5.576968413244769e-13,,0.0,,0.0,0.0,,9.426114671969896e-12,,8.661886076066649e-12,-3.717978942163179e-12,,,,,,,3.877588020085792e-14,,-3.517007107451604e-14,1.6328961570313513e-14
low_quality,PSCAD_EMTDC,A,11,660.0,negative,9.000000000038769,-9.999999924047712,8.863269779219772,-1.5628335872597996,1.3256245035660956e-07,6.93949745805058,-10.059363816332047,6.832818705222326,-1.2121111796590067,0.0017077692747954737,2.0605188111469976,-9.80007146929805,2.030451073997431,-0.3507224076008174,0.005751039887027576,0.0,,0.0,0.0,,5.757981472954,78.55944928865505,1.1421017936765607,5.643576360408558,0.016036763900762738,22.89465345709024,77.10552731134096,22.894514074801446,77.10548592519844,0.0,2.857934893756065e-14,3.1754832152708375e-13,1.4654943925052066e-14,2.453592884421596e-14
low_quality,PSCAD_EMTDC,A,12,720.0,zero,2.6321656088783717e-11,,-2.6194166506713152e-11,-2.587512371910861e-12,,4.423842504868576e-11,,-4.392490662413729e-11,-5.25745459790262e-12,,1.7870223657220676e-11,,1.766919249304373e-11,2.6729254016632584e-12,,0.0,,0.0,0.0,,3.6928948844959953e-10,,3.6785884625597205e-10,3.247453634144825e-11,,,,,,,6.16198783182733e-14,,6.154762438040791e-14,-2.9831756714992724e-15
low_quality,PSCAD_EMTDC,A,13,780.0,positive,6.999999999991037,29.999999996015493,6.062177826726709,3.4999999995739386,6.955439458977025e-09,5.483753892208103,29.97316859475912,4.750353668973483,2.7396526732375563,0.0015047489017513916,1.5162488837693733,30.097040045058293,1.3118241577532073,0.7603473263364305,0.005441786063024417,0.0,,0.0,0.0,,5.377243629472196,118.80447413326475,-2.5908748284183254,4.711912209938512,0.021521178905941102,21.66069833959021,78.33934131735893,21.660667272605437,78.33933272739469,0.0,5.1535041232135534e-14,7.362148747457359e-13,1.7985612998927536e-14,-4.829470157119431e-14
low_quality,PSCAD_EMTDC,A,14,840.0,negative,2.4358386673868056e-12,,3.893829297535762e-14,-2.4355274219102715e-12,,1.9732458813040176e-11,,-1.9222327953173718e-11,-4.457806508694974e-12,,1.9388659963518452e-11,,1.9278851281686337e-11,2.060589342776586e-12,,0.0,,0.0,0.0,,1.9781318065718566e-11,,8.427000244247557e-12,-1.789654188106114e-11,,,,,,,4.215340068144447e-14,,-1.758503553726125e-14,-3.8310255991883714e-14
low_quality,PSCAD_EMTDC,A,15,900.0,zero,3.295930968796251e-12,,2.265957436372424e-12,-2.3934489440175465e-12,,1.6523289003660093e-11,,-1.5967212267830517e-11,-4.2505543041487154e-12,,1.832841681399665e-11,,1.8235681852136837e-11,1.8414044355443313e-12,,0.0,,0.0,0.0,,1.0122714360785858e-11,,-9.948105818220398e-13,-1.00737132149151e-11,,,,,,,1.5900626406634022e-14,,-2.5121479338976955e-15,1.5700924586837574e-14
low_quality,PSCAD_EMTDC,A,16,960.0,positive,4.136534399456241e-12,,3.4994220719143974e-12,-2.205665885958967e-12,,1.4153241531925827e-11,,-1.360202498806928e-11,-3.91141433307302e-12,,1.723082969466379e-11,,1.714854983374419e-11,1.6818830417420597e-12,,0.0,,0.0,0.0,,1.613705381218273e-11,,1.4093149909145563e-11,-7.86051088515445e-12,,,,,,,5.280368234795433e-14,,-4.710277376051313e-14,2.3865405371993574e-14
low_quality,PSCAD_EMTDC,A,17,1020.0,negative,4.941979884629108e-12,,4.56457279588547e-12,-1.894159542156106e-12,,1.210493594623746e-11,,-1.1583514123185418e-11,-3.514494959517762e-12,,1.6249871752050905e-11,,1.617316914609836e-11,1.5770008655019836e-12,,0.0,,0.0,0.0,,1.6481721676150806e-11,,1.6462105410807642e-11,8.038873388460928e-13,,,,,,,5.006996602291828e-14,,-2.5082227027470777e-14,4.3334551859672037e-14
low_quality,PSCAD_EMTDC,A,18,1080.0,zero,4.8117339471661156e-12,,4.602255014893881e-12,-1.4042906950467682e-12,,1.1082190842863419e-11,,-1.067662871904967e-11,-2.970614931829702e-12,,1.5324270450421077e-11,,1.5244655718344245e-11,1.5600438669481988e-12,,0.0,,0.0,0.0,,9.798948518950007e-12,,8.430768466148397e-12,-4.994150092581352e-12,,,,,,,3.479942667814086e-14,,3.4228015599304806e-14,6.280369834734949e-15
low_quality,PSCAD_EMTDC,A,19,1140.0,positive,5.147601051939848e-12,,4.928834246300106e-12,-1.4847186812428446e-12,,1.0053652542304547e-11,,-9.605825662227336e-12,-2.967160728420598e-12,,1.4591002891211748e-11,,1.4514562725056289e-11,1.4915878357495861e-12,,0.0,,0.0,0.0,,2.60974449119091e-11,,2.346848599843812e-11,-1.1415200211614517e-11,,,,,,,2.2080358513255562e-14,,2.00971834711541e-14,-9.145788571832817e-15
low_quality,PSCAD_EMTDC,A,20,1200.0,negative,5.238036428225325e-12,,5.04941734712702e-12,-1.3929860293442452e-12,,9.105330436149986e-12,,-8.679471111603907e-12,-2.7520580615809207e-12,,1.3811179352727624e-11,,1.3743961346334292e-11,1.360956143187096e-12,,0.0,,0.0,0.0,,3.704823116278498e-12,,3.657687391749722e-12,-5.890986904981523e-13,,,,,,,1.5190188108682977e-14,,-1.507288760336517e-14,-1.8841109504204443e-15
low_quality,PSCAD_EMTDC,A,21,1260.0,zero,4.915425879102532e-12,,4.844677290514656e-12,-8.309714337583879e-13,,8.440129142220142e-12,,-8.122402307262905e-12,-2.2939835867599294e-12,,1.311291779026786e-11,,1.3029569277633175e-11,1.476122425031551e-12,,0.0,,0.0,0.0,,7.137110569183103e-12,,6.586223845686699e-12,-2.7495459136470267e-12,,,,,,,6.385013172388774e-14,,-6.248967985561268e-14,-1.3110272030009514e-14
low_quality,PSCAD_EMTDC,A,22,1320.0,positive,5.0810042658804855e-12,,5.025551941755027e-12,-7.486200843004238e-13,,7.856522897438587e-12,,-7.562193318004533e-12,-2.130301447942146e-12,,1.2667632974567452e-11,,1.2592769555627348e-11,1.3751654799381843e-12,,0.0,,0.0,0.0,,2.0511886482037972e-11,,2.0474005661236427e-11,1.2460253752114439e-12,,,,,,,8.228018558869881e-15,,-5.0242958677889286e-15,6.515883703537555e-15
low_quality,PSCAD_EMTDC,A,23,1380.0,negative,5.055512813251186e-12,,5.004198684316927e-12,-7.184743090936954e-13,,7.216934069979705e-12,,-6.9084068182086095e-12,-2.0875949330659472e-12,,1.1930804942004261e-11,,1.185231395211208e-11,1.366294457546621e-12,,0.0,,0.0,0.0,,4.693919340160802e-12,,-1.6781148198412186e-12,-4.3836981446450994e-12,,,,,,,6.035775234320484e-14,,6.029155041345583e-14,2.8261664256308684e-15
low_quality,PSCAD_EMTDC,A,24,1440.0,zero,4.819419628180485e-12,,4.746703521092788e-12,-8.340331140528213e-13,,6.944678820431369e-12,,-6.619509805810795e-12,-2.1001556727354175e-12,,1.1436092140544829e-11,,1.1359932957068848e-11,1.317621591327424e-12,,0.0,,0.0,0.0,,2.446601650379405e-11,,2.4352762071168823e-11,-2.351370466124821e-12,,,,,,,5.1880568699794395e-14,,6.280369834736161e-15,-5.149903264482763e-14
low_quality,PSCAD_EMTDC,A,25,1500.0,positive,4.692608960130964e-12,,4.65752226943955e-12,-5.727697289278411e-13,,6.4998544923922464e-12,,-6.2602726512639476e-12,-1.7484549619902517e-12,,1.0999976813646186e-11,,1.0924075290538233e-11,1.2899879640545895e-12,,0.0,,0.0,0.0,,6.716897319167748e-12,,6.5265603322567156e-12,-1.5876774942210332e-12,,,,,,,1.1447513860018465e-13,,-6.280369834736161e-15,-1.1430273099217894e-13
low_quality,PSCAD_EMTDC,B,1,60.0,positive,99.999999999698,60.00000001176914,49.999999982059954,86.60254038845284,2.054325526136289e-08,107.71787359147443,79.61492021204435,19.41754816841847,105.95328741570981,4.400199719146659e-05,36.19029938321312,-32.323182402788504,30.58245181364146,-19.35074702725697,0.00013091247046084466,0.0,,0.0,0.0,,277.9513960073368,-121.72637218579524,-146.16441276867099,-236.41688387764725,4.419968156618893e-06,36.19029938332242,107.71787359179974,-1.4670126084221895,101.4670126084222,0.0,2.5121479338940402e-14,2.5121479339016268e-14,2.4868995751603507e-14,-3.552713678800501e-15
low_quality,PSCAD_EMTDC,B,2,120.0,negative,1.672390115187187e-10,,-2.3315244974470584e-11,-1.656058160981629e-10,,9.365000779670771e-11,,-4.941834611858008e-11,-7.954967647468866e-11,,8.992507891114416e-11,,2.609744881125823e-11,-8.605488354950728e-11,,0.0,,0.0,0.0,,2.528182958318852e-11,,2.005447695627612e-11,-1.5394442538902676e-11,,,,,,,5.7902148899599974e-15,,5.65233285126416e-15,-1.256073966944001e-15
low_quality,PSCAD_EMTDC,B,3,180.0,zero,1.7697950676682683e-10,,1.1076060240538822e-11,-1.7663257543549905e-10,,7.582426737667292e-11,,-3.716722868196232e-11,-6.609021588186788e-11,,1.2066003216036576e-10,,4.8272178623740926e-11,-1.1058318195755695e-10,,0.0,,0.0,0.0,,1.266362534043362e-10,,-8.735240795736355e-11,9.168586314333077e-11,,,,,,,5.0010833826317966e-14,,-2.888970123978957e-14,4.0822403925776967e-14
low_quality,PSCAD_EMTDC,B,4,240.0,positive,2.776419108850651e-10,,6.74172580279474e-11,-2.693324042886478e-10,,9.545281696202262e-11,,-4.889895953324749e-11,-8.19764113788303e-11,,2.205313370970059e-10,,1.1631413718868714e-10,-1.8736352935361917e-10,,0.0,,0.0,0.0,,3.923797585959462e-11,,3.787565439932044e-11,1.0249563570287682e-11,,,,,,,7.818307677948657e-15,,2.0803725077594834e-15,7.536443801689855e-15
low_quality,PSCAD_EMTDC,B,5,300.0,negative,19.999999999947665,119.9999998002258,-9.999999939582109,17.320508110510627,3.486718558089141e-07,4.101122312799572,44.919725670775556,2.903991503123806,2.8958656001836904,0.11449342846679589,19.35415476594511,131.81516699530943,-12.903991442705872,14.424642510326883,0.02426189019395779,0.0,,0.0,0.0,,1.5483065869219441,131.8830267671291,-1.0336681069831428,1.152728732925386,0.11400991970430296,96.77077382997878,20.505611564051517,94.7205128101857,5.27948718981396,0.0,6.936895214610187e-14,3.46844760731417e-13,-4.440892098500626e-14,5.3290705182007514e-14
low_quality,PSCAD_EMTDC,B,6,360.0,zero,1.5173294315067612e-10,,-1.5116347762620605e-10,-1.3133509398398041e-11,,9.045165506774225e-11,,1.4620700975263312e-12,-9.043983776811933e-11,,1.710545336057159e-10,,-1.5260293839232734e-10,7.727869474244846e-11,,0.0,,0.0,0.0,,1.9592458677363622e-11,,1.6308864386840106e-11,1.0857503370290041e-11,,,,,,,3.5704330589396805e-14,,-2.2609331405043716e-14,2.7633627272832645e-14
low_quality,PSCAD_EMTDC,B,7,420.0,positive,13.999999999926578,-99.99999976418935,-2.431074430580231,-13.787308552104111,4.115675609689245e-07,9.460225752493274,-100.64858717175511,-1.748106108716467,-9.297311241472187,0.003909775803415013,4.541643048297766,-98.64889822011499,-0.6829683218637366,-4.48999731063194,0.00814294373821308,0.0,,0.0,0.0,,4.996862668918478,-12.818591231429588,4.872327935888888,-1.1086284396441544,0.009702934742879272,32.44030748801132,67.57304108959205,32.43128833910519,67.56871166089489,-0.0,3.1838440024740536e-14,2.274174287493394e-13,-2.7533531010703882e-14,1.5987211554602254e-14
low_quality,PSCAD_EMTDC,B,8,480.0,negative,2.137868513899349e-10,,-2.1692397409175035e-11,2.126834683793372e-10,,1.24230503839787e-10,,2.4744657148856292e-11,1.2174120102443908e-10,,1.0208702250645429e-10,,-4.643893866898175e-11,9.091306363516662e-11,,0.0,,0.0,0.0,,9.581358503858706e-11,,-9.46225640780529e-11,1.506032686369477e-11,,,,,,,2.9264434391064556e-14,,1.8841109504224638e-15,2.920371973149003e-14
low_quality,PSCAD_EMTDC,B,9,540.0,zero,1.2502896216392165e-10,,-2.8548049120771868e-11,1.217261281368357e-10,,6.898079971592128e-11,,1.0641458647975153e-11,6.815504447428291e-11,,6.641630116174244e-11,,-3.9184483472879236e-11,5.3625565870869125e-11,,0.0,,0.0,0.0,,5.84207228931263e-11,,-5.7977862166340544e-11,7.179718795069166e-12,,,,,,,5.471338567472966e-14,,-5.024295867782466e-15,-5.44822083163366e-14
low_quality,PSCAD_EMTDC,B,10,600.0,positive,1.0839908779278921e-10,,-3.335504419227812e-11,1.0313972688174038e-10,,6.125695410689639e-11,,1.3917299553772981e-12,6.124114233246891e-11,,5.440873947977967e-11,,-3.476922646981459e-11,4.184987243074081e-11,,0.0,,0.0,0.0,,4.6821588215873537e-11,,-4.6816388896049326e-11,6.977490886390696e-13,,,,,,,5.363746136874705e-14,,2.24523221591741e-14,4.871211853065407e-14
low_quality,PSCAD_EMTDC,B,11,660.0,negative,9.000000000085063,110.0000000757898,-3.0781813011471826,8.457233583081347,1.322815153236742e-07,6.939497458090995,109.94063618343398,-2.3666902788024826,6.523450168053191,0.0017077698400025227,2.0605188111529587,110.19992853078072,-0.7114910223446843,1.9337834150281976,0.00575103959295346,0.0,,0.0,0.0,,5.757981472971739,-161.4405507116265,-5.458531393175237,-1.8326990131514247,0.016036764196043968,22.894653457038707,77.1055273113934,22.894514074749583,77.10548592525079,0.0,4.4583023498514947e-14,4.953669277565952e-13,-1.5654144647214707e-14,-4.1744385725905886e-14
low_quality,PSCAD_EMTDC,B,12,720.0,zero,9.800819026935543e-12,,-5.927413050022987e-12,7.805243630608782e-12,,1.6556526322011425e-11,,1.5815227317829928e-11,-4.898688471093377e-12,,2.5195719272935088e-11,,-2.179727958541511e-11,1.2637360181453968e-11,,0.0,,0.0,0.0,,3.768155199373542e-10,,-2.3887009844224867e-10,2.914292575151798e-10,,,,,,,8.612354301432727e-14,,5.463921756219652e-14,6.6571920248192e-14
low_quality,PSCAD_EMTDC,B,13,780.0,positive,6.999999999983257,-90.0000000037465,-4.5772088999929574e-10,-6.999999999983257,6.5432491350802205e-09,5.483753892230688,-90.02683140489553,-0.0025680218840268506,-5.483753290933028,0.0015047493317579216,1.516248883738993,-89.90295995509155,0.0025680214263050184,-1.5162467090502443,0.005441788073167731,0.0,,0.0,0.0,,5.377243629480071,-1.1955258663552897,5.3760730884266055,-0.11219268549784944,0.02152117906637229,21.66069833918028,78.33934131776863,21.66066727219576,78.33933272780446,-0.0,1.5350033200229397e-14,2.1928618857523015e-13,9.423885283244005e-16,1.532107773982716e-14
low_quality,PSCAD_EMTDC,B,14,840.0,negative,1.7829491073416714e-11,,-1.1017024764092312e-11,1.4018413508112216e-11,,8.72119884140354e-12,,7.959112691559792e-12,3.5653659551791162e-12,,2.1666233555116235e-11,,-1.9000984168810775e-11,1.0410969075040374e-11,,0.0,,0.0,0.0,,1.785992735484935e-11,,-1.5499952752126227e-11,8.872906502513749e-12,,,,,,,4.886673159274947e-14,,2.4846713158669584e-14,4.2078477892725814e-14
low_quality,PSCAD_EMTDC,B,15,900.0,zero,1.7223035604426147e-11,,-1.0857503370290041e-11,1.336965130418408e-11,,8.038685367690197e-12,,6.810433048786742e-12,4.270651487619868e-12,,1.9826716455403493e-11,,-1.762460186721711e-11,9.081414781026954e-12,,0.0,,0.0,0.0,,1.9290469758855657e-11,,-1.6941925666181404e-11,-9.224607213258914e-12,,,,,,,4.676662121348067e-14,,-4.333455185967143e-14,1.758503553725802e-14
low_quality,PSCAD_EMTDC,B,16,960.0,positive,1.6181203516734396e-11,,-1.061068483578495e-11,1.2216575402526717e-11,,7.1939658017242175e-12,,5.785476691757974e-12,4.275675783487656e-12,,1.8208728501612854e-11,,-1.640432600832808e-11,7.902903381538913e-12,,0.0,,0.0,0.0,,1.894613740020407e-11,,-1.6449544671138173e-11,9.400457568631497e-12,,,,,,,3.886351516086564e-14,,8.164480785155393e-15,3.799623750014812e-14
low_quality,PSCAD_EMTDC,B,17,1020.0,negative,1.4969515813067663e-11,,-1.0339686877416131e-11,1.0824845447149418e-11,,6.432864822279553e-12,,5.054441642994808e-12,3.979242327288159e-12,,1.684300480640275e-11,,-1.538910422454315e-11,6.845603119861258e-12,,0.0,,0.0,0.0,,1.4048030303321603e-11,,-1.3693718387656411e-11,3.135160621499762e-12,,,,,,,5.0242958677889286e-15,,-5.0242958677889286e-15,0.0
low_quality,PSCAD_EMTDC,B,18,1080.0,zero,1.3618575226321589e-11,,-9.747133983508875e-12,9.510992077722834e-12,,5.901871750653461e-12,,4.6198400504311395e-12,3.672760279353086e-12,,1.5486827889482683e-11,,-1.4338084332700233e-11,5.853304685973113e-12,,0.0,,0.0,0.0,,1.4200540997446866e-11,,-1.4198660122369113e-11,2.311176099182517e-13,,,,,,,3.2585376757489115e-14,,-2.888970123978149e-14,-1.507288760336517e-14
low_quality,PSCAD_EMTDC,B,19,1140.0,positive,1.2769021003820445e-11,,-9.369683756441295e-12,8.675074852719593e-12,,5.3929492253675016e-12,,4.178330051049262e-12,3.4096127832776857e-12,,1.4525251777954827e-11,,-1.3545501659556664e-11,5.244265821249677e-12,,0.0,,0.0,0.0,,1.622565701930125e-11,,-7.375666333912902e-12,1.4452387063692412e-11,,,,,,,2.134459708376839e-14,,-2.5121479338928487e-15,2.1196248192230907e-14
low_quality,PSCAD_EMTDC,B,20,1200.0,negative,1.1872055388531308e-11,,-9.051269005820226e-12,7.68246240033971e-12,,4.829994439779767e-12,,3.7707340487749535e-12,3.0183457425736887e-12,,1.361928195533044e-11,,-1.2798137649223187e-11,4.65752226943955e-12,,0.0,,0.0,0.0,,1.7202367346905092e-11,,-1.7043667657504114e-11,-2.331273282653669e-12,,,,,,,2.4759715890331232e-14,,-2.386540537199418e-14,6.594388326472161e-15
low_quality,PSCAD_EMTDC,B,21,1260.0,zero,1.0996970621335342e-11,,-8.445841353751762e-12,7.042806732671941e-12,,4.657829333495128e-12,,3.5496650305922782e-12,3.015833594639795e-12,,1.2681306278755867e-11,,-1.2051401675873183e-11,3.947055431885142e-12,,0.0,,0.0,0.0,,1.1052249152131254e-11,,-1.0514595177313503e-11,-3.405216524393371e-12,,,,,,,9.752498844361233e-14,,5.5895291529142137e-14,7.991770614700432e-14
low_quality,PSCAD_EMTDC,B,22,1320.0,positive,1.0178813304906712e-11,,-8.076555607469337e-12,6.194956804982702e-12,,4.396276828191763e-12,,3.524543551253338e-12,2.6277067388531658e-12,,1.2135320633112497e-11,,-1.1601099158722676e-11,3.5609696962948017e-12,,0.0,,0.0,0.0,,1.8175212349806465e-11,,-1.1390078732275577e-11,1.4163490051294597e-11,,,,,,,6.280369834734545e-15,,1.6155871338926322e-27,6.280369834734545e-15
low_quality,PSCAD_EMTDC,B,23,1380.0,negative,9.782282120036521e-12,,-7.908241695898437e-12,5.7578430644851395e-12,,3.9474574029276845e-12,,3.0070410768711656e-12,2.5573665967041325e-12,,1.137359054088777e-11,,-1.0924075290538233e-11,3.165934433689964e-12,,0.0,,0.0,0.0,,5.450564480117367e-12,,3.597395841336265e-12,4.094801132247285e-12,,,,,,,3.5643519577315564e-14,,8.792517768630625e-15,3.454203409104323e-14
low_quality,PSCAD_EMTDC,B,24,1440.0,zero,9.183999034316878e-12,,-7.501273730607604e-12,5.298748029566004e-12,,3.7838694028177445e-12,,2.911579455383192e-12,2.4166863124060663e-12,,1.0777295817696361e-11,,-1.0378311151899753e-11,2.9052990855484572e-12,,0.0,,0.0,0.0,,2.182818798170684e-11,,-1.7946784839739022e-11,-1.2425083681039922e-11,,,,,,,4.163084684186265e-14,,-3.454203409104404e-14,-2.3237368388519756e-14
low_quality,PSCAD_EMTDC,B,25,1500.0,positive,8.605480727127379e-12,,-7.2199131620114706e-12,4.6826437487784906e-12,,3.5222607502997597e-12,,2.7935085024901725e-12,2.14537433554551e-12,,1.0275898855961769e-11,,-9.959645997791723e-12,2.5297329694312982e-12,,0.0,,0.0,0.0,,6.9847182175760875e-12,,-6.93352829754755e-12,-8.440817057883974e-13,,,,,,,5.4301199943208646e-14,,-5.3775666709920096e-14,7.536443801682181e-15
low_quality,PSCAD_EMTDC,C,1,60.0,positive,99.99999999970977,-59.999999988581116,50.000000017114516,-86.60254036822766,1.9931805416064688e-08,107.71787359125882,-40.38507978831744,82.0494644316646,-69.79273370129171,4.400133935081216e-05,36.19029938311198,-152.32318240281626,-32.049464414550044,-16.809806666935987,0.00013091219303093212,0.0,,0.0,0.0,,277.9513960070775,118.27362781422426,-131.66082093722312,244.7905365254541,4.419886872893452e-06,36.19029938321701,107.71787359157146,-1.4670126082143837,101.46701260821442,-0.0,5.3290705182007514e-14,5.329070518216218e-14,-4.263256414560601e-14,3.197442310920451e-14
low_quality,PSCAD_EMTDC,C,2,120.0,negative,1.5171227246455707e-10,,-3.2448158788142365e-11,1.48201655212145e-10,,6.495774870130935e-11,,-4.0701820824951234e-11,5.0624805163832694e-11,,9.786711173427386e-11,,8.26119848061055e-12,9.751781457186579e-11,,0.0,,0.0,0.0,,6.53155927470538e-11,,-6.517516599694697e-11,-4.280700079355444e-12,,,,,,,5.951458194797596e-14,,-7.536443801680162e-15,5.903547644651022e-14
low_quality,PSCAD_EMTDC,C,3,180.0,zero,1.5713038926941013e-10,,-4.549499908282107e-12,1.5706451312292316e-10,,3.610386357033908e-11,,-2.2263283027152453e-11,2.8422441724077167e-11,,1.2991496977333003e-10,,1.7612669164531113e-11,1.287155517259124e-10,,0.0,,0.0,0.0,,9.748085396918799e-11,,-3.183645076623917e-11,-9.213553762349781e-11,,,,,,,1.2499356074575835e-13,,1.0111395433923442e-13,-7.348032706641146e-14
low_quality,PSCAD_EMTDC,C,4,240.0,positive,2.491982480981325e-10,,4.2194036697684294e-11,2.4560014275715083e-10,,2.221086670985706e-11,,-1.6818830417420597e-12,2.2147096185209855e-11,,2.2775774089763602e-10,,4.393785988692143e-11,2.2347942412524685e-10,,0.0,,0.0,0.0,,2.7210417522457812e-11,,-2.567415188439709e-11,9.013586786811814e-12,,,,,,,6.732278358858121e-14,,-6.194014749507226e-14,-2.6377553305862794e-14
low_quality,PSCAD_EMTDC,C,5,300.0,negative,19.999999999997492,-120.00000019997935,-10.000000060452479,-17.320508040783622,3.4902980782803234e-07,4.101122312923247,164.91972567123514,-3.9598889273944238,1.066997613987942,0.11449342856005419,19.354154765939793,-108.18483300456799,-6.040111133058077,-18.38750565477161,0.024261890160330545,0.0,,0.0,0.0,,1.5483065869808448,-108.11697323392207,-0.4814583129393732,-1.4715472062390131,0.11400991713582685,96.7707738297111,20.505611564618807,94.72051280981036,5.279487190189886,-0.0,4.806842613808303e-14,2.403421306904453e-13,2.220446049250313e-14,4.263256414560601e-14
low_quality,PSCAD_EMTDC,C,6,360.0,zero,2.503145622688253e-10,,-2.456127034968203e-10,-4.828850758531124e-11,,1.6340500088683387e-10,,-1.3742705272367345e-10,8.840248579373126e-11,,1.7435008532835934e-10,,-1.0827106380289922e-10,-1.366577074189184e-10,,0.0,,0.0,0.0,,8.843454752306285e-11,,-6.102007331428622e-11,-6.400952935562013e-11,,,,,,,9.166973760660023e-14,,8.541302975237301e-14,-3.3285960124100036e-14
low_quality,PSCAD_EMTDC,C,7,420.0,positive,13.999999999985617,140.0000002361501,-10.724622240745031,8.99902649139974,4.1215968576994043e-07,9.46022575253159,139.35141282791432,-7.177654667640834,6.162559919461688,0.0039097761406405645,4.54164304832233,141.35110178161796,-3.5469675731041743,2.8364665719380557,0.008142942962799797,0.0,,0.0,0.0,,4.996862668954187,-132.81859123126117,-3.39626436004768,-3.6652455482624737,0.009702935475929543,32.44030748804997,67.57304108958078,32.43128833912522,67.56871166087467,-0.0,2.3515771187863035e-14,1.6796979419919426e-13,-2.3092638912203256e-14,-4.440892098500626e-15
low_quality,PSCAD_EMTDC,C,8,480.0,negative,1.7706538285611679e-10,,8.274512864660188e-11,-1.565419863526732e-10,,9.720227455941844e-11,,6.36427557572716e-11,-7.34702784746651e-11,,8.529826272774114e-11,,1.909766261195423e-11,-8.313286297927385e-11,,0.0,,0.0,0.0,,5.869888883320317e-11,,4.936873119688567e-11,3.1753549884420665e-11,,,,,,,6.133623010736343e-14,,4.710277376046466e-15,6.115510126575003e-14
low_quality,PSCAD_EMTDC,C,9,540.0,zero,9.631000646810374e-11,,2.3579020507529458e-11,-9.337905085077536e-11,,4.619020524375192e-11,,2.151654705380245e-11,-4.0872646884456026e-11,,5.244924497154916e-11,,2.068753823561742e-12,-5.240843019689746e-11,,0.0,,0.0,0.0,,1.564900085852044e-11,,1.5399466834770465e-11,-2.7834599107545963e-12,,,,,,,9.81748569644542e-14,,-6.280369834735757e-15,-9.797376942187118e-14
low_quality,PSCAD_EMTDC,C,10,600.0,positive,8.110296141183081e-11,,-3.6275416165429937e-12,-8.102179516395057e-11,,3.974790651245729e-11,,8.092256532056176e-13,-3.9739668166269816e-11,,4.153945215701688e-11,,-4.42138036365351e-12,-4.130348025511886e-11,,0.0,,0.0,0.0,,3.78538786623782e-11,,3.785304506791539e-11,2.5121479338940397e-13,,,,,,,2.6319545634323216e-14,,-1.538690609510117e-14,2.1353257438099715e-14
low_quality,PSCAD_EMTDC,C,11,660.0,negative,9.000000000052754,-129.99999992363195,-5.785088478023394,-6.89439999582201,1.332887311424902e-07,6.939497458071221,-130.05936381591883,-4.466128426381966,-5.311338988394536,0.0017077696014968407,2.0605188111403616,-129.8000714688735,-1.3189600516414863,-1.5830610074274387,0.005751040181970364,0.0,,0.0,0.0,,5.757981472967617,-41.44055071113318,4.316429599497146,-3.810877347229012,0.016036764146772096,22.89465345698093,77.1055273114505,22.89451407469213,77.10548592530799,-0.0,6.744054309433103e-14,7.493393677103969e-13,5.773159728050814e-14,-3.4861002973229915e-14
low_quality,PSCAD_EMTDC,C,12,720.0,zero,3.25178628392181e-11,,3.208954967057899e-11,-5.26043777357412e-12,,2.973116012813307e-11,,2.7981559761678763e-11,1.0048591735576159e-11,,1.5854729114960452e-11,,4.100453465098546e-12,-1.5315309878985013e-11,,0.0,,0.0,0.0,,3.50689702370364e-10,,-1.335665093862618e-10,-3.242580067153071e-10,,,,,,,9.810251293262338e-15,,7.536443801683393e-15,6.2803698347329295e-15
low_quality,PSCAD_EMTDC,C,13,780.0,positive,6.999999999977808,149.99999999595317,-6.062177826224644,3.5000000004170797,7.070189396518215e-09,5.483753892221032,149.9731685944908,-4.747785647054756,2.7441006177015774,0.0015047491231443453,1.5162488837432941,150.09704004574039,-1.314392179169921,0.7558993827155384,0.005441787748502371,0.0,,0.0,0.0,,5.377243629481022,-121.19552586688937,-2.7851982600166063,-4.599719524405233,0.02152117906439901,21.660698339258584,78.33934131769168,21.660667272273336,78.33933272772732,-0.0,4.8506582887134657e-14,6.929511841041205e-13,3.241851231905457e-14,-3.608224830031759e-14
low_quality,PSCAD_EMTDC,C,14,840.0,negative,1.5894729852187383e-11,,1.092344725355476e-11,-1.1546459941160481e-11,,1.1251217939244607e-11,,1.1215818095517412e-11,8.918125165323842e-13,,1.246753161675451e-11,,-2.958054192160232e-13,-1.246402197401528e-11,,0.0,,0.0,0.0,,1.1538575564478278e-11,,5.3044003624172655e-12,1.0247051422353788e-11,,,,,,,2.5977565546979276e-14,,3.4345772533704796e-15,2.5749516322413412e-14
low_quality,PSCAD_EMTDC,C,15,900.0,zero,1.389726856519543e-11,,8.566601089980277e-12,-1.0942916400042438e-11,,9.154465614128329e-12,,9.154267071109882e-12,-6.029155041345696e-14,,1.0926416566170356e-11,,-6.054276520684636e-13,-1.0909630439918341e-11,,0.0,,0.0,0.0,,2.6494373371525705e-11,,1.6967454388251817e-11,2.0348398264541723e-11,,,,,,,3.232303917358524e-14,,1.7761670938859216e-14,2.7005590289360644e-14
low_quality,PSCAD_EMTDC,C,16,960.0,positive,1.2209389478450071e-11,,7.094305765316768e-12,-9.936801152517875e-12,,7.831683198170177e-12,,7.82282866614604e-12,-3.723081742653901e-13,,9.598485049068418e-12,,-7.385714925648477e-13,-9.570027554169344e-12,,0.0,,0.0,0.0,,2.192257528233413e-12,,2.130301447942146e-12,-5.175024743821722e-13,,,,,,,1.1471953907149968e-14,,1.0048591735575838e-14,5.534575916860333e-15
low_quality,PSCAD_EMTDC,C,17,1020.0,negative,1.0592250890490201e-11,,5.741514102914828e-12,-8.901168166770056e-12,,6.585636176396295e-12,,6.5705229210998614e-12,-4.459062582661921e-13,,8.467023508746018e-12,,-7.89442488226202e-13,-8.430140429164924e-12,,0.0,,0.0,0.0,,4.73452172967132e-12,,-2.3394377634388244e-12,-4.116154389685384e-12,,,,,,,4.686772013430975e-14,,-3.956632995883145e-14,-2.5121479338941412e-14
low_quality,PSCAD_EMTDC,C,18,1080.0,zero,9.603206540816633e-12,,5.159951856218358e-12,-8.099164938874384e-12,,6.1185053229952685e-12,,6.074373704155789e-12,-7.335471966970597e-13,,7.463679898138686e-12,,-8.918125165323842e-13,-7.410208368003944e-12,,0.0,,0.0,0.0,,6.442586709478502e-12,,5.474598384938586e-12,3.3964240066247418e-12,,,,,,,4.999505753764801e-14,,-2.2609331405046543e-14,4.459062582661866e-14
low_quality,PSCAD_EMTDC,C,19,1140.0,positive,8.44700649027566e-12,,4.403167291132778e-12,-7.208608496308947e-12,,5.364657623239966e-12,,5.343966692376096e-12,-4.707137191133957e-13,,6.809981878401926e-12,,-9.53360140912788e-13,-6.74291907306334e-12,,0.0,,0.0,0.0,,1.8905201990662777e-11,,-1.8314814512054496e-11,-4.687668044646279e-12,,,,,,,1.352833064392195e-14,,1.2560739669470302e-14,5.024295867788121e-15
low_quality,PSCAD_EMTDC,C,20,1200.0,negative,7.441273611635561e-12,,3.955376921916166e-12,-6.302979166140146e-12,,4.904840658593585e-12,,4.896176323159484e-12,-2.9140916033170863e-13,,6.098433799501846e-12,,-9.47079771078053e-13,-6.024444763969644e-12,,0.0,,0.0,0.0,,1.1358938498502995e-11,,1.1048426613265988e-11,2.637755330588742e-12,,,,,,,1.432488893397127e-14,,6.280369834735353e-15,1.2874758161206706e-14
low_quality,PSCAD_EMTDC,C,21,1260.0,zero,7.113723935944073e-12,,3.5908014530097932e-12,-6.140945624403981e-12,,4.612008671050304e-12,,4.555701773493907e-12,-7.184743090936954e-13,,5.502732438539434e-12,,-9.806797496938859e-13,-5.4146404791725994e-12,,0.0,,0.0,0.0,,7.077279805803846e-12,,2.1268472445330414e-12,6.750141498373285e-12,,,,,,,1.7615685646647118e-14,,1.577942920977198e-14,-7.830836137685691e-15
low_quality,PSCAD_EMTDC,C,22,1320.0,positive,6.185024504301041e-12,,2.9794074495983314e-12,-5.4201161766222595e-12,,4.098162640083568e-12,,4.069679652908345e-12,-4.823324033076557e-13,,5.0358378079825595e-12,,-1.0021507640663864e-12,-4.9351146161348414e-12,,0.0,,0.0,0.0,,1.746970594532865e-11,,-9.887814267806941e-12,-1.440214410501453e-11,,,,,,,8.816185373742152e-14,,-8.812143924362691e-14,-2.6691571797624644e-15
low_quality,PSCAD_EMTDC,C,23,1380.0,negative,5.7700543676861915e-12,,2.911579455383192e-12,-4.981589352911881e-12,,3.905610466570878e-12,,3.878756409932398e-12,-4.572109239687153e-13,,4.633020313629284e-12,,-9.294947355407947e-13,-4.538823279563057e-12,,0.0,,0.0,0.0,,2.6347929212987396e-12,,-2.52470867356351e-12,7.53644380168212e-13,,,,,,,4.0355957909939423e-14,,-3.7682219008410906e-14,1.4444850619890746e-14
low_quality,PSCAD_EMTDC,C,24,1440.0,zero,5.325878781415547e-12,,2.777179540919861e-12,-4.5444756124143185e-12,,3.8072404329318834e-12,,3.797739639064315e-12,-2.687998289266623e-13,,4.3401468619075424e-12,,-9.8319189762778e-13,-4.227316935760196e-12,,0.0,,0.0,0.0,,1.6640862328801486e-11,,-6.581827586802384e-12,1.528390802981134e-11,,,,,,,6.111432371696556e-14,,-3.73682005166741e-14,-4.835884772746036e-14
low_quality,PSCAD_EMTDC,C,25,1500.0,positive,4.874428038565135e-12,,2.519684377695722e-12,-4.172677718198e-12,,3.542672454016981e-12,,3.5251715882368113e-12,-3.517007107451656e-13,,3.908592997892188e-12,,-9.621526586814173e-13,-3.788319084312212e-12,,0.0,,0.0,0.0,,2.057539642272506e-12,,3.3662782314180136e-13,2.0298155305863842e-12,,,,,,,5.426254075084767e-14,,-4.3334551859672037e-14,-3.265792314062238e-14
