case,origin,phase,order,frequency_hz,sequence,Iload_rms,Iload_angle_deg,Iload_real,Iload_imag,Iload_theory_error_pct,Isystem_rms,Isystem_angle_deg,Isystem_real,Isystem_imag,Isystem_theory_error_pct,Ifilter_rms,Ifilter_angle_deg,Ifilter_real,Ifilter_imag,Ifilter_theory_error_pct,Ilinear_rms,Ilinear_angle_deg,Ilinear_real,Ilinear_imag,Ilinear_theory_error_pct,Vpcc_rms,Vpcc_angle_deg,Vpcc_real,Vpcc_imag,Vpcc_theory_error_pct,filter_magnitude_pct,system_magnitude_pct,filter_projection_pct,system_projection_pct,linear_projection_pct,kcl_error_a,kcl_error_pct,kcl_real_a,kcl_imag_a
tuned_5th,PSCAD_EMTDC,A,1,60.0,positive,99.99999999976126,-179.99999998842407,-99.99999999976126,-2.0203828076177268e-08,2.0205226353468428e-08,107.50659685770466,-160.33884325044176,-101.23883966917315,-36.171338244036384,1.1035519983455154e-05,36.19254664470845,88.03843169576275,1.238839669411911,36.17133822383253,3.272433728831832e-05,0.0,,0.0,0.0,,277.95625627310284,-1.722837194605975,277.83060787708644,-8.356657705534104,1.1016307067118246e-06,36.19254664479486,107.50659685796133,-1.2388396767228635,101.23883967672282,-0.0,3.648092173882704e-14,3.648092173891414e-14,-2.2870594307278225e-14,2.842170943040401e-14
tuned_5th,PSCAD_EMTDC,A,2,120.0,negative,5.821769639945716e-11,,5.570185613823255e-11,1.6929364926511935e-11,,4.836415304198555e-10,,1.6780896983618797e-10,4.535959430918417e-10,,4.508160779522257e-10,,-1.12105229587005e-10,-4.3665495948113556e-10,,0.0,,0.0,0.0,,9.537742690769278e-11,,-5.6073654032448863e-11,7.715308734575376e-11,,,,,,,1.1770458634988385e-14,,-1.8841109504224638e-15,-1.1618684194196466e-14
tuned_5th,PSCAD_EMTDC,A,3,180.0,zero,2.0247579879303476e-11,,-6.5969004744057484e-12,1.914276351782992e-11,,6.863900111887192e-10,,2.4397729519185525e-10,6.415655281345128e-10,,6.70973952493949e-10,,-2.5057042744436015e-10,-6.224311253590254e-10,,0.0,,0.0,0.0,,1.76027970393685e-10,,-1.2684839777404564e-10,1.2204642699840718e-10,,,,,,,9.17068747751415e-15,,-3.768221900870777e-15,8.36074234240194e-15
tuned_5th,PSCAD_EMTDC,A,4,240.0,positive,1.1215932259941502e-10,,-1.0968540308968157e-10,2.342703555752887e-11,,1.8041455383278232e-09,,8.274311892825477e-10,1.6032151291921678e-09,,1.8368484063384948e-09,,-9.371128241503285e-10,-1.5798201235207962e-09,,0.0,,0.0,0.0,,5.704934254605614e-10,,-4.5923069090756607e-10,3.3848178831701514e-10,,,,,,,3.225078454162486e-14,,-3.768221900870777e-15,3.2029886157401604e-14
tuned_5th,PSCAD_EMTDC,A,5,300.0,negative,20.000000000142347,-1.997541822006104e-07,20.000000000142347,-6.972736348108235e-08,3.4863754389664924e-07,1.6815856241115683,-82.10472001715546,0.230987557901894,-1.6656455082979726,0.07339060530630181,19.839058134611363,4.816102090432178,19.769012442240463,1.6656454385706143,0.006220811813544946,0.0,,0.0,0.0,,0.6348390132649322,4.858513771277206,0.6325579623793672,0.053767992278453955,0.07336455208018108,99.19529067235081,8.407928120498,98.84506218146353,1.1549378185365171,0.0,1.181853138214285e-14,5.909265691029366e-14,-1.0658141036401503e-14,-5.10702591327572e-15
tuned_5th,PSCAD_EMTDC,A,6,360.0,zero,4.014980168492411e-10,,3.968490334131093e-10,6.092209954486436e-11,,4.3967177901176583e-10,,-8.15816901347172e-11,-4.320366895231631e-10,,6.869682812040431e-10,,4.784266413074339e-10,4.929841460612351e-10,,0.0,,0.0,0.0,,1.9939109090420818e-10,,1.9910530879663992e-10,1.0671604423181881e-11,,,,,,,2.5683492581037993e-14,,4.0822403926100084e-15,-2.5356993207736142e-14
tuned_5th,PSCAD_EMTDC,A,7,420.0,positive,14.000000000108896,20.0000002357043,13.155696671406934,4.788282060716723,4.113823437213567e-07,9.451933171644358,20.162277533335025,8.872720192720847,3.2578945751688635,0.000981690139928427,4.548183524540269,19.662757692578374,4.282976478686066,1.5303874855478439,0.0020400345583160852,0.0,,0.0,0.0,,4.992265560481948,107.99217910797805,-1.5420467907567739,4.7481372264805985,0.0024314231939250317,32.48702517503494,67.51380836836313,32.48646242161635,67.51353757838346,0.0,2.7103998191910123e-14,1.9359998708356643e-13,2.220446049250313e-14,1.554312234475219e-14
tuned_5th,PSCAD_EMTDC,A,8,480.0,negative,8.34612094566292e-11,,-6.128008062544426e-11,-5.666149664898007e-11,,2.87055980427534e-10,,-1.9818617667132643e-10,-2.0766168465948303e-10,,2.038332091444503e-10,,1.3689133717677056e-10,1.5102562350833362e-10,,0.0,,0.0,0.0,,1.415754409842768e-10,,1.2456234315420208e-10,-6.72891384833188e-11,,,,,,,2.940729105762445e-14,,1.475886911161463e-14,-2.543549783067095e-14
tuned_5th,PSCAD_EMTDC,A,9,540.0,zero,2.935002973782228e-11,,5.035600533490603e-12,-2.8914822719120398e-11,,1.86917649763848e-10,,-1.2212304751039096e-10,-1.4150678096831736e-10,,1.698679646104894e-10,,1.2717372093148492e-10,1.1261425356211028e-10,,0.0,,0.0,0.0,,1.0066440395863559e-10,,9.643131059045662e-11,-2.888467694391367e-11,,,,,,,2.691231908636037e-14,,-1.507288760335386e-14,-2.229531291331741e-14
tuned_5th,PSCAD_EMTDC,A,10,600.0,positive,4.3176821368792246e-11,,3.6886417645726727e-11,-2.2441704408926132e-11,,1.3427456918663375e-10,,-7.895241330340536e-11,-1.0861020377397492e-10,,1.4437383368452657e-10,,1.1586842719197828e-10,8.612961995054063e-11,,0.0,,0.0,0.0,,8.271033799300299e-11,,8.256048577346067e-11,-4.976565057044093e-12,,,,,,,4.8862526163794035e-14,,-2.9596242846189916e-14,3.88794145081534e-14
tuned_5th,PSCAD_EMTDC,A,11,660.0,negative,9.000000000038753,-9.999999924050034,8.863269779219694,-1.5628335872601562,1.3255839696458343e-07,6.938946842372429,-9.833990778011891,6.8369911487028725,-1.1851309268721704,0.0004276848769894112,2.0611803385810963,-10.558876444129542,2.0262786305168135,-0.37770266038802247,0.0014397802153346404,0.0,,0.0,0.0,,5.756906101450964,78.78467390800621,1.119699473332428,5.646967411836411,0.0040090696943128066,22.90200376191357,77.09940935936167,22.900914263741363,77.09908573625862,0.0,3.7499251557371516e-14,4.1665835063566717e-13,7.993605777301127e-15,3.6637359812630166e-14
tuned_5th,PSCAD_EMTDC,A,12,720.0,zero,2.644309809440484e-11,,-2.6234988910638933e-11,-3.3110109768723445e-12,,1.2067185391623675e-10,,-1.0365624804833587e-10,-6.178251021222307e-11,,9.70271187392026e-11,,7.742439932261431e-11,5.847840764216893e-11,,0.0,,0.0,0.0,,6.751365468181747e-11,,5.572948976550538e-11,-3.8109284157172587e-11,,,,,,,7.58859974443016e-15,,-3.1401849173664648e-15,-6.908406818211392e-15
tuned_5th,PSCAD_EMTDC,A,13,780.0,positive,6.9999999999909095,29.999999996013795,6.0621778267267015,3.4999999995736943,6.9584439618825846e-09,5.483496016444464,30.141183240915858,4.742076466221216,2.753441365069031,0.0003768594401222786,1.516580824342023,29.489517990903167,1.3201013605054839,0.7465586345046854,0.0013625853039392528,0.0,,0.0,0.0,,5.376183841483155,118.9723133433254,-2.604153170088734,4.703375273581875,0.005379535160159101,21.66544034777132,78.3356573778798,21.664580443191436,78.3354195568087,0.0,2.2133570613298984e-14,3.161938659046818e-13,1.3322676295501878e-15,-2.2093438190040615e-14
tuned_5th,PSCAD_EMTDC,A,14,840.0,negative,2.9369459072800388e-12,,1.758503553725828e-13,-2.9316766388543446e-12,,8.144856421158432e-11,,-6.840327609200081e-11,-4.42138036365351e-11,,8.004426730168183e-11,,6.857347411452214e-11,4.128878026447443e-11,,0.0,,0.0,0.0,,4.93207259850705e-11,,4.659531987786665e-11,-1.6168184102542042e-11,,,,,,,8.730110290779022e-15,,5.652332851254467e-15,-6.653266793673267e-15
tuned_5th,PSCAD_EMTDC,A,15,900.0,zero,3.685822572307798e-12,,2.356237752746741e-12,-2.8343309064159503e-12,,7.226554262569687e-11,,-6.126877595974174e-11,-3.832030458361968e-11,,7.284511032435983e-11,,6.36239146477674e-11,3.547404097451774e-11,,0.0,,0.0,0.0,,4.521345908830037e-11,,4.32286834691065e-11,-1.3249068203357167e-11,,,,,,,1.1983210615416695e-14,,1.0990647210743853e-15,1.1932702685993859e-14
tuned_5th,PSCAD_EMTDC,A,16,960.0,positive,4.425953683467373e-12,,3.6158836800372664e-12,-2.5523423008363443e-12,,6.490583234532758e-11,,-5.5625235626248776e-11,-3.34454815178983e-11,,6.6819196047521e-11,,5.923896042915535e-11,3.091198032656616e-11,,0.0,,0.0,0.0,,4.15998278276131e-11,,4.0098905320816666e-11,-1.1073548092604928e-11,,,,,,,1.896439183878271e-14,,2.1588771306942913e-15,-1.884110950420525e-14
tuned_5th,PSCAD_EMTDC,A,17,1020.0,negative,4.78574483739877e-12,,4.207847789272517e-12,-2.279774250008841e-12,,5.906811390963217e-11,,-5.120008704069443e-11,-2.945493452490762e-11,,6.170365973617891e-11,,5.5395374090297474e-11,2.7178928496799618e-11,,0.0,,0.0,0.0,,3.8954095636233875e-11,,3.780531425717141e-11,-9.390408976895921e-12,,,,,,,1.3113797212792282e-14,,1.2560739669472321e-14,-3.7682219008416964e-15
tuned_5th,PSCAD_EMTDC,A,18,1080.0,zero,5.11172430118089e-12,,4.69143626654712e-12,-2.0298155305863842e-12,,5.4166306263418844e-11,,-4.7420560474150845e-11,-2.617783754514284e-11,,5.7403450962703575e-11,,5.208122292850776e-11,2.413922949678783e-11,,0.0,,0.0,0.0,,3.6164433529368354e-11,,3.5250459808401164e-11,-8.079067755403232e-12,,,,,,,3.200524777953881e-14,,3.077381219020557e-14,8.792517768627394e-15
tuned_5th,PSCAD_EMTDC,A,19,1140.0,positive,5.227575007850923e-12,,4.894527726077866e-12,-1.8360661211848064e-12,,5.002523047338047e-11,,-4.4199986822898685e-11,-2.3428291631495816e-11,,5.362930644716938e-11,,4.9083602406388696e-11,2.1607926434897847e-11,,0.0,,0.0,0.0,,3.3973504467624154e-11,,3.324199753525288e-11,-7.012032920481739e-12,,,,,,,1.9120509635971052e-14,,1.0912142587854281e-14,-1.5700924586838786e-14
tuned_5th,PSCAD_EMTDC,A,20,1200.0,negative,5.2826064453417435e-12,,4.9979183144821925e-12,-1.7107727429818412e-12,,4.658045028385347e-11,,-4.1493147424127855e-11,-2.116735849099118e-11,,5.042682480547445e-11,,4.6510534885097725e-11,1.9484219375282172e-11,,0.0,,0.0,0.0,,3.2086841081476665e-11,,3.149982294309737e-11,-6.109543775230305e-12,,,,,,,3.380332855226914e-14,,-1.946914648767725e-14,-2.7633627272835876e-14
tuned_5th,PSCAD_EMTDC,A,21,1260.0,zero,5.199418371466189e-12,,4.988144488926886e-12,-1.4670943933941193e-12,,4.355768253419531e-11,,-3.913078631079225e-11,-1.913251866453701e-11,,4.7516284742672256e-11,,4.4108921460295025e-11,1.766919249304373e-11,,0.0,,0.0,0.0,,3.021311730648806e-11,,2.972185024288386e-11,-5.426239537211126e-12,,,,,,,1.06951564738909e-14,,1.0009339424110453e-14,-3.768221900838465e-15
tuned_5th,PSCAD_EMTDC,A,22,1320.0,positive,5.030878446841515e-12,,4.88298754650654e-12,-1.2108553041369272e-12,,4.100005333000584e-11,,-3.7133942721838224e-11,-1.7380295480645914e-11,,4.5005757670735085e-11,,4.200998260921509e-11,1.6145574771136995e-11,,0.0,,0.0,0.0,,2.8977799011426023e-11,,2.853046408523461e-11,-5.072026678532066e-12,,,,,,,2.4856136887126562e-14,,6.947659129672334e-15,2.3865405371990948e-14
tuned_5th,PSCAD_EMTDC,A,23,1380.0,negative,5.1008964297769456e-12,,4.9665164653085166e-12,-1.1631244933929405e-12,,3.850830564359136e-11,,-3.50670730092269e-11,-1.591194501328485e-11,,4.2660740487749806e-11,,4.002966424338871e-11,1.4750076593858856e-11,,0.0,,0.0,0.0,,2.7244734838734668e-11,,2.689505578026959e-11,-4.351040221504477e-12,,,,,,,4.121305784036146e-15,,3.925231146708081e-15,-1.2560739669472321e-15
tuned_5th,PSCAD_EMTDC,A,24,1440.0,zero,4.965622625427839e-12,,4.848445512415497e-12,-1.0723731492810183e-12,,3.650776087295425e-11,,-3.344673759186525e-11,-1.4633261714932783e-11,,4.0627220863801925e-11,,3.829728310294423e-11,1.3560574547160027e-11,,0.0,,0.0,0.0,,2.6094295256612252e-11,,2.5764589210017273e-11,-4.1349954991895895e-12,,,,,,,2.1233468863563464e-15,,-2.099998663486723e-15,3.1401849173761583e-16
tuned_5th,PSCAD_EMTDC,A,25,1500.0,positive,4.858778563454259e-12,,4.760520334729205e-12,-9.722012504169935e-13,,3.4617685929987137e-11,,-3.188418157698315e-11,-1.3482697961209312e-11,,3.8737329948232494e-11,,3.6657890688365304e-11,1.2521173339511369e-11,,0.0,,0.0,0.0,,2.5000537285138522e-11,,2.4739632852988503e-11,-3.602420137204053e-12,,,,,,,1.6968624882584325e-14,,-1.3188776652950784e-14,-1.0676628719049858e-14
tuned_5th,PSCAD_EMTDC,B,1,60.0,positive,99.99999999969826,60.00000001176927,49.99999998205988,86.60254038845318,2.0543483483164427e-08,107.50659685776651,79.66115674989913,19.294122025753293,105.76107612535755,1.103608867511206e-05,36.19254664499076,-31.961568304073026,30.70587795630654,-19.15853573690433,3.2725107878951956e-05,0.0,,0.0,0.0,,277.95625627312086,-121.72283719461909,-146.15238180233027,-236.43003551764463,1.1016531607597124e-06,36.192546645099966,107.5065968580909,-1.2388396767516838,101.2388396767517,0.0,6.325426871983402e-14,6.325426872002489e-14,4.973799150320701e-14,-3.907985046680551e-14
tuned_5th,PSCAD_EMTDC,B,2,120.0,negative,1.6658430011711477e-10,,-2.3193091781184986e-11,-1.6496184267623376e-10,,3.644059622438395e-10,,-1.2102743699272142e-11,-3.6420492708612315e-10,,1.995171890778976e-10,,-1.1153936826489538e-11,1.9920516667701222e-10,,0.0,,0.0,0.0,,4.138807167393534e-11,,3.754970320489769e-11,1.7406673033951803e-11,,,,,,,7.403568668814287e-14,,6.358874457669353e-14,3.791773287717615e-14
tuned_5th,PSCAD_EMTDC,B,3,180.0,zero,1.7650616538858926e-10,,1.1081869582635951e-11,-1.7615793648523895e-10,,4.838475079821871e-10,,2.7840879477380696e-11,-4.830458533208815e-10,,3.0730245446489675e-10,,-1.676042297795756e-11,3.0684505331152055e-10,,0.0,,0.0,0.0,,1.0301572284531323e-10,,1.0231287694068604e-10,1.2013091419881299e-11,,,,,,,4.2886810377169855e-14,,1.4130832128168478e-15,4.2863524122043197e-14
tuned_5th,PSCAD_EMTDC,B,4,240.0,positive,2.7716767444363064e-10,,6.745619632092276e-11,-2.688337429237698e-10,,1.217813706889123e-09,,9.361016846069361e-11,-1.2142105917211344e-09,,9.457418296655417e-10,,-2.6215519764151252e-11,9.453784188898232e-10,,0.0,,0.0,0.0,,3.648025023225456e-10,,3.640805757633954e-10,2.293905082136995e-11,,,,,,,6.156764781278755e-14,,6.154762438039822e-14,-1.570092458696157e-15
tuned_5th,PSCAD_EMTDC,B,5,300.0,negative,19.999999999948063,119.99999980022483,-9.999999939582011,17.320508110511142,3.486735652338234e-07,1.681585622844323,37.8952800347259,1.3269975429992553,1.0328638476733847,0.0733907024769439,19.839058132964727,124.81610208656737,-11.326997482581259,16.287644262837755,0.006220821011974442,0.0,,0.0,0.0,,0.6348390127938291,124.85851381748638,-0.3628434285641793,0.5209272679682211,0.07336463861549695,99.19529066508123,8.407928114243449,98.84506217477835,1.1549378252216416,0.0,7.944109290391274e-15,3.9720546452059515e-14,-7.105427357601002e-15,3.552713678800501e-15
tuned_5th,PSCAD_EMTDC,B,6,360.0,zero,1.5174587540038124e-10,,-1.5122314113963604e-10,-1.2584605074842193e-11,,2.355917659788608e-10,,-1.3870008368917426e-10,1.9043572926752572e-10,,2.0340655234247314e-10,,-1.2526197635379156e-11,-2.030204913516138e-10,,0.0,,0.0,0.0,,1.0004295078309527e-10,,-9.165571736812404e-11,-4.0097649246849716e-11,,,,,,,3.144107698316869e-15,,3.140184917377774e-15,1.570092458696157e-16
tuned_5th,PSCAD_EMTDC,B,7,420.0,positive,13.9999999999262,-99.99999976419014,-2.4310744305803555,-13.787308552103706,4.115661873767047e-07,9.451933171697288,-99.83772246583847,-1.6149406312873769,-9.312948375227293,0.000981690727944695,4.548183524305689,-100.33724230883291,-0.8161337992929265,-4.4743601768764005,0.0020400397818821207,0.0,,0.0,0.0,,4.9922655604509565,-12.007820890743236,4.883030854158038,-1.0386169185052394,0.0024314226413800297,32.48702517378332,67.51380836962224,32.486462420359686,67.51353757964016,-0.0,5.364158326895485e-14,3.8315416620884014e-13,-5.218048215738236e-14,-1.2434497875801753e-14
tuned_5th,PSCAD_EMTDC,B,8,480.0,negative,2.1416700736703793e-10,,-2.1633361932728525e-11,2.1307159523512383e-10,,2.2827502376930906e-10,,-3.9028730300977805e-11,2.2491386059550033e-10,,2.1009086384255037e-11,,1.7375271184778128e-11,-1.1810235474219355e-11,,0.0,,0.0,0.0,,1.3864584102536276e-10,,-1.3864544447161205e-10,3.3160352727401324e-13,,,,,,,3.781283367737625e-14,,2.0097183471152483e-14,-3.202988615714634e-14
tuned_5th,PSCAD_EMTDC,B,9,540.0,zero,1.2537915084752005e-10,,-2.856060986044134e-11,1.2208285314344865e-10,,1.4786383642399622e-10,,-3.965802335841826e-11,1.4244632429559375e-10,,2.3216451283600096e-11,,1.1166497566159007e-11,-2.035467863437646e-11,,0.0,,0.0,0.0,,9.941100447478526e-11,,-9.930018353096361e-11,-4.692692340514067e-12,,,,,,,6.964134436740046e-14,,-6.908406818208484e-14,-8.79251776864355e-15
tuned_5th,PSCAD_EMTDC,B,10,600.0,positive,1.0884957362175661e-10,,-3.3304801233600235e-11,1.0362924245804652e-10,,1.2480950420691836e-10,,-4.078911796565405e-11,1.1795617913429008e-10,,1.6153350102861905e-11,,7.448832642487566e-12,-1.4333374055324182e-11,,0.0,,0.0,0.0,,9.200569080233453e-11,,-9.156779219043775e-11,-8.965855976067828e-12,,,,,,,3.606328412351203e-14,,3.5484089566248807e-14,6.437379080618701e-15
tuned_5th,PSCAD_EMTDC,B,11,660.0,negative,9.00000000008557,110.0000000757884,-3.078181301147152,8.4572335830819,1.322791365293414e-07,6.938946842521861,110.16600922256224,-2.3921420849863226,6.513573483778424,0.00042768700764475993,2.0611803384796303,109.44112355319284,-0.6860392161608073,1.9436600993034938,0.0014397850909971563,0.0,,0.0,0.0,,5.756906101514232,-161.21532609169492,-5.450266969709637,-1.8537955174570706,0.004009070803138935,22.902003760667032,77.09940936062095,22.900914262485077,77.09908573751501,0.0,2.8262536516435512e-14,3.140281835129644e-13,-2.19824158875781e-14,-1.7763568394002505e-14
tuned_5th,PSCAD_EMTDC,B,12,720.0,zero,1.0250426026580879e-11,,-5.722672993410623e-12,8.504248793214799e-12,,3.559501421940798e-11,,-1.603001596617787e-11,3.17811835116935e-11,,2.548332764651679e-11,,1.0302946713882932e-11,-2.33077085306689e-11,,0.0,,0.0,0.0,,3.1174498748165974e-11,,-3.063815620177171e-11,5.7578430644851395e-12,,,,,,,3.1086244689504604e-14,,4.396258884313697e-15,3.077381219020234e-14
tuned_5th,PSCAD_EMTDC,B,13,780.0,positive,6.999999999982838,-90.0000000037456,-4.576103554902044e-10,-6.999999999982838,6.541892837647622e-09,5.483496016506867,-89.85881675889976,0.01351193688787642,-5.483479369032787,0.0003768605670586988,1.5165808242714616,-90.51048200868458,-0.013511937345521944,-1.5165206309500299,0.0013625899707448094,0.0,,0.0,0.0,,5.37618384149373,-1.0276866559756959,5.375319055509604,-0.0964248360829349,0.0053795353772137025,21.665440346788284,78.33565737886158,21.664580442209015,78.33541955779067,-0.0,4.067061705127345e-14,5.810088150196166e-13,3.516804902847781e-14,-2.042810365310288e-14
tuned_5th,PSCAD_EMTDC,B,14,840.0,negative,1.8325804574144594e-11,,-1.105596305706767e-11,1.4615087894723517e-11,,3.437126540952203e-11,,-1.8105050159574344e-11,2.921628047118768e-11,,1.6228470451719585e-11,,7.0867693215150866e-12,-1.4599347717825214e-11,,0.0,,0.0,0.0,,3.25923323878305e-11,,-3.258130262863875e-11,8.478499276892384e-13,,,,,,,3.772735258132554e-14,,-3.768221900841212e-14,-1.8448586389518287e-15
tuned_5th,PSCAD_EMTDC,B,15,900.0,zero,1.7733075759752233e-11,,-1.0932867808306862e-11,1.39618901795996e-11,,3.1411356842304064e-11,,-1.7296138524860466e-11,2.622054406001904e-11,,1.385005525896168e-11,,6.383995937008229e-12,-1.2290997785068326e-11,,0.0,,0.0,0.0,,3.127568831764494e-11,,-3.1271217481113005e-11,5.288071400846954e-13,,,,,,,3.841435839408255e-14,,-2.072522045462529e-14,3.234390464888557e-14
tuned_5th,PSCAD_EMTDC,B,16,960.0,positive,1.6547490027749695e-11,,-1.0606288576900637e-11,1.2701419953768266e-11,,2.8436920855323155e-11,,-1.6409350304195868e-11,2.32248076488504e-11,,1.2060701766879103e-11,,5.8062019122126e-12,-1.057111850582612e-11,,0.0,,0.0,0.0,,2.9543413395317216e-11,,-2.954285970259391e-11,1.8087465124037088e-13,,,,,,,4.783399476934313e-14,,-3.1401849173680803e-15,4.7730810743986743e-14
tuned_5th,PSCAD_EMTDC,B,17,1020.0,negative,1.522679820095907e-11,,-1.0184247724006438e-11,1.1319738590126543e-11,,2.5777155213420792e-11,,-1.55954143736142e-11,2.0524248619914306e-11,,1.0696272859673053e-11,,5.3973498359713445e-12,-9.23465580499449e-12,,0.0,,0.0,0.0,,2.7754676053947985e-11,,-2.7754210373661353e-11,1.6077746776921855e-13,,,,,,,3.3161304284935025e-14,,1.3816813636418746e-14,3.014577520672711e-14
tuned_5th,PSCAD_EMTDC,B,18,1080.0,zero,1.4048280652140442e-11,,-9.695006913880573e-12,1.016666268846918e-11,,2.348518771020095e-11,,-1.469637943177187e-11,1.8318582733955338e-11,,9.562047192667405e-12,,5.014247276052503e-12,-8.141871453750584e-12,,0.0,,0.0,0.0,,2.6294721545847266e-11,,-2.6294652424068915e-11,6.029155041345696e-14,,,,,,,1.633198069977419e-14,,-1.2874758161205898e-14,-1.0048591735574626e-14
tuned_5th,PSCAD_EMTDC,B,19,1140.0,positive,1.3034269084695863e-11,,-9.337653870284147e-12,9.093975520696424e-12,,2.1519437076379478e-11,,-1.401024902732706e-11,1.6333985866179047e-11,,8.606766503352247e-12,,4.690808229563646e-12,-7.21614494011063e-12,,0.0,,0.0,0.0,,2.4779900567207185e-11,,-2.4779827219930808e-11,-6.029155041345696e-14,,,,,,,3.002121889955552e-14,,-1.8213072520732443e-14,-2.3865405371993372e-14
tuned_5th,PSCAD_EMTDC,B,20,1200.0,negative,1.2122537978676559e-11,,-8.89394574146011e-12,8.237333075238557e-12,,1.984078618172626e-11,,-1.3271363516270476e-11,1.474882051989191e-11,,7.840129172286028e-12,,4.3816570244488106e-12,-6.501438852917775e-12,,0.0,,0.0,0.0,,2.36985965242637e-11,,-2.369583538645553e-11,-3.6174930248074177e-13,,,,,,,1.0906210770260507e-14,,-4.239249638444889e-15,-1.0048591735576242e-14
tuned_5th,PSCAD_EMTDC,B,21,1260.0,zero,1.1284692229910647e-11,,-8.505838511829216e-12,7.415860700855206e-12,,1.8340162981850312e-11,,-1.26342199965366e-11,1.329428686616726e-11,,7.183528753744376e-12,,4.1572908121029e-12,-5.858328981840901e-12,,0.0,,0.0,0.0,,2.2377111812668486e-11,,-2.2375701647194213e-11,-2.5121479338940397e-13,,,,,,,3.520860681614962e-14,,-2.8909327395515194e-14,-2.0097183471151675e-14
tuned_5th,PSCAD_EMTDC,B,22,1320.0,positive,1.0516164300449035e-11,,-8.01830517725217e-12,6.804152678952007e-12,,1.7040698273463176e-11,,-1.1974467145397677e-11,1.212425396595611e-11,,6.639225818421185e-12,,3.955847949653771e-12,-5.3320339896901e-12,,0.0,,0.0,0.0,,2.1641360541989122e-11,,-2.163854323784218e-11,-3.4918856281127157e-13,,,,,,,1.1936833793161163e-14,,3.1401849173600024e-16,1.193270268599709e-14
tuned_5th,PSCAD_EMTDC,B,23,1380.0,negative,9.9907463234596e-12,,-7.857998737220556e-12,6.169835325643762e-12,,1.5964838722264174e-11,,-1.1572209457482895e-11,1.0998183654588107e-11,,6.1249293289769715e-12,,3.754405087204643e-12,-4.839338976155131e-12,,0.0,,0.0,0.0,,2.022902315506636e-11,,-2.0227815163714808e-11,-2.210690181826755e-13,,,,,,,4.166991072710099e-14,,-4.019436694230416e-14,1.0990647210786666e-14
tuned_5th,PSCAD_EMTDC,B,24,1440.0,zero,9.412395635213602e-12,,-7.523883062012649e-12,5.655473036178957e-12,,1.4963570841750157e-11,,-1.107731631450577e-11,1.0059896401278683e-11,,5.669514568867021e-12,,3.547152882658384e-12,-4.422793446866326e-12,,0.0,,0.0,0.0,,1.9625254836524026e-11,,-1.962489965958024e-11,-1.1807095289301988e-13,,,,,,,1.9413988497283344e-14,,6.280369834736161e-15,1.8370081766600443e-14
tuned_5th,PSCAD_EMTDC,B,25,1500.0,positive,8.88592782621284e-12,,-7.2324739016809405e-12,5.162464004152252e-12,,1.4066071178879118e-11,,-1.0654019387644623e-11,9.18402032320194e-12,,5.2931171578306135e-12,,3.411496894228106e-12,-4.0470703215032986e-12,,0.0,,0.0,0.0,,1.8550178169757995e-11,,-1.854970034387359e-11,-1.3314384049638411e-13,,,,,,,2.7421497352827894e-14,,1.0048591735576645e-14,2.5514002453610604e-14
tuned_5th,PSCAD_EMTDC,C,1,60.0,positive,99.99999999970987,-59.999999988581116,50.000000017114566,-86.60254036822775,1.9931804420691374e-08,107.50659685782414,-40.33884325049567,81.94471764282729,-69.58973788129995,1.1035477903391462e-05,36.192546644934204,-151.96156830453847,-31.94471762571272,-17.01280248692781,3.2724977384378394e-05,0.0,,0.0,0.0,,277.9562562730165,118.27716280538796,-131.6782260747529,244.7866932231348,1.101621494935085e-06,36.19254664503921,107.50659685813604,-1.2388396768222367,101.23883967682224,-0.0,1.4210854715202004e-14,1.4210854715243233e-14,0.0,1.4210854715202004e-14
tuned_5th,PSCAD_EMTDC,C,2,120.0,negative,1.5159186813817513e-10,,-3.250468211665498e-11,1.480659992237147e-10,,1.7961872094012027e-10,,-1.5579587841630667e-10,-8.938975993175162e-11,,2.675425133286392e-10,,1.2328837013322607e-10,2.374425703788134e-10,,0.0,,0.0,0.0,,9.645658184102628e-11,,1.851578634676602e-11,-9.466275844499522e-11,,,,,,,1.3488181725740199e-14,,2.8261664256272333e-15,1.3188776652944322e-14
tuned_5th,PSCAD_EMTDC,C,3,180.0,zero,1.5710380561210153e-10,,-4.509305541339802e-12,1.570390776250925e-10,,3.146961492162823e-10,,-2.718495765184096e-10,-1.5852909536838338e-10,,4.1358616620302015e-10,,2.673462373284128e-10,3.1556220664213285e-10,,0.0,,0.0,0.0,,1.363115878123224e-10,,2.446329658026016e-11,-1.3409845671126386e-10,,,,,,,8.437694987144618e-15,,-5.966351342993698e-15,5.966351342993698e-15
tuned_5th,PSCAD_EMTDC,C,4,240.0,positive,2.4901425087773015e-10,,4.225511329432709e-11,2.4540293914434015e-10,,9.998592990578263e-10,,-9.210941128498531e-10,-3.8897847393621923e-10,,1.1534385801325989e-09,,9.633283439144797e-10,6.34365084118989e-10,,0.0,,0.0,0.0,,3.737606204249467e-10,,9.501069093383953e-11,-3.6148301479974895e-10,,,,,,,2.6508536421839176e-14,,2.0882229700452094e-14,1.6328961570336636e-14
tuned_5th,PSCAD_EMTDC,C,5,300.0,negative,19.999999999997602,-120.00000019997903,-10.000000060452436,-17.320508040783775,3.4902924128740013e-07,1.681585622154536,157.89527997165746,-1.5579851008996979,0.6327816606155838,0.07339059670949034,19.839058134893524,-115.18389791535161,-8.442014959552782,-17.95328970139935,0.006220811886225577,0.0,,0.0,0.0,,0.6348390125841664,-115.14148624216882,-0.26971453381169824,-0.5746952602463132,0.07336453760994263,99.19529067447951,8.407928110773689,98.84506218439273,1.1549378156073378,-0.0,4.5669992702039654e-14,2.2834996351022564e-13,4.440892098500626e-14,-1.0658141036401503e-14
tuned_5th,PSCAD_EMTDC,C,6,360.0,zero,2.5032836479901983e-10,,-2.4561144742285334e-10,-4.836638417126195e-11,,3.2696978490352596e-10,,2.2030030091490394e-10,2.41613363986061e-10,,5.487860678626688e-10,,-4.65926350197623e-10,-2.899634191957526e-10,,0.0,,0.0,0.0,,1.1138934841401422e-10,,-1.0746215216818535e-10,2.931676638854345e-11,,,,,,,2.1905462732047927e-14,,1.4601859865770863e-14,-1.6328961570336636e-14
tuned_5th,PSCAD_EMTDC,C,7,420.0,positive,13.999999999985585,140.00000023614973,-10.724622240744951,8.999026491399784,4.12159075820264e-07,9.451933171752232,140.16227753321567,-7.257779561378389,6.055053800067207,0.00098169127696141,4.548183524308295,139.66275769417723,-3.4668426793665863,2.9439726913325357,0.0020400395796103805,0.0,,0.0,0.0,,4.992265560543679,-132.00782089132824,-3.3409840634047963,-3.7095203079462538,0.002431424466791007,32.48702517366413,67.51380836972832,32.48646242024941,67.51353757975053,-0.0,4.7600480407460714e-14,3.400034314822123e-13,2.4424906541753444e-14,4.085620730620576e-14
tuned_5th,PSCAD_EMTDC,C,8,480.0,negative,1.770786643591166e-10,,8.293102759371004e-11,-1.564586144431171e-10,,2.378480038756835e-10,,2.372221293976142e-10,-1.7243383418248688e-11,,2.078032281706966e-10,,-1.542655092968276e-10,-1.39227634755292e-10,,0.0,,0.0,0.0,,6.828695350958127e-11,,1.4158465755426808e-11,6.680303785811031e-11,,,,,,,2.843991819406921e-14,,-2.5592507076566415e-14,1.2403730423596243e-14
tuned_5th,PSCAD_EMTDC,C,9,540.0,zero,9.613865591862367e-11,,2.346848599843812e-11,-9.323020608569214e-11,,1.6183816725525616e-10,,1.6183539606787967e-10,-9.47079771078053e-13,,1.6629505586980552e-10,,-1.383468128859704e-10,-9.227244968589503e-11,,0.0,,0.0,0.0,,3.359212488786431e-11,,2.839983239267212e-12,3.347185907120419e-11,,,,,,,2.2757134799395828e-14,,-2.0097183471155714e-14,-1.067662871905632e-14
tuned_5th,PSCAD_EMTDC,C,10,600.0,positive,8.130806518237306e-11,,-3.6068163960883676e-12,-8.122802680839869e-11,,1.2011405963847656e-10,,1.197441611739277e-10,-9.419298678135702e-12,,1.427142263914159e-10,,-1.233339028145279e-10,-7.180598046846029e-11,,0.0,,0.0,0.0,,1.6449321655143044e-11,,8.926132636863128e-12,1.3816813636417219e-11,,,,,,,1.7294418763390096e-14,,-1.707475548819146e-14,-2.7476618026924255e-15
tuned_5th,PSCAD_EMTDC,C,11,660.0,negative,9.000000000052822,-129.9999999236311,-5.7850884780233365,-6.8943999958221465,1.3329020271598876e-07,6.938946842362789,-129.83399077641448,-4.444849063678601,-5.328442556906473,0.0004276846760317039,2.0611803386066105,-130.5588764476694,-1.3402394143447391,-1.5659574389156725,0.001439778915760816,0.0,,0.0,0.0,,5.756906101436624,-41.21532609105858,4.330567496378108,-3.7931718943480117,0.004009069476546172,22.90200376216126,77.09940935913404,22.90091426397362,77.09908573602638,-0.0,3.510833468576701e-15,3.900926076173439e-14,3.3306690738754696e-15,-1.1102230246251565e-15
tuned_5th,PSCAD_EMTDC,C,12,720.0,zero,3.229914954897548e-11,,3.1871620837313685e-11,-5.2378284421690735e-12,,1.2332972202190763e-10,,1.1963853320376975e-10,2.994731551995085e-11,,9.454218640050308e-11,,-8.77518394788527e-11,-3.5182945832677766e-11,,0.0,,0.0,0.0,,4.082715122285385e-11,,-2.504109060505579e-11,3.2245930879463896e-11,,,,,,,1.523232463375823e-14,,-1.5072887603366786e-14,-2.198129442155233e-15
tuned_5th,PSCAD_EMTDC,C,13,780.0,positive,6.999999999977854,149.99999999595434,-6.062177826224755,3.5000000004169793,7.068127319628826e-09,5.483496016464024,150.14118324020617,-4.755588403074439,2.73003800397004,0.0003768598370515919,1.5165808243087295,149.48951799318135,-1.3065894231503528,0.7699619964469508,0.0013625875830628096,0.0,,0.0,0.0,,5.376183841518872,-121.02768665665847,-2.771165885426234,-4.6069504374649455,0.00537953582493492,21.66544034733611,78.3356573783053,21.66458044276412,78.3354195572364,-0.0,3.813547407049651e-14,5.447924867231023e-13,3.6415315207705135e-14,-1.1324274851176597e-14
tuned_5th,PSCAD_EMTDC,C,14,840.0,negative,1.5910132784429717e-11,,1.0809772559546054e-11,-1.1673951448805603e-11,,8.777514726944512e-11,,8.647566832843453e-11,1.5047766124025298e-11,,8.024233569659088e-11,,-7.567647426682886e-11,-2.6681523205888598e-11,,0.0,,0.0,0.0,,2.0659475119445168e-11,,-1.4047931246335471e-11,1.514825204138106e-11,,,,,,,4.1563105665564916e-14,,1.0578497940374885e-14,-4.0194366942301735e-14
tuned_5th,PSCAD_EMTDC,C,15,900.0,zero,1.4029708432336145e-11,,8.573960898380357e-12,-1.1104949941778604e-11,,7.948145267862732e-11,,7.855737804080053e-11,1.2084687635997278e-11,,7.37375663098602e-11,,-6.999974610399047e-11,-2.3178960949056834e-11,,0.0,,0.0,0.0,,1.7464524707511228e-11,,-1.200806712401351e-11,1.2681322770297113e-11,,,,,,,1.950962292738393e-14,,1.6328961570297862e-14,-1.0676628719049858e-14
tuned_5th,PSCAD_EMTDC,C,16,960.0,positive,1.2286081129853656e-11,,7.018941327299947e-12,-1.0083761806650677e-11,,7.276029309951449e-11,,7.20333298564777e-11,1.0259612162023259e-11,,6.815342453848802e-11,,-6.504798850779359e-11,-2.0338349672806148e-11,,0.0,,0.0,0.0,,1.5135367533456907e-11,,-1.0591215689297271e-11,1.0812284707479947e-11,,,,,,,3.397355018175028e-14,,3.359997861583927e-14,-5.024295867785697e-15
tuned_5th,PSCAD_EMTDC,C,17,1020.0,negative,1.0833752649325398e-11,,5.976399934733921e-12,-9.036196118216861e-12,,6.736888004677829e-11,,6.677540423083748e-11,8.922521424208156e-12,,6.339494488819518e-11,,-6.080528466593828e-11,-1.793422410006955e-11,,0.0,,0.0,0.0,,1.3577700137693317e-11,,-1.001844596036943e-11,9.164315662845458e-12,,,,,,,2.528580162228213e-14,,6.280369834720005e-15,-2.449344235546618e-14
tuned_5th,PSCAD_EMTDC,C,18,1080.0,zero,9.544934505466087e-12,,5.0506734210939674e-12,-8.099164938874384e-12,,6.261077249261858e-11,,6.211411373949708e-11,7.870559476890027e-12,,5.929829642398418e-11,,-5.710002347269045e-11,-1.59961019690703e-11,,0.0,,0.0,0.0,,1.1995868075583195e-11,,-8.993489603340663e-12,7.938387471105166e-12,,,,,,,4.5101025443060197e-14,,3.6583154287329654e-14,2.6377553305888644e-14
tuned_5th,PSCAD_EMTDC,C,19,1140.0,positive,8.553084212639231e-12,,4.456550434728027e-12,-7.30030189589608e-12,,5.868203317611525e-11,,5.82491741432011e-11,7.114402948787921e-12,,5.5671772427907965e-11,,-5.3780062968803605e-11,-1.4389269346853324e-11,,0.0,,0.0,0.0,,1.103657466198116e-11,,-8.521205791768583e-12,7.013917031432159e-12,,,,,,,2.8367882031242457e-14,,-1.2560739669465859e-14,-2.5435497830677412e-14
tuned_5th,PSCAD_EMTDC,C,20,1200.0,negative,7.609492473897183e-12,,3.8442143758413545e-12,-6.567068717690757e-12,,5.515688711787508e-11,,5.47830380314108e-11,6.4110015272975896e-12,,5.251909046687816e-11,,-5.088975826623558e-11,-1.2980268374430505e-11,,0.0,,0.0,0.0,,1.0032483885879632e-11,,-7.756256745897848e-12,6.363270716553603e-12,,,,,,,4.911460275242428e-14,,-4.906538933386717e-14,2.1981294421568485e-15
tuned_5th,PSCAD_EMTDC,C,21,1260.0,zero,6.909285297888138e-12,,3.48007068236112e-12,-5.968863490932239e-12,,5.207326404451802e-11,,5.173925679100644e-11,5.888474757047629e-12,,4.970402279629184e-11,,-4.827759544272338e-11,-1.1822168176905352e-11,,0.0,,0.0,0.0,,9.099014468436763e-12,,-7.288997230193557e-12,5.4463367206822785e-12,,,,,,,3.969681952731568e-14,,1.8409334078063808e-14,-3.517007107451604e-14
tuned_5th,PSCAD_EMTDC,C,22,1320.0,positive,6.3832446348364364e-12,,3.143953139268391e-12,-5.555301137314932e-12,,4.9377822391180075e-11,,4.909741922002511e-11,5.254785440722858e-12,,4.721968920686992e-11,,-4.596838195911422e-11,-1.079846789384353e-11,,0.0,,0.0,0.0,,8.781068197761013e-12,,-6.998844143828795e-12,5.303144288450318e-12,,,,,,,1.890706877285814e-14,,1.491587835749717e-14,-1.1618684194259474e-14
tuned_5th,PSCAD_EMTDC,C,23,1380.0,negative,5.769945207174542e-12,,2.872327143916098e-12,-5.004198684316927e-12,,4.693453044548348e-11,,4.6676336648734734e-11,4.916273506630636e-12,,4.488810456664419e-11,,-4.377857400698796e-11,-9.918588079997143e-12,,0.0,,0.0,0.0,,8.082584563406522e-12,,-6.7262760930012915e-12,4.481671914066967e-12,,,,,,,2.550518425669348e-14,,-2.5435497830677412e-14,-1.8841109504192326e-15
tuned_5th,PSCAD_EMTDC,C,24,1440.0,zero,5.314682016019938e-12,,2.706368371033223e-12,-4.573993350637573e-12,,4.475011570574125e-11,,4.4516517462569335e-11,4.566456906835891e-12,,4.2828757722684025e-11,,-4.183982383900523e-11,-9.15049884920904e-12,,0.0,,0.0,0.0,,7.528487738060402e-12,,-6.236407245891954e-12,4.2172683440246194e-12,,,,,,,3.132993509767028e-14,,2.967474746911826e-14,1.0048591735576242e-14
tuned_5th,PSCAD_EMTDC,C,25,1500.0,positive,4.884833202984844e-12,,2.4831797280313243e-12,-4.2065917153055696e-12,,4.278453564748599e-11,,4.25708588877684e-11,4.270651487619868e-12,,4.095964393969004e-11,,-4.007252776751078e-11,-8.478499276892384e-12,,0.0,,0.0,0.0,,7.152798877632117e-12,,-6.131839088143615e-12,3.682808871088663e-12,,,,,,,1.5203368317760213e-14,,-1.515139222629513e-14,1.2560739669456166e-15
