case,origin,phase,order,frequency_hz,sequence,Iload_rms,Iload_angle_deg,Iload_real,Iload_imag,Iload_theory_error_pct,Isystem_rms,Isystem_angle_deg,Isystem_real,Isystem_imag,Isystem_theory_error_pct,Ifilter_rms,Ifilter_angle_deg,Ifilter_real,Ifilter_imag,Ifilter_theory_error_pct,Ilinear_rms,Ilinear_angle_deg,Ilinear_real,Ilinear_imag,Ilinear_theory_error_pct,Vpcc_rms,Vpcc_angle_deg,Vpcc_real,Vpcc_imag,Vpcc_theory_error_pct,filter_magnitude_pct,system_magnitude_pct,filter_projection_pct,system_projection_pct,linear_projection_pct,kcl_error_a,kcl_error_pct,kcl_real_a,kcl_imag_a
tuned_5th,PSCAD_EMTDC,A,1,60.0,positive,99.9999999997614,-179.99999998842426,-99.9999999997614,-2.020348338200412e-08,2.0204880004693435e-08,107.50661098829254,-160.33882587553393,-101.23884200699075,-36.171373698985036,4.4086460813392325e-05,36.19258215890275,88.03842991819222,1.2388420072294464,36.171373678781535,0.00013089911489515672,0.0,,0.0,0.0,,277.9562615504991,-1.7228387424240463,277.83061292634585,-8.356665369658266,4.403552606509265e-06,36.192582158989104,107.50661098854906,-1.2388420145402796,101.23884201454018,-0.0,9.609171085797121e-14,9.609171085820048e-14,-9.50350909079134e-14,1.4210854715202004e-14
tuned_5th,PSCAD_EMTDC,A,2,120.0,negative,5.845434350146845e-11,,5.579229346385273e-11,1.7439330957092424e-11,,4.789687662253572e-10,,1.7839767337755136e-10,4.4450573579304615e-10,,4.443429706668565e-10,,-1.2261118925579574e-10,-4.2709152631529264e-10,,0.0,,0.0,0.0,,8.74919315553587e-11,,-1.9027008451313457e-11,8.5397956864794e-11,,,,,,,2.5784436774486485e-14,,5.809342097098233e-15,2.5121479338931718e-14
tuned_5th,PSCAD_EMTDC,A,3,180.0,zero,2.061040366958372e-11,,-6.534724813041871e-12,1.9547023073629524e-11,,6.858869265783128e-10,,2.5685833372289694e-10,6.359753709446151e-10,,6.703616529184361e-10,,-2.6343450897684807e-10,-6.164308600189195e-10,,0.0,,0.0,0.0,,1.0352820992095668e-10,,-2.199762338314316e-11,1.0116419729791299e-10,,,,,,,4.1526496828105007e-14,,4.1450440909268354e-14,2.5121479339138513e-15
tuned_5th,PSCAD_EMTDC,A,4,240.0,positive,1.1221713431077715e-10,,-1.0968163486778073e-10,2.3719700791827525e-11,,1.801960099435403e-09,,8.623632343403277e-10,1.5822104322798962e-09,,1.8367734951924366e-09,,-9.720155084791312e-10,-1.558500152042821e-09,,0.0,,0.0,0.0,,5.575622645654088e-10,,-4.662251387925105e-10,3.0579371940118587e-10,,,,,,,3.083503296433494e-14,,-2.936072897720455e-14,9.420554752176942e-15
tuned_5th,PSCAD_EMTDC,A,5,300.0,negative,20.00000000014253,-1.9975293131137875e-07,20.00000000014253,-6.972692683836958e-08,3.486353625745869e-07,1.6812449251315358,-81.97911624836244,0.23459088778924927,-1.664797769594492,0.2935075316345706,19.835396360047387,4.814535861005067,19.765409112353247,1.6647976998675527,0.024878355260541843,0.0,,0.0,0.0,,0.6347244469840637,4.984184855497718,0.6323243744909135,0.055145344535151394,0.2934098784711159,99.17698179953014,8.40622462559777,98.82704553204162,1.1729544679581954,0.0,3.764032658966892e-14,1.882016329470034e-13,3.552713678800501e-14,1.2434497875801753e-14
tuned_5th,PSCAD_EMTDC,A,6,360.0,zero,4.015174245898104e-10,,3.9679549326026816e-10,6.139689550437033e-11,,4.423235816496023e-10,,-9.728920910988143e-11,-4.3149155342150807e-10,,6.979377980205324e-10,,4.941269378572881e-10,4.929054059244321e-10,,0.0,,0.0,0.0,,2.313618976395989e-10,,2.3128592382982256e-10,-5.928669123989934e-12,,,,,,,4.5512373853470666e-14,,-4.2235487138513035e-14,-1.69569985537117e-14
tuned_5th,PSCAD_EMTDC,A,7,420.0,positive,14.000000000108974,20.00000023570583,13.15569667140688,4.788282060717101,4.113850189080183e-07,9.452211455156158,20.16230973015891,8.872979592264304,3.257995480083804,0.003926451991604067,4.547905297919653,19.662660213421887,4.282717079142544,1.5302865806333135,0.00815958795142141,0.0,,0.0,0.0,,4.992629541368575,107.99230567041724,-1.5421697088532387,4.748480001689141,0.009725842059636268,32.48503784203037,67.51579610773274,32.48447479768591,67.51552520231392,0.0,3.505844540393816e-14,2.504174671690376e-13,3.108624468950438e-14,-1.6209256159527285e-14
tuned_5th,PSCAD_EMTDC,A,8,480.0,negative,8.286376470709257e-11,,-6.100248827874897e-11,-5.608119047625055e-11,,2.9275713253038826e-10,,-2.055426878772434e-10,-2.0846808414626302e-10,,2.0996388555169212e-10,,1.4447613982618014e-10,1.5235313668215075e-10,,0.0,,0.0,0.0,,1.52922905409706e-10,,1.3722859303689583e-10,-6.74813178002617e-11,,,,,,,7.240986575360776e-14,,6.405977231428622e-14,3.375698786173473e-14
tuned_5th,PSCAD_EMTDC,A,9,540.0,zero,2.8866123657068768e-11,,4.970284687209358e-12,-2.8435002463746636e-11,,1.9184353876925946e-10,,-1.2802227249424164e-10,-1.4287841374022352e-10,,1.7548719959485399e-10,,1.330069284339869e-10,1.1447669723660098e-10,,0.0,,0.0,0.0,,1.2009847256181427e-10,,1.1834477701781433e-10,-2.0448884181897485e-11,,,,,,,3.625586905362496e-14,,-1.4371252535893403e-14,-3.3285960124100036e-14
tuned_5th,PSCAD_EMTDC,A,10,600.0,positive,4.300546334188257e-11,,3.6903453148903444e-11,-2.208178033892861e-11,,1.3838949890223268e-10,,-8.385298588544915e-11,-1.100923710549724e-10,,1.4945852766136838e-10,,1.2080919414096438e-10,8.799426175447349e-11,,0.0,,0.0,0.0,,7.36384007161181e-11,,7.206347563168443e-11,-1.514825204138106e-11,,,,,,,5.5224417240788284e-14,,-5.275510661177729e-14,1.6328961570310787e-14
tuned_5th,PSCAD_EMTDC,A,11,660.0,negative,9.000000000038769,-9.999999924047712,8.863269779219772,-1.5628335872597996,1.3256245035660956e-07,6.9390358416185105,-9.834007365915248,6.83707849714449,-1.185148106841825,0.001710621582543774,2.0610913210424844,-10.558851902612078,2.0261912820753287,-0.37768548041801775,0.005758695595273818,0.0,,0.0,0.0,,5.7575984511964275,78.78480573919275,1.1198211384947614,5.647649116490842,0.016038173598937132,22.901014678151174,77.10039823987356,22.899925322709443,77.10007467729113,0.0,6.355685013237352e-14,7.061872236899971e-13,-4.6629367034256575e-14,4.318767565791859e-14
tuned_5th,PSCAD_EMTDC,A,12,720.0,zero,2.6321656088783717e-11,,-2.6194166506713152e-11,-2.587512371910861e-12,,1.2473282537219042e-10,,-1.0747220075992092e-10,-6.330879709130957e-11,,1.014308015211414e-10,,8.121366046240173e-11,6.076634637296293e-11,,0.0,,0.0,0.0,,4.1768622853137235e-10,,4.1691104681318705e-10,2.5435497830677153e-11,,,,,,,7.857822576694625e-14,,6.437379080603838e-14,-4.5061653564217817e-14
tuned_5th,PSCAD_EMTDC,A,13,780.0,positive,6.999999999991037,29.999999996015493,6.062177826726709,3.4999999995739386,6.955439458977025e-09,5.483557971639999,30.14116212490447,4.742131059274576,2.753470727100612,0.0015073130839052,1.5165188501698288,29.48956771677354,1.3200467674521186,0.7465292724733785,0.005449891530554382,0.0,,0.0,0.0,,5.377051514291201,118.97246766316475,-2.60458612950958,4.704127345354036,0.021521846277337695,21.664555002453863,78.33654245210029,21.66369530052335,78.33630469947686,0.0,5.359422696077308e-14,7.656318137263101e-13,1.3988810110276972e-14,-5.1736392947532295e-14
tuned_5th,PSCAD_EMTDC,A,14,840.0,negative,2.4358386673868056e-12,,3.893829297535762e-14,-2.4355274219102715e-12,,8.511838049790738e-11,,-7.156230211887257e-11,-4.608660992125311e-11,,8.387941926037973e-11,,7.162447778023645e-11,4.3654222684260204e-11,,0.0,,0.0,0.0,,5.3463255640382163e-11,,4.868542695886649e-11,-2.2091828930664187e-11,,,,,,,2.3448583132870644e-14,,-2.323736838852218e-14,-3.1401849173664648e-15
tuned_5th,PSCAD_EMTDC,A,15,900.0,zero,3.295930968796251e-12,,2.265957436372424e-12,-2.3934489440175465e-12,,7.578418927309571e-11,,-6.417281897132325e-11,-4.031243789519766e-11,,7.647229133636871e-11,,6.642087735366668e-11,3.7898263730725484e-11,,0.0,,0.0,0.0,,3.842556384400736e-11,,3.600410418856938e-11,-1.3424918558729749e-11,,,,,,,2.738450105489903e-14,,1.789905402899402e-14,2.0725220454627715e-14
tuned_5th,PSCAD_EMTDC,A,16,960.0,positive,4.136534399456241e-12,,3.4994220719143974e-12,-2.205665885958967e-12,,6.829349195418683e-11,,-5.832077035931708e-11,-3.5534332524931194e-11,,7.022746083593074e-11,,6.182144850519842e-11,3.331673393628623e-11,,0.0,,0.0,0.0,,4.951724354214028e-11,,4.840406639027036e-11,-1.044048681326363e-11,,,,,,,1.1998629721885483e-14,,-1.256073966944001e-15,1.1932702686000321e-14
tuned_5th,PSCAD_EMTDC,A,17,1020.0,negative,4.941979884629108e-12,,4.56457279588547e-12,-1.894159542156106e-12,,6.188990118096063e-11,,-5.3248743680785013e-11,-3.154252945797356e-11,,6.498714224472797e-11,,5.7837672535935816e-11,2.963329702821409e-11,,0.0,,0.0,0.0,,4.835272011255443e-11,,4.8331214100187436e-11,-1.441972914055179e-12,,,,,,,2.864279252516789e-14,,-2.4356059265330266e-14,1.5072887603360323e-14
tuned_5th,PSCAD_EMTDC,A,18,1080.0,zero,4.8117339471661156e-12,,4.602255014893881e-12,-1.4042906950467682e-12,,5.7092803881411416e-11,,-4.971540761176305e-11,-2.8070741013332e-11,,6.0486038569685e-11,,5.4283120592565886e-11,2.6681523205888598e-11,,0.0,,0.0,0.0,,3.9030387352053914e-11,,3.842581479684323e-11,-6.843090971927365e-12,,,,,,,3.768745228654461e-14,,3.454203409104404e-14,-1.5072887603366786e-14
tuned_5th,PSCAD_EMTDC,A,19,1140.0,positive,5.147601051939848e-12,,4.928834246300106e-12,-1.4847186812428446e-12,,5.295716791246529e-11,,-4.63428490105103e-11,-2.5628148175357653e-11,,5.6674157159203134e-11,,5.126948512736825e-11,2.415367434740772e-11,,0.0,,0.0,0.0,,5.319116615383846e-11,,5.164222507705978e-11,-1.2742870394677516e-11,,,,,,,1.047801469925254e-14,,2.198129442155233e-15,-1.0244853292911646e-14
tuned_5th,PSCAD_EMTDC,A,20,1200.0,negative,5.238036428225325e-12,,5.04941734712702e-12,-1.3929860293442452e-12,,4.9238882750932794e-11,,-4.3359673339011125e-11,-2.3332515991516106e-11,,5.319690552681074e-11,,4.845619345989866e-11,2.1952404720333067e-11,,0.0,,0.0,0.0,,3.0216675110111117e-11,,3.0175920981935206e-11,-1.568836384716828e-12,,,,,,,4.8830632738516766e-14,,-4.710277376051636e-14,-1.287475816120509e-14
tuned_5th,PSCAD_EMTDC,A,21,1260.0,zero,4.915425879102532e-12,,4.844677290514656e-12,-8.309714337583879e-13,,4.6140204501817374e-11,,-4.10321682782583e-11,-2.1101650121595265e-11,,5.022349909328061e-11,,4.5933996934269046e-11,2.03093029623205e-11,,0.0,,0.0,0.0,,3.189078731155509e-11,,3.1710215332560993e-11,-3.3888875628230596e-12,,,,,,,6.897907767905833e-14,,-5.715136549608775e-14,-3.8624274483621734e-14
tuned_5th,PSCAD_EMTDC,A,22,1320.0,positive,5.0810042658804855e-12,,5.025551941755027e-12,-7.486200843004238e-13,,4.3470313700369695e-11,,-3.886418461130774e-11,-1.9474170783546598e-11,,4.770429348246779e-11,,4.3885340294178456e-11,1.8702313330857654e-11,,0.0,,0.0,0.0,,4.435355423423215e-11,,4.4344435329097594e-11,8.993489603340662e-13,,,,,,,2.364957466428558e-14,,4.396258884310466e-15,2.3237368388518948e-14
tuned_5th,PSCAD_EMTDC,A,23,1380.0,negative,5.055512813251186e-12,,5.004198684316927e-12,-7.184743090936954e-13,,4.0914321291767906e-11,,-3.668238413072077e-11,-1.8121379121144658e-11,,4.514938955290786e-11,,4.166899777950044e-11,1.738280762857981e-11,,0.0,,0.0,0.0,,2.1601494838914087e-11,,2.111209123644551e-11,-4.572109239687153e-12,,,,,,,2.6704498840453983e-14,,1.7585035537254788e-14,2.0097183471155714e-14
tuned_5th,PSCAD_EMTDC,A,24,1440.0,zero,4.819419628180485e-12,,4.746703521092788e-12,-8.340331140528213e-13,,3.901297846127139e-11,,-3.5112291672036995e-11,-1.700410132754528e-11,,4.2995796121484e-11,,3.983136156585695e-11,1.618953735998014e-11,,0.0,,0.0,0.0,,4.615859114765964e-11,,4.610293888282342e-11,-2.265957436372424e-12,,,,,,,3.380332855226836e-14,,2.7633627272832645e-14,-1.9469146487680483e-14
tuned_5th,PSCAD_EMTDC,A,25,1500.0,positive,4.692608960130964e-12,,4.65752226943955e-12,-5.727697289278411e-13,,3.703154772712567e-11,,-3.351707773401428e-11,-1.5746143249647843e-11,,4.108238710012388e-11,,3.817962429932162e-11,1.5168349224852213e-11,,0.0,,0.0,0.0,,2.7352532499642305e-11,,2.7312072337296e-11,-1.4871915768652716e-12,,,,,,,7.105427357602201e-15,,-5.0242958677889286e-15,5.0242958677889286e-15
tuned_5th,PSCAD_EMTDC,B,1,60.0,positive,99.999999999698,60.00000001176914,49.999999982059954,86.60254038845284,2.054325526136289e-08,107.50661098835461,79.6611741248036,19.294092489782162,105.7610958774404,4.4087024154214185e-05,36.192582159179224,-31.961570081648194,30.705907492277795,-19.1585554889876,0.00013089986960687438,0.0,,0.0,0.0,,277.95626155055595,-121.7228387424817,-146.15239096449048,-236.4300360582889,4.403646719492378e-06,36.19258215928852,107.50661098867927,-1.2388420145718713,101.23884201457183,0.0,3.9241005173051e-14,3.9241005173169503e-14,-3.552713678800501e-15,3.907985046680551e-14
tuned_5th,PSCAD_EMTDC,B,2,120.0,negative,1.672390115187187e-10,,-2.3315244974470584e-11,-1.656058160981629e-10,,3.684928828251411e-10,,-1.7963113801309333e-11,-3.680547937948158e-10,,2.0250566814220035e-10,,-5.3433386553926224e-12,2.0243516088301647e-10,,0.0,,0.0,0.0,,6.336442379738019e-11,,6.317047194569952e-11,4.953955725639047e-12,,,,,,,1.6377200852871516e-14,,-8.79251776862901e-15,1.3816813636422785e-14
tuned_5th,PSCAD_EMTDC,B,3,180.0,zero,1.7697950676682683e-10,,1.1076060240538822e-11,-1.7663257543549905e-10,,4.856322518825576e-10,,2.5553568783570174e-11,-4.849594820095254e-10,,3.0865405296947346e-10,,-1.4447048749332887e-11,3.0831575891756966e-10,,0.0,,0.0,0.0,,1.1840938558587934e-10,,7.963508950444106e-12,1.181412930351689e-10,,,,,,,3.2435617407865636e-14,,-3.0459793698464725e-14,1.1147656456691016e-14
tuned_5th,PSCAD_EMTDC,B,4,240.0,positive,2.776419108850651e-10,,6.74172580279474e-11,-2.693324042886478e-10,,1.2131852805619475e-09,,7.611808239698941e-11,-1.2107950125865138e-09,,9.4148499125005e-10,,-8.675074852719593e-12,9.414450232623286e-10,,0.0,,0.0,0.0,,3.831894906035011e-10,,3.802990028246153e-10,4.6977166363818546e-11,,,,,,,3.118126145122658e-14,,-2.5749516322413412e-14,1.758503553739696e-14
tuned_5th,PSCAD_EMTDC,B,5,300.0,negative,19.999999999947665,119.9999998002258,-9.999999939582109,17.320508110510627,3.486718558089141e-07,1.6812449238979312,38.02088380479268,1.3244617148053388,1.0355605535879888,0.29350763067021896,19.835396358364314,124.81453585722129,-11.32446165438747,16.28494755692262,0.024878364619504486,0.0,,0.0,0.0,,0.6347244464983695,124.98418490303972,-0.36391945666637776,0.5200362987737586,0.29340996734628694,99.1769817920811,8.406224619511653,98.82704552516549,1.1729544748344964,0.0,2.774758085844075e-14,1.3873790429256677e-13,2.1316282072803006e-14,1.7763568394002505e-14
tuned_5th,PSCAD_EMTDC,B,6,360.0,zero,1.5173294315067612e-10,,-1.5116347762620605e-10,-1.3133509398398041e-11,,2.3079855913346864e-10,,-1.3158128448150203e-10,1.8961629801333866e-10,,2.0371029216412442e-10,,-1.9557699702348574e-11,-2.0276927655822437e-10,,0.0,,0.0,0.0,,1.1587597477164561e-10,,-1.1367971830457309e-10,-2.2453578233144928e-11,,,,,,,3.1288598296795434e-14,,-2.4493442355446793e-14,1.946914648767725e-14
tuned_5th,PSCAD_EMTDC,B,7,420.0,positive,13.999999999926578,-99.99999976418935,-2.431074430580231,-13.787308552104111,4.115675609689245e-07,9.45221145521797,-99.83769026900234,-1.6149829448389235,-9.313223474288224,0.003926452673514997,4.547905297676524,-100.33733978801914,-0.816091485741296,-4.474085077815883,0.008159593364656298,0.0,,0.0,0.0,,4.9926295412982284,-12.007694328438115,4.883389165203733,-1.0386818559186197,0.009725840711728061,32.48503784071697,67.51579610905387,32.484474796367365,67.51552520363259,-0.0,1.2578390807388248e-14,8.984564862467297e-14,-1.176836406102666e-14,-4.440892098500626e-15
tuned_5th,PSCAD_EMTDC,B,8,480.0,negative,2.137868513899349e-10,,-2.1692397409175035e-11,2.126834683793372e-10,,2.2713988490202046e-10,,-3.5172583222450455e-11,2.24400126343019e-10,,1.7885014529674232e-11,,1.3507819440548252e-11,-1.1722310296533063e-11,,0.0,,0.0,0.0,,1.5873138090173445e-10,,-1.5871248216755765e-10,2.4493442355466887e-12,,,,,,,2.820578350117277e-14,,-2.763362727283103e-14,5.652332851246389e-15
tuned_5th,PSCAD_EMTDC,B,9,540.0,zero,1.2502896216392165e-10,,-2.8548049120771868e-11,1.217261281368357e-10,,1.465506148925904e-10,,-3.6679871982786876e-11,1.4188611530633538e-10,,2.1742495648566097e-11,,8.146267712634898e-12,-2.0158731095532723e-11,,0.0,,0.0,0.0,,1.1007783891594528e-10,,-1.1006222527976567e-10,-1.8539651752138016e-12,,,,,,,1.449935968384155e-14,,-1.444485061988994e-14,-1.2560739669601568e-15
tuned_5th,PSCAD_EMTDC,B,10,600.0,positive,1.0839908779278921e-10,,-3.335504419227812e-11,1.0313972688174038e-10,,1.2328307598323298e-10,,-3.8167063559652146e-11,1.17226243150248e-10,,1.494193624323619e-11,,4.8230100145848195e-12,-1.4142136793856497e-11,,0.0,,0.0,0.0,,9.107391343466364e-11,,-9.084429358547628e-11,-6.463128596925891e-12,,,,,,,5.669600661595476e-14,,-1.0990647210790705e-14,5.562052534887031e-14
tuned_5th,PSCAD_EMTDC,B,11,660.0,negative,9.000000000085063,110.0000000757898,-3.0781813011471826,8.457233583081347,1.322815153236742e-07,6.939035841770252,110.1659926346636,-2.3921708809183064,6.513657719734645,0.0017106237460541751,2.061091320938122,109.44114809468921,-0.6860104202288497,1.943575863346705,0.005758700611377578,0.0,,0.0,0.0,,5.757598451250171,-161.21519426060442,-5.4509181758335075,-1.8540310046507509,0.0160381745391151,22.9010146768738,77.10039824116298,22.899925321422245,77.10007467857768,0.0,2.6535956088351246e-14,2.948439565344494e-13,-2.6423307986078726e-14,-2.4424906541753444e-15
tuned_5th,PSCAD_EMTDC,B,12,720.0,zero,9.800819026935543e-12,,-5.927413050022987e-12,7.805243630608782e-12,,3.398411905166281e-11,,-1.4130832128153974e-11,3.090695603069837e-11,,2.45989789633704e-11,,8.224458317077349e-12,-2.3183357207941147e-11,,0.0,,0.0,0.0,,3.957506584618916e-10,,-2.7306043182254657e-10,2.8645520460606956e-10,,,,,,,8.431206452554587e-14,,-2.10392389463621e-14,8.164480785155716e-14
tuned_5th,PSCAD_EMTDC,B,13,780.0,positive,6.999999999983257,-90.0000000037465,-4.5772088999929574e-10,-6.999999999983257,6.5432491350802205e-09,5.483557971706918,-89.85883787489249,0.013510068628247858,-5.483541329024169,0.0015073142920867958,1.5165188500950462,-90.51043228289502,-0.013510069085959956,-1.5164586709590517,0.005449896472645063,0.0,,0.0,0.0,,5.377051514294565,-1.0275323361224245,5.376186848473001,-0.09642591811030887,0.021521846360673988,21.66455500140962,78.33654245314334,21.663695299479464,78.33630470052,-0.0,3.767782494820095e-14,5.382546421184438e-13,-8.793313299726435e-15,-3.6637359812630166e-14
tuned_5th,PSCAD_EMTDC,B,14,840.0,negative,1.7829491073416714e-11,,-1.1017024764092312e-11,1.4018413508112216e-11,,3.2908614353451834e-11,,-1.6524281072171522e-11,2.8459181887610367e-11,,1.549020456532959e-11,,5.4956965023521496e-12,-1.448253283889914e-11,,0.0,,0.0,0.0,,4.385242735535077e-11,,-4.359079094892938e-11,4.783129666134252e-12,,,,,,,4.333473407676934e-14,,1.1559805727060791e-14,4.1764459400989814e-14
tuned_5th,PSCAD_EMTDC,B,15,900.0,zero,1.7223035604426147e-11,,-1.0857503370290041e-11,1.336965130418408e-11,,2.996177073758268e-11,,-1.570092458683775e-11,2.5518398712495658e-11,,1.3064172627572385e-11,,4.861006252084967e-12,-1.212613807690653e-11,,0.0,,0.0,0.0,,4.468551914657992e-11,,-4.285724375223232e-11,-1.2651176995090385e-11,,,,,,,2.864289338439638e-14,,-1.7585035537258827e-14,-2.2609331405046947e-14
tuned_5th,PSCAD_EMTDC,B,16,960.0,positive,1.6181203516734396e-11,,-1.061068483578495e-11,1.2216575402526717e-11,,2.712989366385493e-11,,-1.5002547461215207e-11,2.260430710917857e-11,,1.1274869501863476e-11,,4.391234588446782e-12,-1.0384591521734487e-11,,0.0,,0.0,0.0,,4.078745449484064e-11,,-4.032499863486713e-11,6.124616662833669e-12,,,,,,,3.2023728339886502e-15,,6.280369834752317e-16,-3.1401849173664648e-15
tuned_5th,PSCAD_EMTDC,B,17,1020.0,negative,1.4969515813067663e-11,,-1.0339686877416131e-11,1.0824845447149418e-11,,2.4489727515837354e-11,,-1.426841147984614e-11,1.9903748080242477e-11,,9.874144001370672e-12,,3.958517106833533e-12,-9.045930691460702e-12,,0.0,,0.0,0.0,,3.5944267729449134e-11,,-3.594381263815592e-11,1.8087465124037088e-13,,,,,,,4.443807211886643e-14,,-2.9792504403523705e-14,-3.2971941632357574e-14
tuned_5th,PSCAD_EMTDC,B,18,1080.0,zero,1.3618575226321589e-11,,-9.747133983508875e-12,9.510992077722834e-12,,2.2205831087139685e-11,,-1.34877222570771e-11,1.764030279180395e-11,,8.932594037012398e-12,,3.767593863857586e-12,-8.099164938874384e-12,,0.0,,0.0,0.0,,3.509645556577766e-11,,-3.500929360674734e-11,-2.4719535669517352e-12,,,,,,,4.047307339073137e-14,,-2.7005590289360644e-14,-3.014577520673034e-14
tuned_5th,PSCAD_EMTDC,B,19,1140.0,positive,1.2769021003820445e-11,,-9.369683756441295e-12,8.675074852719593e-12,,2.0228374730531562e-11,,-1.2740986283727097e-11,1.57116012155568e-11,,7.860469167702176e-12,,3.456401538546462e-12,-7.059763731225726e-12,,0.0,,0.0,0.0,,2.945579142806456e-11,,-2.700559028936093e-11,1.1761876626491895e-11,,,,,,,8.82146076744985e-14,,-8.509901126065963e-14,2.3237368388520563e-14
tuned_5th,PSCAD_EMTDC,B,20,1200.0,negative,1.1872055388531308e-11,,-9.051269005820226e-12,7.68246240033971e-12,,1.8569106818252272e-11,,-1.2251745473601233e-11,1.3953725698814445e-11,,7.058986505944611e-12,,3.2519755004258347e-12,-6.265296947131736e-12,,0.0,,0.0,0.0,,3.5884765180883585e-11,,-3.554186896873288e-11,-4.9489314297712586e-12,,,,,,,5.1843492472066406e-14,,-5.149903264482844e-14,-5.966351342998545e-15
tuned_5th,PSCAD_EMTDC,B,21,1260.0,zero,1.0996970621335342e-11,,-8.445841353751762e-12,7.042806732671941e-12,,1.725572921460196e-11,,-1.1611147750458253e-11,1.276485168909909e-11,,6.612584341419905e-12,,3.1521176200535467e-12,-5.81295330978494e-12,,0.0,,0.0,0.0,,2.869284495189271e-11,,-2.8099630714571784e-11,-5.804317801262179e-12,,,,,,,9.186007043229508e-14,,1.3188776652943514e-14,9.090835335779098e-14
tuned_5th,PSCAD_EMTDC,B,22,1320.0,positive,1.0178813304906712e-11,,-8.076555607469337e-12,6.194956804982702e-12,,1.5741418436170004e-11,,-1.0915282772769604e-11,1.134234792153159e-11,,5.914097390798298e-12,,2.839983239267212e-12,-5.187585483491192e-12,,0.0,,0.0,0.0,,3.063999226406411e-11,,-2.823151848110122e-11,1.190758120665775e-11,,,,,,,4.021398830883393e-14,,-1.2560739669456166e-15,4.019436694230416e-14
tuned_5th,PSCAD_EMTDC,B,23,1380.0,negative,9.782282120036521e-12,,-7.908241695898437e-12,5.7578430644851395e-12,,1.4969901394784212e-11,,-1.0730639899628391e-11,1.0437974665329736e-11,,5.488341858830891e-12,,2.8211421297630068e-12,-4.70776522811743e-12,,0.0,,0.0,0.0,,1.2348644021429303e-11,,-1.2188941775253881e-11,1.9795725719085034e-12,,,,,,,2.766215967823784e-14,,1.2560739669472321e-15,2.7633627272833453e-14
tuned_5th,PSCAD_EMTDC,B,24,1440.0,zero,9.183999034316878e-12,,-7.501273730607604e-12,5.298748029566004e-12,,1.3964356103822025e-11,,-1.0259612162023259e-11,9.473309858714424e-12,,5.021656045130043e-12,,2.746405728729659e-12,-4.204079567371676e-12,,0.0,,0.0,0.0,,3.6094708052008805e-11,,-3.303976962657441e-11,-1.453277579757702e-11,,,,,,,3.183844002474111e-14,,1.1932702685995878e-14,2.9517738223255916e-14
tuned_5th,PSCAD_EMTDC,B,25,1500.0,positive,8.605480727127379e-12,,-7.2199131620114706e-12,4.6826437487784906e-12,,1.3036120202230267e-11,,-9.782304054583391e-12,8.616667413256557e-12,,4.700211499945053e-12,,2.5873553626649928e-12,-3.92397507274249e-12,,0.0,,0.0,0.0,,2.1702027111684692e-11,,-2.1524083497604135e-11,-2.77341131901902e-12,,,,,,,2.6910945039076338e-14,,-2.49644700930722e-14,-1.0048591735576242e-14
tuned_5th,PSCAD_EMTDC,C,1,60.0,positive,99.99999999970977,-59.999999988581116,50.000000017114516,-86.60254036822766,1.9931805416064688e-08,107.50661098840662,-40.33882587558965,81.94474951661599,-69.58972217843419,4.4086413826882705e-05,36.19258215912299,-151.96157008210332,-31.944749499501466,-17.012818189793503,0.00013089973942982002,0.0,,0.0,0.0,,277.9562615502469,118.27716125754333,-131.67822196186424,244.78670142789883,4.4035470467504314e-06,36.19258215922804,107.50661098871865,-1.2388420146360146,101.23884201463602,-0.0,2.5121479338940402e-14,2.512147933901331e-14,-3.552713678800501e-15,2.4868995751603507e-14
tuned_5th,PSCAD_EMTDC,C,2,120.0,negative,1.5171227246455707e-10,,-3.2448158788142365e-11,1.48201655212145e-10,,1.7772530809170527e-10,,-1.604207427626056e-10,-7.649490458707351e-11,,2.5854065361309816e-10,,1.279286213856201e-10,2.2467206635686304e-10,,0.0,,0.0,0.0,,1.0928924225466851e-10,,-4.816290018861653e-11,-9.810440111443005e-11,,,,,,,5.032532102443388e-14,,4.3962588843156356e-14,2.4493442355453255e-14
tuned_5th,PSCAD_EMTDC,C,3,180.0,zero,1.5713038926941013e-10,,-4.549499908282107e-12,1.5706451312292316e-10,,3.202757984799519e-10,,-2.824389080967565e-10,-1.510127487501724e-10,,4.1493320771414946e-10,,2.779016549096521e-10,3.081237366098726e-10,,0.0,,0.0,0.0,,2.2795806534544595e-10,,4.820811885142663e-12,-2.2790708485873509e-10,,,,,,,4.806124569859313e-14,,-1.2246721177726628e-14,-4.647473677704436e-14
tuned_5th,PSCAD_EMTDC,C,4,240.0,positive,2.491982480981325e-10,,4.2194036697684294e-11,2.4560014275715083e-10,,1.0092839213200228e-09,,-9.384404943333914e-10,-3.714612663931761e-10,,1.1586311263569254e-09,,9.806626749383976e-10,6.170306353381367e-10,,0.0,,0.0,0.0,,3.626945556995482e-10,,7.532926794574668e-11,-3.5478562840798746e-10,,,,,,,4.170260226966716e-14,,-2.8143907321870122e-14,3.0773812190237884e-14
tuned_5th,PSCAD_EMTDC,C,5,300.0,negative,19.999999999997492,-120.00000019997935,-10.000000060452479,-17.320508040783622,3.4902980782803234e-07,1.6812449231593403,158.0208837420721,-1.55905260259322,0.6292372159975624,0.29350752568017846,19.835396360286847,-115.18546414482991,-8.440947457859313,-17.9497452567812,0.02487835555848369,0.0,,0.0,0.0,,0.6347244462846083,-115.01581515932016,-0.2684049178305464,-0.5751816433055563,0.293409861615668,99.17698180144667,8.406224615797756,98.82704553476623,1.1729544652339723,-0.0,5.51529477954916e-14,2.757647389774926e-13,5.3290705182007514e-14,1.4210854715202004e-14
tuned_5th,PSCAD_EMTDC,C,6,360.0,zero,2.503145622688253e-10,,-2.456127034968203e-10,-4.828850758531124e-11,,3.3304075798098545e-10,,2.289596748430367e-10,2.418545301877148e-10,,5.562491509104731e-10,,-4.745849390795265e-10,-2.901417816990591e-10,,0.0,,0.0,0.0,,1.253465264236605e-10,,-1.213467937988177e-10,3.1411897765411076e-11,,,,,,,1.262338713874213e-14,,1.2560739669465859e-14,-1.2560739669569257e-15
tuned_5th,PSCAD_EMTDC,C,7,420.0,positive,13.999999999985617,140.0000002361501,-10.724622240745031,8.99902649139974,4.1215968576994043e-07,9.4522114552702,140.16230972999912,-7.2579966473702875,6.055227994213173,0.003926453192596963,4.547905297681415,139.66266021509935,-3.4666255933747365,2.9437984971865747,0.00815959310613214,0.0,,0.0,0.0,,4.99262954140068,-132.00769432859877,-3.3412194563563244,-3.709798145739564,0.009725842754526958,32.48503784061491,67.51579610914222,32.48447479627459,67.51552520372542,-0.0,1.0695084443661336e-14,7.639346031194517e-14,-7.105427357601002e-15,-7.993605777301127e-15
tuned_5th,PSCAD_EMTDC,C,8,480.0,negative,1.7706538285611679e-10,,8.274512864660188e-11,-1.565419863526732e-10,,2.4123467439440773e-10,,2.4070899072985913e-10,-1.5916969309152637e-11,,2.1151328976656097e-10,,-1.5798176113728622e-10,-1.4064008993112393e-10,,0.0,,0.0,0.0,,6.946820837785652e-11,,2.0348398264541723e-11,6.642119137215842e-11,,,,,,,2.340017255997276e-14,,1.7899054028981094e-14,1.507288760337971e-14
tuned_5th,PSCAD_EMTDC,C,9,540.0,zero,9.631000646810374e-11,,2.3579020507529458e-11,-9.337905085077536e-11,,1.6475459890425495e-10,,1.6475168580063893e-10,9.797376942186755e-13,,1.69758930429796e-10,,-1.4114565970282011e-10,-9.431859417805173e-11,,0.0,,0.0,0.0,,2.2992577207043234e-11,,-7.672099790112398e-12,2.1674812373637777e-11,,,,,,,4.842405436112612e-14,,-2.7005590289367107e-14,-4.0194366942298504e-14
tuned_5th,PSCAD_EMTDC,C,10,600.0,positive,8.110296141183081e-11,,-3.6275416165429937e-12,-8.102179516395057e-11,,1.222459781775401e-10,,1.220360643881799e-10,-7.16087768556496e-12,,1.4573905914893476e-10,,-1.2562560976722274e-10,-7.38788165324146e-11,,0.0,,0.0,0.0,,2.63790734704614e-11,,1.8584870414948106e-11,1.8720526403378384e-11,,,,,,,4.200107378745988e-14,,-3.799623750013681e-14,1.789905402899402e-14
tuned_5th,PSCAD_EMTDC,C,11,660.0,negative,9.000000000052754,-129.99999992363195,-5.785088478023394,-6.89439999582201,1.332887311424902e-07,6.939035841609535,-129.83400736429857,-4.444907616188198,-5.328509612893074,0.0017106213897378007,2.0610913210672086,-130.55885190623246,-1.3401808618352187,-1.565890382928889,0.005758694333021138,0.0,,0.0,0.0,,5.757598451185547,-41.21519426004331,4.331097037336827,-3.7936181118117798,0.016038173435489623,22.901014678390304,77.100398239654,22.89992532293283,77.10007467706693,-0.0,5.2142673633510525e-14,5.793630403689432e-13,2.2426505097428162e-14,-4.707345624410664e-14
tuned_5th,PSCAD_EMTDC,C,12,720.0,zero,3.25178628392181e-11,,3.208954967057899e-11,-5.26043777357412e-12,,1.25759481532408e-10,,1.2152641237609112e-10,3.235395324062134e-11,,9.702611991690271e-11,,-8.944314307534686e-11,-3.760308634849293e-11,,0.0,,0.0,0.0,,3.4595406946163065e-10,,-1.4847924755884027e-10,-3.1247100860947626e-10,,,,,,,1.2932072993412288e-14,,6.2803698347329295e-15,-1.130466570252832e-14
tuned_5th,PSCAD_EMTDC,C,13,780.0,positive,6.999999999977808,149.99999999595317,-6.062177826224644,3.5000000004170797,7.070189396518215e-09,5.483557971663335,150.1411621241634,-4.755641127868153,2.7300706019298158,0.0015073135514368907,1.516518850132586,149.48956771914928,-1.3065366983565585,0.7699293984872924,0.005449894073679175,0.0,,0.0,0.0,,5.377051514324744,-121.02753233677994,-2.7716007189716994,-4.60770142720832,0.021521846902832955,21.664555001962764,78.3365424525817,21.66369530004048,78.33630469996055,-0.0,7.303647544146047e-14,1.0433782205956002e-12,6.727951529228449e-14,-2.842170943040401e-14
tuned_5th,PSCAD_EMTDC,C,14,840.0,negative,1.5894729852187383e-11,,1.092344725355476e-11,-1.1546459941160481e-11,,8.976430431040074e-11,,8.802848977007279e-11,1.756745050172102e-11,,8.247040097178725e-11,,-7.714084062457602e-11,-2.9166037512509806e-11,,0.0,,0.0,0.0,,1.978668566078302e-11,,-6.9536254810187026e-12,1.852457886453465e-11,,,,,,,6.323555905157775e-14,,3.579810805798804e-14,5.212706962830529e-14
tuned_5th,PSCAD_EMTDC,C,15,900.0,zero,1.389726856519543e-11,,8.566601089980277e-12,-1.0942916400042438e-11,,8.120356951923329e-11,,7.984736600485512e-11,1.4778966295098636e-11,,7.579834187171747e-11,,-7.128470977217727e-11,-2.576584528398422e-11,,0.0,,0.0,0.0,,2.792888632463016e-11,,5.547646936578849e-12,2.737236388770946e-11,,,,,,,4.41392242447479e-14,,3.9448573024353206e-15,4.396258884314666e-14
tuned_5th,PSCAD_EMTDC,C,16,960.0,positive,1.2209389478450071e-11,,7.094305765316768e-12,-9.936801152517875e-12,,7.449476196060055e-11,,7.335974396557375e-11,1.2954440353485156e-11,,7.007631743623712e-11,,-6.621896346347994e-11,-2.2929002229634377e-11,,0.0,,0.0,0.0,,9.955969032399928e-12,,-8.430768466148397e-12,5.295607844648636e-12,,,,,,,5.988132770453908e-14,,-4.647473677704436e-14,3.776072363134531e-14
tuned_5th,PSCAD_EMTDC,C,17,1020.0,negative,1.0592250890490201e-11,,5.741514102914828e-12,-8.901168166770056e-12,,6.860349412410806e-11,,6.759185230935303e-11,1.1738011221119902e-11,,6.512769879843982e-11,,-6.179287282245038e-11,-2.057323550462524e-11,,0.0,,0.0,0.0,,1.212065001729266e-11,,-1.2090339968848541e-11,8.566424454578676e-13,,,,,,,8.74692294289696e-14,,-5.746538398781406e-14,-6.594388326471838e-14
tuned_5th,PSCAD_EMTDC,C,18,1080.0,zero,9.603206540816633e-12,,5.159951856218358e-12,-8.099164938874384e-12,,6.411000685649226e-11,,6.324834853165024e-11,1.0475656884338147e-11,,6.094776063310117e-11,,-5.804569016055569e-11,-1.8582986303997687e-11,,0.0,,0.0,0.0,,8.579644010091604e-12,,-3.5785547318320597e-12,7.7977071868071e-12,,,,,,,4.34799397350343e-14,,-4.270651487619943e-14,8.164480785155393e-15
tuned_5th,PSCAD_EMTDC,C,19,1140.0,positive,8.44700649027566e-12,,4.403167291132778e-12,-7.208608496308947e-12,,5.991390381876655e-11,,5.909419790446472e-11,9.876823620596155e-12,,5.733380608454392e-11,,-5.4727142739881657e-11,-1.7091084449756363e-11,,0.0,,0.0,0.0,,2.6760082888311116e-11,,-2.675186334803763e-11,-6.632070545480265e-13,,,,,,,3.655180639317972e-14,,3.611212654972081e-14,5.652332851260929e-15
tuned_5th,PSCAD_EMTDC,C,20,1200.0,negative,7.441273611635561e-12,,3.955376921916166e-12,-6.302979166140146e-12,,5.6428425864201806e-11,,5.563905243988519e-11,9.405481864499285e-12,,5.4046357970605576e-11,,-5.172261381094439e-11,-1.5677373199957494e-11,,0.0,,0.0,0.0,,6.779249851171528e-12,,2.9794074495983314e-12,6.089446591759152e-12,,,,,,,4.982613647819497e-14,,3.8938292975360965e-14,-3.108783068193511e-14
tuned_5th,PSCAD_EMTDC,C,21,1260.0,zero,7.113723935944073e-12,,3.5908014530097932e-12,-6.140945624403981e-12,,5.330478517338876e-11,,5.264237397324134e-11,8.37738532255315e-12,,5.1188840401859175e-11,,-4.9093493988878404e-11,-1.449573142862995e-11,,0.0,,0.0,0.0,,1.1305597535799164e-11,,-5.479308662314638e-12,9.889070341773888e-12,,,,,,,4.7625074930440074e-14,,4.1921468646857814e-14,-2.2599518327180096e-14
tuned_5th,PSCAD_EMTDC,C,22,1320.0,positive,6.185024504301041e-12,,2.9794074495983314e-12,-5.4201161766222595e-12,,5.03874671628284e-11,,4.97355047952342e-11,8.07938177389497e-12,,4.8641637579851904e-11,,-4.672799269062543e-11,-1.3509389533006936e-11,,0.0,,0.0,0.0,,2.0663601631473794e-11,,-1.7082605950479472e-11,-1.1626220638061616e-11,,,,,,,2.979454710860088e-14,,-2.8104655010441492e-14,9.891582489708241e-15
tuned_5th,PSCAD_EMTDC,C,23,1380.0,negative,5.7700543676861915e-12,,2.911579455383192e-12,-4.981589352911881e-12,,4.8006855706578433e-11,,4.738413432910938e-11,7.707269861186914e-12,,4.6252166293067634e-11,,-4.448134739149482e-11,-1.2675670437445852e-11,,0.0,,0.0,0.0,,9.999639167611744e-12,,-9.45823697111106e-12,3.2456951305910994e-12,,,,,,,1.5850936827612074e-14,,8.792517768633856e-15,-1.3188776652942706e-14
tuned_5th,PSCAD_EMTDC,C,24,1440.0,zero,5.325878781415547e-12,,2.777179540919861e-12,-4.5444756124143185e-12,,4.601478890222647e-11,,4.540173559077524e-11,7.486200843004239e-12,,4.4244007006425727e-11,,-4.258844392330566e-11,-1.1989854051492778e-11,,0.0,,0.0,0.0,,2.1877842757296227e-11,,-1.3163655173604768e-11,1.747450102816694e-11,,,,,,,5.450279209565757e-14,,-3.611212654972081e-14,-4.082240392577858e-14
tuned_5th,PSCAD_EMTDC,C,25,1500.0,positive,4.874428038565135e-12,,2.519684377695722e-12,-4.172677718198e-12,,4.38344657397367e-11,,4.326232760657273e-11,7.059135694242252e-12,,4.2298319110251916e-11,,-4.0778441336935e-11,-1.123683770830804e-11,,0.0,,0.0,0.0,,7.0912307422048845e-12,,-5.8281832066341724e-12,4.039533877701616e-12,,,,,,,3.6148970794456275e-14,,3.579810805798804e-14,5.024295867787313e-15
