case,origin,phase,order,frequency_hz,sequence,Iload_rms,Iload_angle_deg,Iload_real,Iload_imag,Iload_theory_error_pct,Isystem_rms,Isystem_angle_deg,Isystem_real,Isystem_imag,Isystem_theory_error_pct,Ifilter_rms,Ifilter_angle_deg,Ifilter_real,Ifilter_imag,Ifilter_theory_error_pct,Ilinear_rms,Ilinear_angle_deg,Ilinear_real,Ilinear_imag,Ilinear_theory_error_pct,Vpcc_rms,Vpcc_angle_deg,Vpcc_real,Vpcc_imag,Vpcc_theory_error_pct,filter_magnitude_pct,system_magnitude_pct,filter_projection_pct,system_projection_pct,linear_projection_pct,kcl_error_a,kcl_error_pct,kcl_real_a,kcl_imag_a
weak_grid,PSCAD_EMTDC,A,1,60.0,positive,99.9999999997614,-179.99999998842426,-99.9999999997614,-2.020348338200412e-08,2.0204880004693435e-08,108.58078899534668,-160.49493780394525,-102.34955412415856,-36.2540550757834,4.479424195764408e-05,36.330110274488405,86.29195858546986,2.349554124397295,36.25405505557986,0.0001338228106810077,0.0,,0.0,0.0,,279.0124669520502,-3.469310075099194,278.5011362295779,-16.884129634156537,8.983631408292186e-06,36.33011027457509,108.58078899560576,-2.349554131727483,102.34955413172734,-0.0,1.4512479341179741e-13,1.4512479341214368e-13,-1.3633538742396922e-13,4.973799150320701e-14
weak_grid,PSCAD_EMTDC,A,2,120.0,negative,5.845434350146845e-11,,5.579229346385273e-11,1.7439330957092424e-11,,1.05551873724116e-10,,1.0414109259957742e-10,1.719973484789728e-11,,4.8317402874344325e-11,,-4.831676924956754e-11,2.4744657148856293e-13,,0.0,,0.0,0.0,,8.385170263232288e-11,,7.540965667963128e-11,3.6667311243117403e-11,,,,,,,3.297792239454094e-14,,-3.202988615714957e-14,-7.850462293419595e-15
weak_grid,PSCAD_EMTDC,A,3,180.0,zero,2.061040366958372e-11,,-6.534724813041871e-12,1.9547023073629524e-11,,9.598390233099971e-11,,9.304744732350134e-11,2.3560179398025252e-11,,9.96486217856932e-11,,-9.956772728592333e-11,-4.014412398362675e-12,,0.0,,0.0,0.0,,1.9192087796060007e-10,,1.9117696991727033e-10,1.6881634115767947e-11,,,,,,,1.449935968383882e-14,,-1.4444850619888323e-14,1.2560739669472321e-15
weak_grid,PSCAD_EMTDC,A,4,240.0,positive,1.1221713431077715e-10,,-1.0968163486778073e-10,2.3719700791827525e-11,,3.573640306815485e-10,,3.4902966945445274e-10,-7.672900537266326e-11,,4.695582434449396e-10,,-4.586967024623677e-10,1.0041055291774478e-10,,0.0,,0.0,0.0,,1.6169202655499847e-10,,5.1079503939867515e-11,1.5341185002704122e-10,,,,,,,4.085198341330883e-14,,-1.4601859865770863e-14,3.8153246746006424e-14
weak_grid,PSCAD_EMTDC,A,5,300.0,negative,20.00000000014253,-1.9975293131137875e-07,20.00000000014253,-6.972692683836958e-08,3.486353625745869e-07,0.8448415450887536,-84.3764313384951,0.08278794841623265,-0.8407754705657057,0.29498069084908096,19.93495019276658,2.4172207456097334,19.917212051726235,0.8407754008387375,0.012501622320847838,0.0,,0.0,0.0,,0.6379101277945259,2.586869764961954,0.6372600585932756,0.028791472079823664,0.2950067072243943,99.67475096312255,4.224207725413664,99.5860602432653,0.4139397567343857,0.0,7.618629968015704e-14,3.8093149839807047e-13,6.394884621840902e-14,4.141131881851834e-14
weak_grid,PSCAD_EMTDC,A,6,360.0,zero,4.015174245898104e-10,,3.9679549326026816e-10,6.139689550437033e-11,,7.392822016987546e-11,,7.196550186226256e-11,1.6921828482710252e-11,,3.2789307444554196e-10,,3.2485841007150775e-10,4.450709690781723e-11,,0.0,,0.0,0.0,,8.569473594131763e-11,,5.383658629731622e-11,6.667240616554782e-11,,,,,,,4.281979227952561e-14,,-2.841867350214195e-14,-3.2029886157156035e-14
weak_grid,PSCAD_EMTDC,A,7,420.0,positive,14.000000000108974,20.00000023570583,13.15569667140688,4.788282060717101,4.113850189080183e-07,7.13457302842767,20.24502457429521,6.693809011986625,2.4688161553696566,0.005927408364376654,6.865560006950415,19.745375054163862,6.461887659420237,2.319465905347486,0.006158895234561591,0.0,,0.0,0.0,,7.536919848969146,108.07502051466332,-2.338419824078861,7.164981056230371,0.011726884905141965,49.039714334978385,50.96123591694382,49.039230079369396,50.9607699206306,0.0,4.4958412498691914e-14,3.2113151784529976e-13,1.7763568394002505e-14,-4.1300296516055823e-14
weak_grid,PSCAD_EMTDC,A,8,480.0,negative,8.286376470709257e-11,,-6.100248827874897e-11,-5.608119047625055e-11,,8.695973291905151e-11,,-7.984736600485512e-11,-3.4444060321621184e-11,,2.864667056881613e-11,,1.878584224965963e-11,-2.1626924553647922e-11,,0.0,,0.0,0.0,,9.9922935630881e-11,,6.762702238042755e-11,-7.356071580028527e-11,,,,,,,5.991111558517013e-14,,5.903547644651668e-14,-1.020560098144101e-14
weak_grid,PSCAD_EMTDC,A,9,540.0,zero,2.8866123657068768e-11,,4.970284687209358e-12,-2.8435002463746636e-11,,3.9533429193615006e-11,,-3.458701723998434e-11,-1.9147591552140372e-11,,4.063529053905557e-11,,3.955628136709555e-11,-9.302012771472025e-12,,0.0,,0.0,0.0,,6.828185133648307e-11,,6.772248400191553e-11,-8.722177626480107e-12,,,,,,,1.4637481151251902e-14,,1.0205600981460398e-15,1.460185986576117e-14
weak_grid,PSCAD_EMTDC,A,10,600.0,positive,4.300546334188257e-11,,3.6903453148903444e-11,-2.208178033892861e-11,,1.80006969347321e-11,,-9.428091195904331e-12,-1.533415098848922e-11,,4.6920195295171874e-11,,4.64282620402627e-11,-6.776519051679173e-12,,0.0,,0.0,0.0,,1.3216281353539014e-11,,1.0274685049626624e-11,-8.312697513255378e-12,,,,,,,1.0094021721709673e-13,,-9.671769545492072e-14,2.88897012397823e-14
weak_grid,PSCAD_EMTDC,A,11,660.0,negative,9.000000000038769,-9.999999924047712,8.863269779219772,-1.5628335872597996,1.3256245035660956e-07,5.6460769710488465,-9.729873368683593,5.564860901563683,-0.9542055906647975,0.002783762090892651,3.3540914063930636,-10.454717908479301,3.2984088776560943,-0.6086279965950158,0.004685673264365432,0.0,,0.0,0.0,,9.369556452965469,78.88893973631563,1.8056202451865775,9.193928630105807,0.017110786031049197,37.267682293095724,62.73418856693917,37.26650864173424,62.73349135826582,0.0,1.4503184643594535e-14,1.611464960392451e-13,-4.884981308350689e-15,1.3655743202889425e-14
weak_grid,PSCAD_EMTDC,A,12,720.0,zero,2.6321656088783717e-11,,-2.6194166506713152e-11,-2.587512371910861e-12,,4.2118218396225146e-11,,-4.199808915884056e-11,-3.1788091918511706e-12,,1.5760746566503528e-11,,1.5748027360598262e-11,6.330612793412981e-13,,0.0,,0.0,0.0,,6.179506154965594e-10,,6.154913166916432e-10,5.507633130269293e-11,,,,,,,6.977502192177945e-14,,5.589529152914375e-14,-4.1764459400988703e-14
weak_grid,PSCAD_EMTDC,A,13,780.0,positive,6.999999999991037,29.999999996015493,6.062177826726709,3.4999999995739386,6.955439458977025e-09,4.50713835261098,30.232053106300388,3.8941371637222018,2.2693593544642554,0.0024778345977609774,2.4929654457767807,29.580458697518996,2.168040663004495,1.2306406451097143,0.0044794709087098905,0.0,,0.0,0.0,,8.839193541558043,119.06335864477835,-4.2938724389976475,7.726189354574336,0.0224916156718299,35.61379208257104,64.38769075166786,35.612837330840975,64.38716266915911,0.0,3.3318531013120445e-14,4.759790144737587e-13,1.199040866595169e-14,-3.108624468950438e-14
weak_grid,PSCAD_EMTDC,A,14,840.0,negative,2.4358386673868056e-12,,3.893829297535762e-14,-2.4355274219102715e-12,,2.1019023362912114e-11,,-2.08112615213617e-11,-2.948005600424656e-12,,2.091623506533668e-11,,2.0909549309275303e-11,5.288071400846954e-13,,0.0,,0.0,0.0,,3.2835536204816584e-11,,1.204198112112108e-11,-3.054771887615152e-11,,,,,,,6.155483356641954e-14,,-5.934949493824622e-14,-1.632896157031109e-14
weak_grid,PSCAD_EMTDC,A,15,900.0,zero,3.295930968796251e-12,,2.265957436372424e-12,-2.3934489440175465e-12,,1.803023455644783e-11,,-1.779605596370538e-11,-2.8965065677798278e-12,,2.0086448482409933e-11,,2.0080226472598535e-11,4.99917438844914e-13,,0.0,,0.0,0.0,,1.787862645460184e-11,,-3.4768127405093513e-12,-1.7537304726514292e-11,,,,,,,1.8481795690912498e-14,,-1.821307252073002e-14,3.1401849173672726e-15
weak_grid,PSCAD_EMTDC,A,16,960.0,positive,4.136534399456241e-12,,3.4994220719143974e-12,-2.205665885958967e-12,,1.5809020250409768e-11,,-1.5566524672374418e-11,-2.7583384314156557e-12,,1.907800816755512e-11,,1.9070971040156604e-11,5.181305113656457e-13,,0.0,,0.0,0.0,,2.5915632711431732e-11,,2.2152120481077644e-11,-1.345004003806869e-11,,,,,,,3.490552489383116e-14,,-5.0242958677889286e-15,3.454203409104313e-14
weak_grid,PSCAD_EMTDC,A,17,1020.0,negative,4.941979884629108e-12,,4.56457279588547e-12,-1.894159542156106e-12,,1.3782261972136211e-11,,-1.3555550251292238e-11,-2.4895386024889936e-12,,1.8134039134605468e-11,,1.8125461361537236e-11,5.576968413244769e-13,,0.0,,0.0,0.0,,2.6478721474743895e-11,,2.6455429891838135e-11,1.1103693867811656e-12,,,,,,,3.805847119366418e-14,,-5.33831435952816e-15,3.76822190084106e-14
weak_grid,PSCAD_EMTDC,A,18,1080.0,zero,4.8117339471661156e-12,,4.602255014893881e-12,-1.4042906950467682e-12,,1.2809441083239078e-11,,-1.2636104107487021e-11,-2.1001556727354175e-12,,1.7175315039978827e-11,,1.716111057341366e-11,6.983771256225431e-13,,0.0,,0.0,0.0,,1.530620545258758e-11,,1.2701419953768266e-11,-8.541302975239736e-12,,,,,,,7.728938610693178e-14,,7.724854896724347e-14,-2.5121479338938584e-15
weak_grid,PSCAD_EMTDC,A,19,1140.0,positive,5.147601051939848e-12,,4.928834246300106e-12,-1.4847186812428446e-12,,1.1725786394009815e-11,,-1.1521966498805014e-11,-2.1767761847191853e-12,,1.6441032603779836e-11,,1.6424737210290968e-11,7.318200949925075e-13,,0.0,,0.0,0.0,,4.286689807196256e-11,,3.810677200923869e-11,-1.963275012187366e-11,,,,,,,4.754336474304362e-14,,2.6063534814152644e-14,-3.9762591516166754e-14
weak_grid,PSCAD_EMTDC,A,20,1200.0,negative,5.238036428225325e-12,,5.04941734712702e-12,-1.3929860293442452e-12,,1.0725817756545956e-11,,-1.0528411990949921e-11,-2.0483426215988527e-12,,1.560971152240144e-11,,1.559447231813899e-11,6.895846078539139e-13,,0.0,,0.0,0.0,,5.097261444702738e-12,,4.853469808283285e-12,-1.5575317190143047e-12,,,,,,,3.8059766646841786e-14,,-1.6642980062046787e-14,-3.422801559930642e-14
weak_grid,PSCAD_EMTDC,A,21,1260.0,zero,4.915425879102532e-12,,4.844677290514656e-12,-8.309714337583879e-13,,1.0103578525438388e-11,,-9.957526372972501e-12,-1.7117147984570514e-12,,1.4846951916229068e-11,,1.4820416736007888e-11,8.872592484022013e-13,,0.0,,0.0,0.0,,1.0796769049884692e-11,,9.765347056029607e-12,-4.60523819056538e-12,,,,,,,1.9343545463109906e-14,,-1.821307252073002e-14,-6.515883703537757e-15
weak_grid,PSCAD_EMTDC,A,22,1320.0,positive,5.0810042658804855e-12,,5.025551941755027e-12,-7.486200843004238e-13,,9.458134904124946e-12,,-9.315672575862574e-12,-1.63540830496502e-12,,1.4389626347744147e-11,,1.4363205812039173e-11,8.715877630489637e-13,,0.0,,0.0,0.0,,3.350526769190995e-11,,3.344673759186525e-11,1.9795725719085034e-12,,,,,,,2.6725104605453977e-14,,-2.1981294421571716e-14,1.5200457615632415e-14
weak_grid,PSCAD_EMTDC,A,23,1380.0,negative,5.055512813251186e-12,,5.004198684316927e-12,-7.184743090936954e-13,,8.731005110415607e-12,,-8.576473046314252e-12,-1.63540830496502e-12,,1.3586713082740049e-11,,1.3555864269783976e-11,9.150498849209041e-13,,0.0,,0.0,0.0,,8.356726086784873e-12,,-3.808416267783365e-12,-7.438470032260252e-12,,,,,,,2.487890648238068e-14,,2.4807460847203796e-14,1.8841109504204443e-15
weak_grid,PSCAD_EMTDC,A,24,1440.0,zero,4.819419628180485e-12,,4.746703521092788e-12,-8.340331140528213e-13,,8.469775588642509e-12,,-8.292600329784226e-12,-1.7233334826513113e-12,,1.303679624121902e-11,,1.3005389853769444e-11,9.043732562018544e-13,,0.0,,0.0,0.0,,3.9817038832526623e-11,,3.95763785505667e-11,-4.3711374049756295e-12,,,,,,,3.71126816669968e-14,,3.3913997107568805e-14,-1.5072887603364362e-14
weak_grid,PSCAD_EMTDC,A,25,1500.0,positive,4.692608960130964e-12,,4.65752226943955e-12,-5.727697289278411e-13,,8.002429006568996e-12,,-7.863023033088345e-12,-1.4871915768652716e-12,,1.2541594129731457e-11,,1.2506728488891477e-11,9.345190314085828e-13,,0.0,,0.0,0.0,,1.0246139581092966e-11,,9.91796004301367e-12,-2.572439484307497e-12,,,,,,,2.4388544904045857e-14,,1.3816813636417938e-14,-2.009718347115228e-14
weak_grid,PSCAD_EMTDC,B,1,60.0,positive,99.999999999698,60.00000001176914,49.999999982059954,86.60254038845284,2.054325526136289e-08,108.58078899549558,79.5050621962468,19.777844375919994,106.76434147563607,4.479460312111308e-05,36.330110274548865,-33.70804141465383,30.22215560613994,-20.161801087183285,0.00013382298939008065,0.0,,0.0,0.0,,279.012466952154,-123.4693100751805,-153.87265329914572,-232.7469941404351,8.983768013154696e-06,36.33011027465858,108.5807889958235,-2.3495541319335165,102.34955413193344,0.0,5.411332257568737e-14,5.411332257585079e-14,2.1316282072803006e-14,4.973799150320701e-14
weak_grid,PSCAD_EMTDC,B,2,120.0,negative,1.672390115187187e-10,,-2.3315244974470584e-11,-1.656058160981629e-10,,9.597877121692593e-11,,-4.9752461793787986e-11,-8.207689729618607e-11,,8.759827601799718e-11,,2.639890656332552e-11,-8.352577861705946e-11,,0.0,,0.0,0.0,,4.037600756319257e-11,,3.298701451996264e-11,-2.3282587051329963e-11,,,,,,,3.8438736653001815e-14,,3.83102559918825e-14,-3.1401849173664648e-15
weak_grid,PSCAD_EMTDC,B,3,180.0,zero,1.7697950676682683e-10,,1.1076060240538822e-11,-1.7663257543549905e-10,,8.639867751773373e-11,,-3.9841410157592526e-11,-7.666416055411963e-11,,1.122684200042061e-10,,5.10050815573259e-11,-1.0001339803032071e-10,,0.0,,0.0,0.0,,2.060806446653401e-10,,-1.394342589228548e-10,1.5174755202083642e-10,,,,,,,9.848451098567318e-14,,-8.761115919454763e-14,4.4983148941295933e-14
weak_grid,PSCAD_EMTDC,B,4,240.0,positive,2.776419108850651e-10,,6.74172580279474e-11,-2.693324042886478e-10,,3.0615753976031315e-10,,-2.3277562755462174e-10,-1.9886665474292e-10,,3.083217852752311e-10,,3.001537902803479e-10,-7.049840746886844e-11,,0.0,,0.0,0.0,,1.6663721839682443e-10,,1.3372163452117975e-10,-9.94308152235261e-11,,,,,,,5.0940971718541905e-14,,3.909530222122412e-14,3.265792314064742e-14
weak_grid,PSCAD_EMTDC,B,5,300.0,negative,19.999999999947665,119.9999998002258,-9.999999939582109,17.320508110510627,3.486718558089141e-07,0.844841545077039,35.62356866029666,0.6867389421814549,0.49208420171720085,0.2949806888113951,19.934950192590005,122.41722074558135,-10.68673888176351,16.82842390879337,0.01250162320678556,0.0,,0.0,0.0,,0.6379101277293605,122.58686976282107,-0.34356417547493545,0.5374876634769553,0.29500670389143874,99.67475096321084,4.224207725396249,99.58606024335403,0.4139397566455899,0.0,7.791709393054201e-14,3.8958546965372947e-13,-5.3290705182007514e-14,5.684341886080802e-14
weak_grid,PSCAD_EMTDC,B,6,360.0,zero,1.5173294315067612e-10,,-1.5116347762620605e-10,-1.3133509398398041e-11,,7.033333598763151e-11,,-9.56374718433461e-12,-6.968007527940245e-11,,1.5244940459117727e-10,,-1.4158968185013587e-10,5.6508255625012535e-11,,0.0,,0.0,0.0,,2.3909694960152448e-11,,2.090107080999841e-11,1.1611147750458253e-11,,,,,,,3.960618524967278e-14,,-1.0048591735577857e-14,3.831025599187604e-14
weak_grid,PSCAD_EMTDC,B,7,420.0,positive,13.999999999926578,-99.99999976418935,-2.431074430580231,-13.787308552104111,4.115675609689245e-07,7.134573028422967,-99.75497542541447,-1.2088469981333354,-7.03141673014795,0.005927408308899369,6.865560006772946,-100.2546249459308,-1.222227432446891,-6.755891821956181,0.006158897823039312,0.0,,0.0,0.0,,7.5369198488734,-11.92497948511042,7.374265524281662,-1.557359555700849,0.011726883646689971,49.03971433434966,50.96123591757417,49.03923007873991,50.96076992126023,-0.0,2.1004058208947406e-14,1.50028987207554e-13,-4.884981308350689e-15,2.042810365310288e-14
weak_grid,PSCAD_EMTDC,B,8,480.0,negative,2.137868513899349e-10,,-2.1692397409175035e-11,2.126834683793372e-10,,9.464414400665204e-11,,1.318877665294371e-11,9.372070296978494e-11,,1.2392413086430281e-10,,-3.4867357248482327e-11,1.189178607652339e-10,,0.0,,0.0,0.0,,1.511542822872476e-10,,-1.4991242795512683e-10,1.9336002647182425e-11,,,,,,,4.698224580009795e-14,,-1.3816813636416322e-14,4.49046443183482e-14
weak_grid,PSCAD_EMTDC,B,9,540.0,zero,1.2502896216392165e-10,,-2.8548049120771868e-11,1.217261281368357e-10,,5.344681045002858e-11,,3.921462924808596e-12,5.330275486136374e-11,,7.57517397839937e-11,,-3.2475792415415204e-11,6.843719008910839e-11,,0.0,,0.0,0.0,,9.38872885286407e-11,,-9.342929380945323e-11,9.262289432267324e-12,,,,,,,1.5177199488862995e-14,,6.280369834739392e-15,-1.3816813636422785e-14
weak_grid,PSCAD_EMTDC,B,10,600.0,positive,1.0839908779278921e-10,,-3.335504419227812e-11,1.0313972688174038e-10,,4.867699979120292e-11,,-2.6226824429853776e-12,4.860629429894883e-11,,6.256729342010813e-11,,-3.0726709416441475e-11,5.450261951828988e-11,,0.0,,0.0,0.0,,7.535531596289967e-11,,-7.535438942508562e-11,-3.7368200516673845e-13,,,,,,,3.132720559905364e-14,,-5.652332851267391e-15,3.0813064501666513e-14
weak_grid,PSCAD_EMTDC,B,11,660.0,negative,9.000000000085063,110.0000000757898,-3.0781813011471826,8.457233583081347,1.322815153236742e-07,5.646076971089081,110.27012663110861,-1.9560641688277216,5.29641370465816,0.002783762810850362,3.354091406399106,109.54528209143147,-1.1221171323194334,3.160819878423246,0.004685673082968031,0.0,,0.0,0.0,,9.369556452995782,-161.11106026397795,-8.864985876890202,-3.0332513130982326,0.017110786345937306,37.267682292971166,62.73418856706353,37.26650864161007,62.733491358390424,0.0,6.476398252933585e-14,7.195998058747082e-13,-2.7533531010703882e-14,-5.861977570020827e-14
weak_grid,PSCAD_EMTDC,B,12,720.0,zero,9.800819026935543e-12,,-5.927413050022987e-12,7.805243630608782e-12,,1.1297824449273677e-11,,1.0367634523180703e-11,-4.489208357868649e-12,,2.0415096827018274e-11,,-1.6328176524081917e-11,1.2254257621535127e-11,,0.0,,0.0,0.0,,6.3158189551128e-10,,-4.011649035635392e-10,4.878139100994125e-10,,,,,,,5.208756588845862e-14,,3.312895087822719e-14,4.019436694230335e-14
weak_grid,PSCAD_EMTDC,B,13,780.0,positive,6.999999999983257,-90.0000000037465,-4.5772088999929574e-10,-6.999999999983257,6.5432491350802205e-09,4.507138352634205,-89.76794689342931,0.018254269442156662,-4.507101386859775,0.0024778350981897682,2.492965445745782,-90.41954130230884,-0.018254269899847093,-2.492898613123464,0.004479472157766384,0.0,,0.0,0.0,,8.839193541570923,-0.9366413548596998,8.838012475022886,-0.14449206444973398,0.022491615826870266,35.613792082167784,64.38769075207122,35.61283733043743,64.3871626695623,-0.0,3.5485564652058546e-14,5.069366378877632e-13,-3.045827479120078e-14,-1.8207657603852567e-14
weak_grid,PSCAD_EMTDC,B,14,840.0,negative,1.7829491073416714e-11,,-1.1017024764092312e-11,1.4018413508112216e-11,,5.10741534535662e-12,,4.389350477496361e-12,2.6113777772828546e-12,,1.9225842807358904e-11,,-1.545532287398814e-11,1.1435297395085669e-11,,0.0,,0.0,0.0,,2.9063397191039728e-11,,-2.5724394843074968e-11,1.3525404476085511e-11,,,,,,,5.652072526117953e-14,,4.894763239946819e-14,-2.8261664256307876e-14
weak_grid,PSCAD_EMTDC,B,15,900.0,zero,1.7223035604426147e-11,,-1.0857503370290041e-11,1.336965130418408e-11,,4.851714758232584e-12,,3.655175243815828e-12,3.190427876045431e-12,,1.7710398187140253e-11,,-1.4500745911419872e-11,1.0167918762436127e-11,,0.0,,0.0,0.0,,3.2546868979616294e-11,,-2.8326980102589194e-11,-1.6027503818243974e-11,,,,,,,1.6437300874480966e-14,,-1.193270268599709e-14,1.1304665702523474e-14
weak_grid,PSCAD_EMTDC,B,16,960.0,positive,1.6181203516734396e-11,,-1.061068483578495e-11,1.2216575402526717e-11,,4.425981195487645e-12,,2.956798118193285e-12,3.293425941335086e-12,,1.626598287239686e-11,,-1.3589464248399809e-11,8.939164404270205e-12,,0.0,,0.0,0.0,,3.133628692487051e-11,,-2.7470337657131327e-11,1.507791189923203e-11,,,,,,,2.719661203638846e-14,,2.198129442157333e-14,-1.601494307857317e-14
weak_grid,PSCAD_EMTDC,B,17,1020.0,negative,1.4969515813067663e-11,,-1.0339686877416131e-11,1.0824845447149418e-11,,3.875735890370434e-12,,2.466674131059411e-12,2.9894560413339076e-12,,1.5007151897999896e-11,,-1.280944231492571e-11,7.818746425753463e-12,,0.0,,0.0,0.0,,2.3779103845052502e-11,,-2.3263745941825757e-11,4.923809950432318e-12,,,,,,,1.6925815631322984e-14,,3.08130645016859e-15,1.6642980062046787e-14
weak_grid,PSCAD_EMTDC,B,18,1080.0,zero,1.3618575226321589e-11,,-9.747133983508875e-12,9.510992077722834e-12,,3.585256702264314e-12,,2.215714477694543e-12,2.8186299818291127e-12,,1.3736830814824235e-11,,-1.1982317607691097e-11,6.7174835752326625e-12,,0.0,,0.0,0.0,,2.3835261714955135e-11,,-2.383525959678665e-11,1.004859173557616e-14,,,,,,,3.178264289097932e-14,,1.9469146487678867e-14,-2.5121479338940604e-14
weak_grid,PSCAD_EMTDC,B,19,1140.0,positive,1.2769021003820445e-11,,-9.369683756441295e-12,8.675074852719593e-12,,3.2835236640605564e-12,,2.031071604553331e-12,2.579975928109179e-12,,1.2893121389998618e-11,,-1.1375633881655685e-11,6.068569268597592e-12,,0.0,,0.0,0.0,,2.6925838286507084e-11,,-1.2150003482278523e-11,2.4028694987696492e-11,,,,,,,3.653643896626361e-14,,-2.5121479338939796e-14,2.6529656012823218e-14
weak_grid,PSCAD_EMTDC,B,20,1200.0,negative,1.1872055388531308e-11,,-9.051269005820226e-12,7.68246240033971e-12,,2.8289814903707933e-12,,1.736522259304255e-12,2.2332995132318015e-12,,1.2036271620875114e-11,,-1.0758273526901226e-11,5.3973498359713445e-12,,0.0,,0.0,0.0,,2.89387597357218e-11,,-2.861587711498701e-11,-4.310845854562172e-12,,,,,,,5.963127650735692e-14,,-2.951773822325511e-14,5.181305113656444e-14
weak_grid,PSCAD_EMTDC,B,21,1260.0,zero,1.0996970621335342e-11,,-8.445841353751762e-12,7.042806732671941e-12,,2.8422717633806242e-12,,1.6561335254196459e-12,2.3099200252155697e-12,,1.1139516478384987e-11,,-1.0131492617394664e-11,4.630516679150189e-12,,0.0,,0.0,0.0,,1.8416828585047567e-11,,-1.7471988880233046e-11,-5.823158910766384e-12,,,,,,,1.0654069440934317e-13,,2.951773822325511e-14,1.0237002830618165e-13
weak_grid,PSCAD_EMTDC,B,22,1320.0,positive,1.0178813304906712e-11,,-8.076555607469337e-12,6.194956804982702e-12,,2.6047533876196897e-12,,1.7132848909157352e-12,1.961987536371245e-12,,1.0656747633925398e-11,,-9.79109657235202e-12,4.207219752289043e-12,,0.0,,0.0,0.0,,3.0059752503603115e-11,,-1.8720526403378384e-11,2.3518728957116e-11,,,,,,,2.5780134069641246e-14,,1.2560739669472321e-15,2.5749516322413412e-14
weak_grid,PSCAD_EMTDC,B,23,1380.0,negative,9.782282120036521e-12,,-7.908241695898437e-12,5.7578430644851395e-12,,2.351527470129011e-12,,1.3113412214926888e-12,1.951938944635669e-12,,9.954409506624967e-12,,-9.210790399622497e-12,3.775130307659268e-12,,0.0,,0.0,0.0,,9.06846851239955e-12,,6.119592366965881e-12,6.692362095893722e-12,,,,,,,3.200524777953614e-14,,-8.79251776862901e-15,3.077381219020234e-14
weak_grid,PSCAD_EMTDC,B,24,1440.0,zero,9.183999034316878e-12,,-7.501273730607604e-12,5.298748029566004e-12,,2.2331921297485863e-12,,1.2887318900876425e-12,1.823819400007073e-12,,9.420992797714297e-12,,-8.755463586604202e-12,3.478068814476298e-12,,0.0,,0.0,0.0,,3.642805768871077e-11,,-2.98845118216035e-11,-2.083073066784938e-11,,,,,,,3.4684476073051895e-14,,-3.454203409104404e-14,-3.1401849173672726e-15
weak_grid,PSCAD_EMTDC,B,25,1500.0,positive,8.605480727127379e-12,,-7.2199131620114706e-12,4.6826437487784906e-12,,2.0151435444126796e-12,,1.2410010793436557e-12,1.5876774942210332e-12,,8.934156141255472e-12,,-8.41020025493964e-12,3.014577520672848e-12,,0.0,,0.0,0.0,,1.1661151506039393e-11,,-1.156592908764816e-11,-1.4871915768652716e-12,,,,,,,9.504870832221018e-14,,-5.071398641548521e-14,8.038873388460953e-14
weak_grid,PSCAD_EMTDC,C,1,60.0,positive,99.99999999970977,-59.999999988581116,50.000000017114516,-86.60254036822766,1.9931805416064688e-08,108.58078899526622,-40.49493780411308,82.57170974764013,-70.51028639982962,4.4793946793984545e-05,36.33011027444094,-153.7080414146644,-32.571709730525626,-16.092253968398015,0.00013382269390777103,0.0,,0.0,0.0,,279.0124669516828,116.53068992485576,-124.62848293045938,249.63112377449266,8.983617315434332e-06,36.33011027454638,108.58078899558134,-2.34955413171133,102.3495541317113,-0.0,2.864289338439558e-14,2.864289338447871e-14,1.4210854715202004e-14,-2.4868995751603507e-14
weak_grid,PSCAD_EMTDC,C,2,120.0,negative,1.5171227246455707e-10,,-3.2448158788142365e-11,1.48201655212145e-10,,8.466639196232446e-11,,-5.439805136054154e-11,6.487873254074747e-11,,8.610580292035154e-11,,2.1893997280870032e-11,8.3275819897637e-11,,0.0,,0.0,0.0,,1.1661917155139805e-10,,-1.1362947534589522e-10,-2.6236873021589352e-11,,,,,,,7.309551909017235e-14,,5.589529152914375e-14,4.7102773760509896e-14
weak_grid,PSCAD_EMTDC,C,3,180.0,zero,1.5713038926941013e-10,,-4.549499908282107e-12,1.5706451312292316e-10,,7.513237162839391e-11,,-5.3171495131817776e-11,5.308168584318106e-11,,1.1480353752692173e-10,,4.8579602727151204e-11,1.0401862538780009e-10,,0.0,,0.0,0.0,,1.9292373451951855e-10,,-6.763707097216313e-11,-1.8067870370152714e-10,,,,,,,5.5485388078650104e-14,,4.239249638446666e-14,-3.579810805798804e-14
weak_grid,PSCAD_EMTDC,C,4,240.0,positive,2.491982480981325e-10,,4.2194036697684294e-11,2.4560014275715083e-10,,2.992467524036248e-10,,-1.1669052760334509e-10,2.7555750686883724e-10,,1.617446148862776e-10,,1.5894045959255854e-10,-2.9987509886893154e-11,,0.0,,0.0,0.0,,2.1006350662619875e-10,,-2.0213244705698222e-10,-5.7176486975428346e-11,,,,,,,6.350630974908053e-14,,-5.58952915291696e-14,3.0145775206740034e-14
weak_grid,PSCAD_EMTDC,C,5,300.0,negative,19.999999999997492,-120.00000019997935,-10.000000060452479,-17.320508040783622,3.4902980782803234e-07,0.8448415450960524,155.62356866048444,-0.7695268905972706,0.3486912688439177,0.2949806890279294,19.934950192633053,-117.58277925457621,-9.23047316985524,-17.669199309627565,0.012501623020960258,0.0,,0.0,0.0,,0.6379101277838104,-117.41313024217311,-0.2936958831287457,-0.566279135552762,0.2950066948481896,99.67475096317776,4.224207725480792,99.58606024331749,0.41393975668270216,-0.0,4.050716828981883e-14,2.025358414491196e-13,3.197442310920451e-14,2.4868995751603507e-14
weak_grid,PSCAD_EMTDC,C,6,360.0,zero,2.503145622688253e-10,,-2.456127034968203e-10,-4.828850758531124e-11,,8.175323668052747e-11,,-6.243692474900247e-11,5.277520379524599e-11,,2.092171091989111e-10,,-1.8321974133666095e-10,-1.0100656001506114e-10,,0.0,,0.0,0.0,,1.0882225774970559e-10,,-8.031839374246024e-11,-7.3425059811855e-11,,,,,,,7.210400679475138e-14,,4.3962588843130507e-14,-5.715136549608775e-14
weak_grid,PSCAD_EMTDC,C,7,420.0,positive,13.999999999985617,140.0000002361501,-10.724622240745031,8.99902649139974,4.1215968576994043e-07,7.134573028428962,140.24502457421846,-5.484962013811747,4.562600574784977,0.005927408379733943,6.865560006825217,139.74537505514445,-5.239660226933292,4.436425916614774,0.00615889700728865,0.0,,0.0,0.0,,7.536919848918358,-131.92497948488145,-5.0358457002118415,-5.607621500482842,0.011726884254653095,49.03971433451622,50.961235917402085,49.03923007890927,50.96076992109083,-0.0,1.4043333874306804e-14,1.0030952767372308e-13,7.993605777301127e-15,-1.1546319456101628e-14
weak_grid,PSCAD_EMTDC,C,8,480.0,negative,1.7706538285611679e-10,,8.274512864660188e-11,-1.565419863526732e-10,,8.916696112776484e-11,,6.660206602339878e-11,-5.928669123989934e-11,,9.862294107828024e-11,,1.6098786015868218e-11,-9.730012125246928e-11,,0.0,,0.0,0.0,,9.793645369804037e-11,,8.040883106808043e-11,5.591036441674575e-11,,,,,,,6.300635489441729e-14,,4.427660733488266e-14,4.482613969542632e-14
weak_grid,PSCAD_EMTDC,C,9,540.0,zero,9.631000646810374e-11,,2.3579020507529458e-11,-9.337905085077536e-11,,4.584892722317587e-11,,3.0597961834829405e-11,-3.414511471748779e-11,,5.958867542072575e-11,,-7.062903916143093e-12,-5.916862028700632e-11,,0.0,,0.0,0.0,,2.6493732875194993e-11,,2.645794203977203e-11,-1.3766570677739338e-12,,,,,,,7.873289651237382e-14,,4.3962588843145855e-14,-6.531584628125607e-14
weak_grid,PSCAD_EMTDC,C,10,600.0,positive,8.110296141183081e-11,,-3.6275416165429937e-12,-8.102179516395057e-11,,3.5424448751723873e-11,,1.2097562394158485e-11,-3.329475264186466e-11,,5.0268905980033017e-11,,-1.56902479581187e-11,-4.7757502315784384e-11,,0.0,,0.0,0.0,,6.480390298858826e-11,,6.468529714983763e-11,3.918950776874702e-12,,,,,,,4.628977677421502e-14,,-3.485605258278004e-14,3.045979369846634e-14
weak_grid,PSCAD_EMTDC,C,11,660.0,negative,9.000000000052754,-129.99999992363195,-5.785088478023394,-6.89439999582201,1.332887311424902e-07,5.64607697106706,-129.7298733681921,-3.6087967327050845,-4.34220811399349,0.0027837623956425877,3.354091406388931,-130.4547179081929,-2.17629174531832,-2.552191881828523,0.004685673391627795,0.0,,0.0,0.0,,9.369556452989308,-41.11106026347169,7.059365631700233,-6.160677316961437,0.017110786291716362,37.26768229299189,62.73418856704406,37.26650864162976,62.733491358370344,-0.0,1.067662871904967e-14,1.1862920798874543e-13,1.021405182655144e-14,3.1086244689504383e-15
weak_grid,PSCAD_EMTDC,C,12,720.0,zero,3.25178628392181e-11,,3.208954967057899e-11,-5.26043777357412e-12,,3.245013534385607e-11,,3.153624908813883e-11,7.646978310773457e-12,,1.2914089192765807e-11,,5.495323605393213e-13,-1.2902391788479789e-11,,0.0,,0.0,0.0,,5.871222332527728e-10,,-2.220123297318527e-10,-5.435283269773144e-10,,,,,,,6.280369834735292e-15,,3.768221900842403e-15,-5.024295867787313e-15
weak_grid,PSCAD_EMTDC,C,13,780.0,positive,6.999999999977808,149.99999999595317,-6.062177826224644,3.5000000004170797,7.070189396518215e-09,4.507138352618814,150.23205310594292,-3.91239143313584,2.237742032400679,0.002477834790850647,2.492965445755513,149.58045869798525,-2.149786393088861,1.2622579680164296,0.004479471777631545,0.0,,0.0,0.0,,8.839193541569998,-120.93664135538506,-4.544140036039214,-7.581697290066273,0.022491615802889116,35.61379208233452,64.38769075190146,35.61283733060686,64.38716266939404,-0.0,6.375271444358239e-14,9.10753063482636e-13,5.684341886080802e-14,-2.886579864025407e-14
weak_grid,PSCAD_EMTDC,C,14,840.0,negative,1.5894729852187383e-11,,1.092344725355476e-11,-1.1546459941160481e-11,,1.6394588517524022e-11,,1.6389783026929523e-11,3.969193735552583e-13,,1.313529725778635e-11,,-5.4604675528104324e-12,-1.1946519499633107e-11,,0.0,,0.0,0.0,,2.1845695343503468e-11,,1.1000695802522001e-11,1.887376742734592e-11,,,,,,,6.65558216138163e-15,,-5.868220564330843e-15,3.1401849173680803e-15
weak_grid,PSCAD_EMTDC,C,15,900.0,zero,1.389726856519543e-11,,8.566601089980277e-12,-1.0942916400042438e-11,,1.4187118752306975e-11,,1.418358723476575e-11,-3.1653063967064903e-13,,1.2034505655288685e-11,,-5.585760931013398e-12,-1.0659671720495884e-11,,0.0,,0.0,0.0,,4.646164707424493e-11,,3.006687806067962e-11,3.542128586790596e-11,,,,,,,4.563955648880246e-14,,-3.1225213772074255e-14,3.328596012409519e-14
weak_grid,PSCAD_EMTDC,C,16,960.0,positive,1.2209389478450071e-11,,7.094305765316768e-12,-9.936801152517875e-12,,1.258653302948063e-11,,1.2575812557073564e-11,-5.19376772254726e-13,,1.09189269832125e-11,,-5.487159124608056e-12,-9.440023898590329e-12,,0.0,,0.0,0.0,,4.8856414225459375e-12,,4.883615583490014e-12,1.4068028429806622e-13,,,,,,,2.329564541458323e-14,,5.652332851260929e-15,2.2599518327180096e-14
weak_grid,PSCAD_EMTDC,C,17,1020.0,negative,1.0592250890490201e-11,,5.741514102914828e-12,-8.901168166770056e-12,,1.1069229781298723e-11,,1.105973127896851e-11,-4.584669979356623e-13,,9.907612481298255e-12,,-5.308482602809843e-12,-8.365452619867152e-12,,0.0,,0.0,0.0,,6.607481353802455e-12,,-2.79664868740754e-12,-5.986448526469497e-12,,,,,,,7.785949032574013e-14,,-9.734573243838626e-15,-7.724854896724185e-14
weak_grid,PSCAD_EMTDC,C,18,1080.0,zero,9.603206540816633e-12,,5.159951856218358e-12,-8.099164938874384e-12,,1.0392965801492476e-11,,1.0370146671114597e-11,-6.883285338869669e-13,,9.041859972924244e-12,,-5.186957446507719e-12,-7.406126127611366e-12,,0.0,,0.0,0.0,,1.2113203416975139e-11,,1.0412225149007321e-11,6.189932509114914e-12,,,,,,,2.3709955769320946e-14,,-2.3237368388520563e-14,-4.710277376051313e-15
weak_grid,PSCAD_EMTDC,C,19,1140.0,positive,8.44700649027566e-12,,4.403167291132778e-12,-7.208608496308947e-12,,9.46828117312705e-12,,9.457922952619323e-12,-4.427660733488245e-13,,8.466040780432403e-12,,-5.046277162209653e-12,-6.797715299871404e-12,,0.0,,0.0,0.0,,3.016649801482435e-11,,-2.936952149515522e-11,-6.888309634737457e-12,,,,,,,3.298128609666249e-14,,-8.478499276891394e-15,3.1872876911280765e-14
weak_grid,PSCAD_EMTDC,C,20,1200.0,negative,7.441273611635561e-12,,3.955376921916166e-12,-6.302979166140146e-12,,8.765288422965429e-12,,8.762371993422412e-12,-2.260933140504636e-13,,7.774789132062612e-12,,-4.83462869877908e-12,-6.0888185547756795e-12,,0.0,,0.0,0.0,,2.0343811526904916e-11,,1.9642484695117498e-11,5.295607844648636e-12,,,,,,,3.009994600736572e-14,,2.763362727283426e-14,1.193270268599709e-14
weak_grid,PSCAD_EMTDC,C,21,1260.0,zero,7.113723935944073e-12,,3.5908014530097932e-12,-6.140945624403981e-12,,8.286416055634459e-12,,8.263946142413247e-12,-6.098239109527782e-13,,7.267151553600295e-12,,-4.715458681164981e-12,-5.529551620992519e-12,,0.0,,0.0,0.0,,1.255219170539966e-11,,4.663174602290812e-12,1.165385426533445e-11,,,,,,,4.2343111471919396e-14,,4.2313991761527007e-14,-1.5700924586840402e-15
weak_grid,PSCAD_EMTDC,C,22,1320.0,positive,6.185024504301041e-12,,2.9794074495983314e-12,-5.4201161766222595e-12,,7.609978447508087e-12,,7.601759647963365e-12,-3.535848216955861e-13,,6.827164394273533e-12,,-4.5692830732615215e-12,-5.07265471551554e-12,,0.0,,0.0,0.0,,2.8444027696762363e-11,,-1.5705948882705538e-11,-2.3714676495959736e-11,,,,,,,5.342122784206159e-14,,-5.306912510351167e-14,6.123360588866545e-15
weak_grid,PSCAD_EMTDC,C,23,1380.0,negative,5.7700543676861915e-12,,2.911579455383192e-12,-4.981589352911881e-12,,7.339257279024459e-12,,7.332959819036702e-12,-3.0396990000117883e-13,,6.389852715034711e-12,,-4.340991629768901e-12,-4.688924118613225e-12,,0.0,,0.0,0.0,,3.4291003337301447e-12,,-3.0472354438134702e-12,1.5726046066176689e-12,,,,,,,8.117970191012218e-14,,-8.038873388460912e-14,1.1304665702522666e-14
weak_grid,PSCAD_EMTDC,C,24,1440.0,zero,5.325878781415547e-12,,2.777179540919861e-12,-4.5444756124143185e-12,,7.043041563568429e-12,,7.042492714180204e-12,-8.79251776862914e-14,,6.105006487432846e-12,,-4.247414119231348e-12,-4.3852682371037835e-12,,0.0,,0.0,0.0,,2.8045257695947877e-11,,-9.827522717393483e-12,2.6267018796796082e-11,,,,,,,7.349508713699545e-14,,-1.7899054028994827e-14,-7.128219762424331e-14
weak_grid,PSCAD_EMTDC,C,25,1500.0,positive,4.874428038565135e-12,,2.519684377695722e-12,-4.172677718198e-12,,6.613179723650018e-12,,6.611345325025639e-12,-1.5575317190143048e-13,,5.704718479854565e-12,,-4.102337576048967e-12,-3.964169439684795e-12,,0.0,,0.0,0.0,,4.318849190672184e-12,,1.7484549619902517e-12,3.949096552081431e-12,,,,,,,5.3824638172719495e-14,,1.0676628719049858e-14,-5.2755106611774864e-14
