case,origin,phase,order,frequency_hz,sequence,Iload_rms,Iload_angle_deg,Iload_real,Iload_imag,Iload_theory_error_pct,Isystem_rms,Isystem_angle_deg,Isystem_real,Isystem_imag,Isystem_theory_error_pct,Ifilter_rms,Ifilter_angle_deg,Ifilter_real,Ifilter_imag,Ifilter_theory_error_pct,Ilinear_rms,Ilinear_angle_deg,Ilinear_real,Ilinear_imag,Ilinear_theory_error_pct,Vpcc_rms,Vpcc_angle_deg,Vpcc_real,Vpcc_imag,Vpcc_theory_error_pct,filter_magnitude_pct,system_magnitude_pct,filter_projection_pct,system_projection_pct,linear_projection_pct,kcl_error_a,kcl_error_pct,kcl_real_a,kcl_imag_a
linear_triplen_check,PSCAD_EMTDC,A,1,60.0,positive,99.9999999997677,-179.99999998844206,-99.9999999997677,-2.017243129055177e-08,2.0173756606783583e-08,130.38880859227635,-164.33122618160712,-125.54344058611146,-35.214853853378116,8.886440875294357e-06,36.127779515470394,87.66066321627828,1.4746559844900202,36.09767087286727,3.272883366505192e-05,24.084969548163276,-2.100605674068567,24.06878460185382,-0.8828170396615515,1.2680695923082887e-06,277.45884919484087,-2.1006056740685586,277.2723986133559,-10.170052296901028,1.2680695601042675e-06,36.127779515554316,130.38880859257924,-1.4746559917752236,125.5434405935068,-24.068784601731647,8.383066085933611e-14,8.383066085953085e-14,-7.815970093361102e-14,-3.0309088572266774e-14
linear_triplen_check,PSCAD_EMTDC,A,2,120.0,negative,6.061318553246058e-11,,3.437748840137299e-11,4.992140374234236e-11,,6.275472940080478e-11,,5.914601095560128e-11,2.0973923100081338e-11,,3.860636979788504e-11,,-2.5398325891717816e-11,2.9075364673020814e-11,,6.211460395210889e-13,,6.129640958701457e-13,-1.004859173557616e-13,,7.198597930791774e-12,,7.106866504986239e-12,-1.1455394578556822e-12,,,,,,,3.215923936314462e-14,,1.683924161938401e-14,-2.7398113404029042e-14
linear_triplen_check,PSCAD_EMTDC,A,3,180.0,zero,5.000000000025816,14.999999880884447,4.829629134160648,1.2940952154786864,2.0789649655900527e-07,5.746326826415826,12.771524366731155,5.604158919904286,1.2703050013455057,0.00012771608612922996,0.7644513623062625,-173.35555695060708,-0.7593167814723255,-0.08845287279907467,0.0009562225984300622,0.11326935182583026,97.71861913218456,-0.01521300427132622,0.11224308693226646,0.0003900894900750089,1.3048629330335815,97.71861913218211,-0.17525380920562522,1.293040361459734,0.00039008949136012087,15.28902724604631,114.92653652772314,-15.126739557205656,114.83961926471764,0.28712029248782245,1.7329819108351776e-14,3.4659638216524595e-13,1.3329615189405786e-14,-1.1074474670635936e-14
linear_triplen_check,PSCAD_EMTDC,A,4,240.0,positive,1.4199584793935536e-10,,-6.118838722585713e-11,1.2813587359016635e-10,,1.3359855880520497e-10,,1.1359430527482069e-10,7.032004496556197e-11,,1.8213414694074506e-10,,-1.7381488750914515e-10,5.4417206488537485e-11,,3.5369888738625738e-12,,-9.451956601276324e-13,3.4083567093107385e-12,,4.0719259477121934e-11,,-1.091277062483571e-11,3.9229702135689324e-11,,,,,,,2.4615925390323398e-14,,-2.2609331405027358e-14,-9.734573243836202e-15
linear_triplen_check,PSCAD_EMTDC,A,5,300.0,negative,20.00000000012411,-25.00000019959456,18.126155711400973,-8.452365298010394,3.48358767219061e-07,1.6769814626193196,-107.11805438909829,-0.49360522100960913,-1.6026917082710845,0.07318961899804871,19.784739045544217,-20.19723230755936,18.568169534177787,-6.830737826202501,0.006219909468908179,0.05495666940721687,-20.154820605246996,0.051591398232765054,-0.01893576353682032,0.07316371723033126,0.633100831571207,-20.154820605252382,0.5943329076414973,-0.21813999594424954,0.07316371722006815,98.92369522710722,8.384907313044565,98.57635590232636,1.1498426705904403,0.2738014270830885,3.1911700727540977e-14,1.5955850363671473e-13,2.9407032364758834e-14,1.239286451237831e-14
linear_triplen_check,PSCAD_EMTDC,A,6,360.0,zero,3.8449141021165066e-10,,3.842141853795892e-10,-1.4598091643858267e-11,,1.2930707380407596e-10,,1.2817606795710864e-10,1.7065020914942214e-11,,2.5865415079816644e-10,,2.559947828706209e-10,-3.6995146548490576e-11,,5.3170858771648564e-12,,3.642614504146358e-14,5.316961102086735e-12,,6.131346965220027e-11,,4.936370690101788e-13,6.131148247461794e-11,,,,,,,1.658065214248034e-14,,6.908406818240164e-15,1.5072887603363555e-14
linear_triplen_check,PSCAD_EMTDC,A,7,420.0,positive,14.000000000090463,20.000000235587756,13.155696671399353,4.78828206068366,4.111787136397447e-07,9.437188902511414,18.39231463134897,8.955121653002037,2.9776384202281267,0.0009804253323635668,4.541088717169126,17.89279478680113,4.321450096668853,1.3951902376384007,0.0020461640152555343,0.432680383723925,106.22221620617803,-0.12087507827150089,0.4154534028171409,0.00242761903154197,4.984478020499607,106.22221620617754,-1.3924809016876463,4.7860232004534655,0.0024276190313380604,32.43634797956988,67.40849216036024,32.41441379472894,67.38195752624958,0.20362867902174475,3.680967260766767e-14,2.62926232910213e-13,-3.5763059180737855e-14,-8.715250743307479e-15
linear_triplen_check,PSCAD_EMTDC,A,8,480.0,negative,1.0325383785962e-10,,-7.028864311638829e-11,-7.563637803066523e-11,,1.0266015133965384e-10,,-9.430477736441531e-11,-4.05674209104879e-11,,3.734322448053069e-11,,2.179539547446469e-11,-3.032288163606801e-11,,5.253330262495756e-12,,2.2804022869923146e-12,-4.732572688964634e-12,,6.052184797492539e-11,,2.6214263690184305e-11,-5.4550036310542126e-11,,,,,,,6.117238193440685e-14,,-5.966351342998303e-14,-1.3502795144679514e-14
linear_triplen_check,PSCAD_EMTDC,A,9,540.0,zero,4.133211558017577e-11,,-9.267313728135113e-12,-4.0279779972057035e-11,,4.697862306797868e-11,,-4.2210365659254605e-11,-2.0622222389336174e-11,,3.600243331932068e-11,,3.148286594454358e-11,-1.746437393180843e-11,,2.6315370892162086e-12,,1.4275280634352882e-12,-2.210690181826755e-12,,3.034172648945862e-11,,1.6414374600063657e-11,-2.5518398712495658e-11,,,,,,,3.7054265186520285e-14,,3.265792314062198e-14,1.7506530914324423e-14
linear_triplen_check,PSCAD_EMTDC,A,10,600.0,positive,2.7561888826356505e-11,,5.3247624989908205e-12,-2.7042644471385867e-11,,2.9139818030586316e-11,,-2.574449202654612e-11,-1.3651011872780213e-11,,3.226623563132648e-11,,2.9961132333587265e-11,-1.1976665274839836e-11,,1.7822638474921087e-12,,1.092627341998039e-12,-1.4080589169476093e-12,,2.055552915953939e-11,,1.2661225586825961e-11,-1.619330558188098e-11,,,,,,,1.6965154281338742e-14,,1.549484995163734e-14,-6.908406818208565e-15
linear_triplen_check,PSCAD_EMTDC,A,11,660.0,negative,2.2436241268114614e-11,,1.0019800165115046e-11,-2.007457413974727e-11,,2.075282700058948e-11,,-1.8174448246248168e-11,-1.001844596036943e-11,,2.869638418500009e-11,,2.7236236871541575e-11,-9.037138173692071e-12,,1.3954220377291828e-12,,9.448816416358958e-13,-1.0268404679791888e-12,,1.6076533945149402e-11,,1.0910886513885289e-11,-1.1807095289301987e-11,,,,,,,1.529784248148685e-14,,1.312989818574362e-14,7.850462293418787e-15
linear_triplen_check,PSCAD_EMTDC,A,12,720.0,zero,1.9624514569121158e-11,,1.131722644219265e-11,-1.6032528114111763e-11,,1.6340027117715712e-11,,-1.4241366637245312e-11,-8.011239761188093e-12,,2.575525636956441e-11,,2.4732096409186823e-11,-7.187255238870848e-12,,1.1541852105935638e-12,,8.239060176943109e-13,-8.082835977304074e-13,,1.3316255231367665e-11,,9.510992077722834e-12,-9.320068834746887e-12,,,,,,,2.5879510650484137e-14,,2.5906525568288682e-15,-2.5749516322415028e-14
linear_triplen_check,PSCAD_EMTDC,A,13,780.0,positive,7.000000000004091,29.999999995871836,6.0621778267467885,3.499999999565265,7.2052327812477895e-09,5.464848331963815,26.332131306866735,4.897803735936384,2.4240639132694675,0.0005102065938946101,1.5114233990197583,25.680466056016957,1.3621322762717791,0.6549781317289156,0.0014246644727179327,0.46509558096166487,115.16326140954754,-0.19775818546134918,0.4209579545668465,0.005361242151735349,5.357901092678374,115.16326140954754,-2.2781742965147402,4.8494356366100675,0.00536124215164389,21.591762843126787,78.06926188515173,21.530431720540903,77.90934878182821,0.5602194976309521,4.3930693531566616e-14,6.275813361648706e-13,-2.584044089815052e-14,3.552713678800501e-14
linear_triplen_check,PSCAD_EMTDC,A,14,840.0,negative,1.7255342899633692e-11,,1.442726558435347e-11,-9.465773414912742e-12,,8.756484329343255e-12,,-7.471127955400875e-12,-4.567084943819365e-12,,2.1793495140441142e-11,,2.131808736702482e-11,-4.5272045953687965e-12,,6.824751071398325e-13,,5.702575809939471e-13,-3.7493807913368543e-13,,7.859495603522989e-12,,6.571778995066809e-12,-4.310845854562172e-12,,,,,,,1.0625710190842815e-14,,1.0048591735577251e-14,3.454203409104535e-15
linear_triplen_check,PSCAD_EMTDC,A,15,900.0,zero,1.584038398445681e-11,,1.359229041482544e-11,-8.1343350099489e-12,,7.68347871207671e-12,,-6.614485509943007e-12,-3.909530222122599e-12,,2.002943825777381e-11,,1.965755758272086e-11,-3.841721854063194e-12,,6.44924216837652e-13,,5.391501241562747e-13,-3.538988401873229e-13,,7.38175448046493e-12,,6.17674373246197e-12,-4.0420460256355104e-12,,,,,,,3.087199911484632e-14,,1.0068217891311256e-14,-2.91840935757846e-14
linear_triplen_check,PSCAD_EMTDC,A,16,960.0,positive,1.4768048294824566e-11,,1.298937491069087e-11,-7.026477771101629e-12,,6.695748607453964e-12,,-5.746538398782616e-12,-3.4366183735670467e-12,,1.8523427214677204e-11,,1.8231913630235995e-11,-3.273328757863934e-12,,5.809824986578752e-13,,4.908109025845481e-13,-3.1087830681938745e-13,,6.7531938112745675e-12,,5.70257580993947e-12,-3.6174930248074175e-12,,,,,,,1.4348961504676384e-14,,1.3188776652944019e-14,-5.652332851260929e-15
linear_triplen_check,PSCAD_EMTDC,A,17,1020.0,negative,1.379964048317882e-11,,1.2366048204593411e-11,-6.124616662833669e-12,,5.9640846905679645e-12,,-5.15492756035057e-12,-2.9995046330694835e-12,,1.7244590819166367e-11,,1.7008497586429598e-11,-2.8437514611680533e-12,,5.590161619616985e-13,,4.880632407818514e-13,-2.7256805082750333e-13,,6.4279503954211895e-12,,5.644796407459907e-12,-3.074869071086305e-12,,,,,,,2.594990468566456e-14,,2.441493773253208e-14,-8.79251776862901e-15
linear_triplen_check,PSCAD_EMTDC,A,18,1080.0,zero,1.3029906468722556e-11,,1.1879947579384915e-11,-5.352131173161252e-12,,5.241135511428956e-12,,-4.523122354976219e-12,-2.647803922324318e-12,,1.6190394538456734e-11,,1.6000184209462878e-11,-2.4744657148856293e-12,,4.988371535982915e-13,,4.4041093466079885e-13,-2.342577948356192e-13,,5.727137675479037e-12,,5.044393051259232e-12,-2.711863694638616e-12,,,,,,,3.7781853579471553e-14,,-3.752520976254119e-14,4.396258884314101e-15
linear_triplen_check,PSCAD_EMTDC,A,19,1140.0,positive,1.2356241824020319e-11,,1.1404209564403731e-11,-4.756124075844891e-12,,4.698469548729338e-12,,-4.05460676530498e-12,-2.3739797975298677e-12,,1.5211539209669417e-11,,1.505530256782698e-11,-2.174578055277028e-12,,4.677720009527077e-13,,4.204707604355149e-13,-2.049755704811668e-13,,5.3516748283130315e-12,,4.82206795910961e-12,-2.321224690918093e-12,,,,,,,1.7153754126233583e-14,,-1.695699855378526e-14,-2.5906525568281614e-15
linear_triplen_check,PSCAD_EMTDC,A,20,1200.0,negative,1.1777494361755608e-11,,1.0974946286199586e-11,-4.2731636355537616e-12,,4.3327264197476146e-12,,-3.729283607865702e-12,-2.205665885958967e-12,,1.443172446184689e-11,,1.4304876877199071e-11,-1.90923242975947e-12,,4.3844010308349906e-13,,4.016296509313096e-13,-1.758503553725828e-13,,5.0840809916192416e-12,,4.652497973571762e-12,-2.0499127140575367e-12,,,,,,,1.773179453729841e-14,,-2.2766340650908485e-15,1.7585035537258195e-14
linear_triplen_check,PSCAD_EMTDC,A,21,1260.0,zero,1.1179353201467701e-11,,1.0528726009441659e-11,-3.758173309105484e-12,,3.942362234831924e-12,,-3.4209174489802088e-12,-1.959475388437351e-12,,1.3646787355452057e-11,,1.3541733437655822e-11,-1.6900475225272153e-12,,3.94432796610788e-13,,3.6449696428343833e-13,-1.5072887603364239e-13,,4.488431767073817e-12,,4.158860904561583e-12,-1.6881634115767948e-12,,,,,,,6.045900904687853e-14,,4.341305648260664e-14,4.207847789272498e-14
linear_triplen_check,PSCAD_EMTDC,A,22,1320.0,positive,1.0504471054352295e-11,,9.96482730290538e-12,-3.323571716541815e-12,,3.691556526892214e-12,,-3.2880876269755616e-12,-1.6781148198412186e-12,,1.2988696189095724e-11,,1.2905806739577426e-11,-1.4650532731978303e-12,,4.10431899073435e-13,,3.7776424555931625e-13,-1.604634492774818e-13,,4.784307750100046e-12,,4.398771032248464e-12,-1.881598802486636e-12,,,,,,,3.657053830587344e-14,,-3.065605525580013e-14,-1.994017422528413e-14
linear_triplen_check,PSCAD_EMTDC,A,23,1380.0,negative,1.0176691746080869e-11,,9.714476060368252e-12,-3.0321625562101062e-12,,3.2621969972605796e-12,,-2.8663607925730995e-12,-1.5575317190143047e-12,,1.2349376475201498e-11,,1.2275610878973225e-11,-1.3477673665341525e-12,,3.5395275141213745e-13,,3.284633423566457e-13,-1.3188776652943708e-13,,4.1081669095479666e-12,,3.798367676047789e-12,-1.5650681628159869e-12,,,,,,,2.3774331506708257e-14,,-2.3237368388520008e-14,5.024295867788045e-15
linear_triplen_check,PSCAD_EMTDC,A,24,1440.0,zero,9.770843126445031e-12,,9.365287497556981e-12,-2.785815049442622e-12,,3.063127400553585e-12,,-2.713119768605563e-12,-1.4218757305840267e-12,,1.1824733760075519e-11,,1.1761013075639618e-11,-1.2259281917402914e-12,,3.533255079677219e-13,,3.2532315743927814e-13,-1.3785411787243543e-13,,4.1602656416316415e-12,,3.853634930593457e-12,-1.567580310749881e-12,,,,,,,7.930521310979576e-15,,-7.928966916352535e-15,-1.5700924586847975e-16
linear_triplen_check,PSCAD_EMTDC,A,25,1500.0,positive,9.349080969910623e-12,,9.001026047142345e-12,-2.527220821497404e-12,,2.8379845394815275e-12,,-2.527220821497404e-12,-1.2912440380215365e-12,,1.1294443355113265e-11,,1.1239977893225408e-11,-1.1078572388472715e-12,,3.293866879051417e-13,,3.0773812190201987e-13,-1.1744291590954636e-13,,3.774112470523402e-12,,3.537104290922808e-12,-1.316365517360477e-12,,,,,,,2.2204460492502932e-14,,-1.9469146487678564e-14,-1.0676628719049706e-14
linear_triplen_check,PSCAD_EMTDC,B,1,60.0,positive,99.99999999967116,60.000000011769814,49.999999982045516,86.60254038843019,2.0544844974620702e-08,130.38880859238262,75.66877381856087,32.274762265129894,126.33123575296152,8.886744175515919e-06,36.12777951550167,-32.33933678386887,30.524172001084427,-19.325924980939867,3.272892988587901e-05,24.084969548164807,-122.1006056740695,-12.798934284168727,-20.40277038359145,1.2680741589714151e-06,277.4588491948587,-122.10060567406947,-147.44372295362382,-235.03991481897367,1.2680741877197119e-06,36.127779515620475,130.3888085928114,-1.4746559920041107,125.54344059375728,-24.068784601753134,8.015287401035549e-14,8.015287401061906e-14,-7.815970093361102e-14,-1.7763568394002505e-14
linear_triplen_check,PSCAD_EMTDC,B,2,120.0,negative,2.0327741931534452e-10,,-6.278815443201003e-11,-1.933374171404192e-10,,1.0598592130994021e-10,,-6.761854388115066e-11,-8.161340600238262e-11,,1.1090404902154138e-10,,5.3606096724381444e-12,-1.1077441921902464e-10,,1.0407893411561351e-12,,-5.291996631993664e-13,-8.962087754166988e-13,,1.195071448068899e-11,,-6.047996150849901e-12,-1.0307342972767245e-11,,,,,,,5.339289805793848e-14,,-1.020560098152805e-15,-5.338314359525363e-14
linear_triplen_check,PSCAD_EMTDC,B,3,180.0,zero,4.99999999993668,14.99999987790852,4.829629134141764,1.2940952152047667,2.1309359376669846e-07,5.746326826305574,12.771524366057935,5.604158919811687,1.2703050012552846,0.00012771440731649113,0.7644513622537562,-173.35555693650198,-0.7593167813983965,-0.08845287297992797,0.0009562154736444788,0.11326935182300285,97.71861913248776,-0.01521300427154046,0.11224308692938417,0.0003900869947612663,1.3048629330010264,97.71861913248628,-0.17525380920811726,1.2930403614265433,0.000390086997316573,15.289027245268745,114.92653652756691,-15.126739557098686,114.83961926474112,0.2871202923571676,2.9380107725916264e-14,5.876021545257667e-13,1.3851766955674805e-14,2.590982983718959e-14
linear_triplen_check,PSCAD_EMTDC,B,4,240.0,positive,2.996697835872298e-10,,2.6940274443079682e-11,-2.984563633232649e-10,,6.893607350433089e-11,,1.6374180233121352e-11,-6.696318728889605e-11,,2.3144111263844323e-10,,9.10214000148158e-12,-2.3126205842445056e-10,,1.4582269528376152e-12,,1.4426009510386524e-12,-2.1290453739751988e-13,,1.690833004690799e-11,,1.672085664799873e-11,-2.510891859927093e-12,,,,,,,2.8065594842520993e-14,,2.1353257438097898e-14,-1.8213072520770838e-14
linear_triplen_check,PSCAD_EMTDC,B,5,300.0,negative,19.999999999908987,94.9999997999401,-1.7431147853768914,19.923893967830686,3.4917070163478724e-07,1.6769814626104858,12.881945605794334,1.634774344326958,0.37387119315289435,0.07318961017216688,19.784739045467195,99.80276769203589,-3.3684922828553985,19.495875431423382,0.00621990997804454,0.054956669406059665,99.8451793896738,-0.00939684684844309,0.05414734325443714,0.07316370857106325,0.6331008315577976,99.84517938967674,-0.10825167569409479,0.6237773942911008,0.07316370857630687,98.92369522778614,8.384907313090586,98.57635590299415,1.1498426699238347,0.27380142708213717,2.8006141066969677e-14,1.4003070533548563e-13,-7.566863802210833e-15,-2.696454171058349e-14
linear_triplen_check,PSCAD_EMTDC,B,6,360.0,zero,4.398256707791756e-11,,-4.3680914256057826e-11,5.1423668206811e-12,,1.1522907858553172e-10,,-4.1839823839005234e-12,-1.1515309306780195e-10,,1.2885629152124116e-10,,-4.37763758775458e-11,1.2119229670088322e-10,,4.383545800993496e-12,,4.289571101747007e-12,-9.028031637431706e-13,,5.051933514761465e-11,,4.942713863634871e-11,-1.0448023257065311e-11,,,,,,,1.1753953760446778e-14,,-1.0127096358507818e-14,5.96635134300844e-15
linear_triplen_check,PSCAD_EMTDC,B,7,420.0,positive,13.999999999912971,-99.99999976394075,-2.4310744305180467,-13.78730855210126,4.120015863434141e-07,9.437188902501187,-101.60768536824665,-1.8988503112315958,-9.244182055597307,0.0009804251839220473,4.541088717001262,-102.10720521266025,-0.9524548593505751,-4.440080683565969,0.002046167643728984,0.43268038372321027,-13.777783793431887,0.4202307400640913,-0.103045812937987,0.002427618866052134,4.98447802049143,-13.777783793432283,4.84105812553837,-1.187087765045655,0.0024276188670212247,32.43634797878208,67.40849216114181,32.41441379394307,67.38195752702862,0.20362867902837178,3.291624333818604e-14,2.351160238456476e-13,3.2807090377673376e-14,2.67841304690819e-15
linear_triplen_check,PSCAD_EMTDC,B,8,480.0,negative,2.0977237529423458e-10,,2.521505684947795e-11,2.0825141138696465e-10,,1.1064322593005563e-10,,3.064694871954034e-11,1.0631410056239576e-10,,1.0065461752179758e-10,,2.7884842066223843e-13,1.006542312673325e-10,,5.838557436530572e-12,,-5.692841236695631e-12,1.2962683338893247e-12,,6.728353377217728e-11,,-6.560223114570895e-11,1.4947280206669536e-11,,,,,,,2.223330755271866e-14,,-1.789905402899402e-14,-1.3188776652932205e-14
linear_triplen_check,PSCAD_EMTDC,B,9,540.0,zero,1.10163757030128e-10,,1.1614915972359093e-11,1.0954974710125129e-10,,5.3398506863482644e-11,,1.7652863531473418e-11,5.039619970184834e-11,,5.861839114007273e-11,,-2.970143904092097e-12,5.854309545146671e-11,,3.1442476511080023e-12,,-3.0789513114788826e-12,6.374575382256126e-13,,3.622207208696626e-11,,-3.5471528826583845e-11,7.335471966970597e-12,,,,,,,2.921595713566084e-14,,1.1147656456654262e-14,-2.700559028936761e-14
linear_triplen_check,PSCAD_EMTDC,B,10,600.0,positive,7.362884410105676e-11,,7.311606561598602e-12,7.326491038106925e-11,,3.43915732530079e-11,,1.2857801162653169e-11,3.18976058675049e-11,,4.1081576254414985e-11,,-3.286635291451279e-12,4.094989543342327e-11,,2.2388086228650083e-12,,-2.2017406548122575e-12,4.057118913238874e-13,,2.5803420012235036e-11,,-2.5375206280263696e-11,4.681387674811543e-12,,,,,,,5.899000820536851e-14,,-5.781865479102998e-14,1.1697188817196604e-14
linear_triplen_check,PSCAD_EMTDC,B,11,660.0,negative,5.4426511641059e-11,,5.257768616394357e-12,5.417195804649108e-11,,2.509149116983651e-11,,1.0180479502105596e-11,2.293339848851869e-11,,3.113720641371647e-11,,-3.1731568589999092e-12,3.097509804340525e-11,,1.7819685903454938e-12,,-1.7578755167423543e-12,2.9203719731518215e-13,,2.051509291952066e-11,,-2.023535160751649e-11,3.3763268231535897e-12,,,,,,,2.976267529731703e-14,,8.321490031024807e-15,-2.8575682748047865e-14
linear_triplen_check,PSCAD_EMTDC,B,12,720.0,zero,4.311083940248232e-11,,4.1174104636523314e-12,4.291376708074494e-11,,1.9991212523804693e-11,,8.656861780198862e-12,1.801963712982195e-11,,2.4820339763082203e-11,,-2.9832541761221067e-12,2.464040300959969e-11,,1.5341053960692415e-12,,-1.5154532411215795e-12,2.384970444740654e-13,,1.7684083334186278e-11,,-1.7464452436431366e-11,2.778435614886808e-12,,,,,,,4.349729978330377e-14,,-4.074389930284418e-14,1.5229896849233473e-14
linear_triplen_check,PSCAD_EMTDC,B,13,780.0,positive,6.999999999965333,-90.00000000363391,-4.439656239872589e-10,-6.999999999965333,6.361678688656973e-09,5.46484833196187,-93.66786869272978,-0.34960093864118474,-5.453654414706495,0.0005102060601774084,1.511423398982044,-94.31953394325285,-0.11383843711333023,-1.5071302203943857,0.0014246666079296493,0.4650955809612483,-4.83673859007364,0.4634393753105434,-0.039215364864481135,0.005361242029385502,5.357901092673574,-4.836738590073457,5.338821603577454,-0.45176100323880497,0.005361242029225523,21.59176284270756,78.06926188555622,21.53043172012957,77.90934878222397,0.5602194976468905,2.996688486522037e-14,4.28098355219554e-13,5.9396931817445875e-15,2.93723378952393e-14
linear_triplen_check,PSCAD_EMTDC,B,14,840.0,negative,2.645939032545157e-11,,2.833702869432477e-12,2.6307213163738387e-11,,1.1881318318182889e-11,,6.453708042173788e-12,9.975739445493233e-12,,1.645925385149059e-11,,-2.6559684031094736e-12,1.6243548540558863e-11,,9.933896226795666e-13,,-9.857040455616738e-13,1.2333076262961053e-13,,1.1464463712761838e-11,,-1.1376261918639159e-11,1.4193635826501326e-12,,,,,,,4.150935185471273e-14,,2.166727592983632e-14,-3.5405584943320436e-14
linear_triplen_check,PSCAD_EMTDC,B,15,900.0,zero,2.2824092818050166e-11,,2.4845143066212055e-12,2.2688464064964022e-11,,1.052124092096384e-11,,5.863353277708689e-12,8.735994440116523e-12,,1.4071118292662644e-11,,-2.456880679348371e-12,1.3854966883163235e-11,,9.318756573828683e-13,,-9.250984766564802e-13,1.1218310617295571e-13,,1.0708030199873202e-11,,-1.0631410056239576e-11,1.2786832983520662e-12,,,,,,,1.5012456922039878e-14,,3.1401849173672726e-15,-1.4680364488691762e-14
linear_triplen_check,PSCAD_EMTDC,B,16,960.0,positive,1.9736519613129717e-11,,2.1654715190166623e-12,1.9617363215778556e-11,,9.241388859150348e-12,,5.305656436384212e-12,7.566589576888848e-12,,1.2193286988841553e-11,,-2.3143162840998842e-12,1.1971640978972047e-11,,8.513441498511591e-13,,-8.465938537222915e-13,8.980928863671193e-14,,9.831381369142949e-12,,-9.777279758715604e-12,1.0299806528965563e-12,,,,,,,2.3313626137890117e-14,,2.07252204546261e-14,-1.0676628719050842e-14
linear_triplen_check,PSCAD_EMTDC,B,17,1020.0,negative,1.710919186454056e-11,,1.954451092569563e-12,1.6997192920727073e-11,,8.148492507405752e-12,,4.858494104151073e-12,6.54163321986008e-12,,1.0649158604780042e-11,,-2.1334416328595135e-12,1.0433264387953684e-11,,7.821872232798616e-13,,-7.775097855402053e-13,8.541302975239736e-14,,8.997300524290114e-12,,-8.943246644662782e-12,9.847619900864636e-13,,,,,,,6.349466326979903e-14,,6.908406818208464e-15,-6.311771683908803e-14
linear_triplen_check,PSCAD_EMTDC,B,18,1080.0,zero,1.5080357089884273e-11,,1.8012100686020266e-12,1.4972401686008477e-11,,7.289148880662008e-12,,4.540079353530003e-12,5.70257580993947e-12,,9.407202811879636e-12,,-2.0266753456690166e-12,9.18629695726703e-12,,7.318118935209275e-13,,-7.278556115343309e-13,7.599247500029471e-14,,8.42787426932337e-12,,-8.382409618420937e-12,8.742274809951258e-13,,,,,,,1.7380620346725856e-14,,1.5661672275370675e-14,7.536443801681689e-15
linear_triplen_check,PSCAD_EMTDC,B,19,1140.0,positive,1.3350577330314712e-11,,1.5600438669481988e-12,1.3259116795092742e-11,,6.5054567568678744e-12,,4.132483351255696e-12,5.0242958677880796e-12,,8.398872728896967e-12,,-1.914884762610732e-12,8.177669561808574e-12,,6.72789143768087e-13,,-6.694874243827616e-13,6.657192024819206e-14,,7.782113688190632e-12,,-7.74746422812922e-12,7.335471966970597e-13,,,,,,,1.5203165631860605e-14,,1.1932702685996686e-14,-9.420554752104304e-15
linear_triplen_check,PSCAD_EMTDC,B,20,1200.0,negative,1.1991643569221061e-11,,1.4793411145718526e-12,1.1900044762856068e-11,,6.068542992660917e-12,,4.0018516586932055e-12,4.5620606479515765e-12,,7.51375453500094e-12,,-1.843975461945426e-12,7.283972934325768e-12,,6.540711961726107e-13,,-6.531584628124503e-13,3.4542034091043046e-14,,7.561492774742618e-12,,-7.550260615318536e-12,4.119922611586225e-13,,,,,,,3.198469126437682e-14,,-2.5376619363476407e-14,1.9469146487679858e-14
linear_triplen_check,PSCAD_EMTDC,B,21,1260.0,zero,1.0733142437746913e-11,,1.3998944361624537e-12,1.0641458647975153e-11,,5.4919489698762365e-12,,3.717978942163179e-12,4.0420460256355104e-12,,6.791276759211224e-12,,-1.7318119819282037e-12,6.5667546991990205e-12,,6.051737006870225e-13,,-6.033865318721747e-13,4.647473677703974e-14,,7.020827882082913e-12,,-7.001356291762689e-12,5.225267702499603e-13,,,,,,,2.1995308636845765e-14,,1.711400779965321e-14,-1.3816813636418165e-14
linear_triplen_check,PSCAD_EMTDC,B,22,1320.0,positive,9.801921615598029e-12,,1.4139467636676735e-12,9.699403172764888e-12,,5.214867622075529e-12,,3.633571752892126e-12,3.740588273568226e-12,,6.1175112538698144e-12,,-1.6335241940145993e-12,5.895383163865838e-12,,5.986782133124549e-13,,-5.979500867339821e-13,2.951773822325497e-14,,6.881388132458712e-12,,-6.8733937563799615e-12,3.3160352727401324e-13,,,,,,,3.5924433321014876e-14,,1.1849291524128957e-14,3.391399710756975e-14
linear_triplen_check,PSCAD_EMTDC,B,23,1380.0,negative,8.84553971112727e-12,,1.1731730851285167e-12,8.767396289290199e-12,,4.693136114401431e-12,,3.3210595686079208e-12,3.3160352727401326e-12,,5.6116677531073455e-12,,-1.5795130134358776e-12,5.384789096301875e-12,,5.331349688759614e-13,,-5.313192880185894e-13,4.39625888431457e-14,,6.195680049476797e-12,,-6.1798839173793385e-12,4.42138036365351e-13,,,,,,,4.3407306667430896e-14,,-3.705418202493719e-14,2.2609331405046297e-14
linear_triplen_check,PSCAD_EMTDC,B,24,1440.0,zero,8.084075657498458e-12,,1.0827357595083311e-12,8.011239761188093e-12,,4.367856846344616e-12,,3.1426970653014437e-12,3.033418630177053e-12,,5.158042625256803e-12,,-1.5487392012456755e-12,4.920041728531477e-12,,5.285819274424648e-13,,-5.272370476260116e-13,3.7682219008410597e-14,,6.089367827535664e-12,,-6.074373704155789e-12,4.270651487619868e-13,,,,,,,2.5697766153561136e-14,,1.6014943078574584e-14,2.009718347115158e-14
linear_triplen_check,PSCAD_EMTDC,B,25,1500.0,positive,7.39046597127841e-12,,1.0852479074422252e-12,7.310350487631657e-12,,4.0683411712781524e-12,,3.0020167810033775e-12,2.7457776917461854e-12,,4.748894081941978e-12,,-1.450765431823808e-12,4.5218662810092715e-12,,4.88066467075058e-13,,-4.867286621919703e-13,3.611212654972682e-14,,5.623738152732091e-12,,-5.607114188451497e-12,4.3208944462977485e-13,,,,,,,2.1749039525762097e-14,,2.0725220454625897e-14,6.594388326472609e-15
linear_triplen_check,PSCAD_EMTDC,C,1,60.0,positive,99.99999999973173,-59.99999998858942,50.00000001711294,-86.60254036825393,1.9917002226752268e-08,130.3888085922134,-44.33122618175157,93.26867832036274,-91.11638189957695,8.88618851493495e-06,36.12777951539614,-152.3393367838353,-31.99882798556514,-16.771745891924617,3.2728635782093214e-05,24.084969548158746,117.89939432593303,-11.269850317684709,21.28558742324759,1.2680578083897284e-06,277.4588491947887,117.89939432593306,-129.82867565972788,245.2099671158121,1.268057758116358e-06,36.12777951549306,130.38880859256318,-1.4746559917514344,125.54344059348952,-24.068784601738074,6.909548609278006e-14,6.909548609296542e-14,4.796163466380676e-14,4.973799150320701e-14
linear_triplen_check,PSCAD_EMTDC,C,2,120.0,negative,1.2261314177660744e-10,,-4.3061983808844686e-11,1.1480264843102373e-10,,8.089074027672677e-11,,-7.460702541475214e-11,3.125865674144354e-11,,9.064412240920278e-11,,3.1389602452497765e-11,8.503557952532978e-11,,1.5081128662986642e-12,,1.5857933832706127e-13,-1.4997523165347417e-12,,1.7320910777503457e-11,,1.7886493289325565e-12,-1.7228310530645325e-11,,,,,,,8.747542958249697e-15,,-3.1401849173695697e-15,8.16448078515398e-15
linear_triplen_check,PSCAD_EMTDC,C,3,180.0,zero,5.000000000060505,14.999999881370256,4.829629134183183,1.2940952155286152,2.0705149641954692e-07,5.746326826320323,12.771524366840616,5.604158919808719,1.2703050013350998,0.0001277144166814196,0.7644513621800023,-173.35555695424506,-0.7593167813525297,-0.08845287273625245,0.000956206149008299,0.11326935182353726,97.71861913319901,-0.015213004273005593,0.11224308692972489,0.00039008746860452834,1.304862933007098,97.71861913319596,-0.17525380922494865,1.2930403614303894,0.0003900874646739908,15.289027243415033,114.92653652501573,-15.126739554442398,114.83961926198289,0.2871202924592843,4.291101755005808e-14,8.582203509907761e-13,-2.7755575615628914e-16,4.29101199017623e-14
linear_triplen_check,PSCAD_EMTDC,C,4,240.0,positive,2.346140332454272e-10,,1.3634039173301842e-10,1.9093203549371567e-10,,1.7435874873248307e-11,,-1.2832051646330755e-11,1.1804583141368094e-11,,2.346779711404279e-10,,1.498584167745481e-10,1.8059957104160948e-10,,1.6132472769382012e-12,,-6.872098430101548e-13,-1.4595579495924372e-12,,1.8566120870044536e-11,,-7.825340814079935e-12,-1.6836415452957856e-11,,,,,,,1.2621449371374974e-14,,1.2364478112321094e-15,-1.2560739669473331e-14
linear_triplen_check,PSCAD_EMTDC,C,5,300.0,negative,20.000000000032642,-145.00000020004256,-16.38304092585829,-11.47152866983987,3.491401798659518e-07,1.6769814627044635,132.88194560639576,-1.1411691232539338,1.2288205151226317,0.07318961069631678,19.784739045563885,-140.19723230771004,-15.199677251219972,-12.665137605245599,0.006219909418048436,0.054956669410421745,-140.15482060943526,-0.04219455138435855,-0.03521157971689301,0.07316370946260806,0.6331008316079779,-140.1548206094302,-0.48608123194771274,-0.4056373983385988,0.07316370947247253,98.92369522765797,8.384907313508632,98.5763559028322,1.1498426700658344,0.2738014271018229,2.524341087384451e-14,1.2621705436901654e-13,-2.3446522501302525e-14,-9.353628982466944e-15
linear_triplen_check,PSCAD_EMTDC,C,6,360.0,zero,3.0113490693976915e-10,,-3.0076439923753005e-10,1.493346339303312e-11,,1.305791386839489e-10,,-7.77045038172435e-11,1.0494246779048962e-10,,2.348634448294717e-10,,-2.1854046278258823e-10,-8.60285059962014e-11,,6.010108684275755e-12,,-4.525634502910113e-12,-3.954748884932692e-12,,6.909235069408175e-11,,-5.1968804308466e-11,-4.553016915389558e-11,,,,,,,2.6485858924028154e-14,,6.2018652118062e-15,-2.574951632241099e-14
linear_triplen_check,PSCAD_EMTDC,C,7,420.0,positive,14.00000000002564,140.0000002361038,-10.724622240768424,8.999026491434126,4.120789627891823e-07,9.43718890250316,138.39231463118293,-7.056271341678809,6.26654363538076,0.0009804252615585674,4.541088717107535,137.89279478870213,-3.3689952372966614,3.044890445929668,0.002046165155657658,0.43268038372430856,-133.77778379384205,-0.29935566179295786,-0.31240758987629463,0.0024276191201926846,4.984478020504085,-133.77778379384196,-3.4485772238549033,-3.598935435374956,0.002427619121192098,32.436347979280136,67.40849216061339,32.41441379446821,67.38195752648011,0.20362867905172516,8.668631045218352e-15,6.191879318001769e-14,4.718447854656915e-15,-7.271960811294775e-15
linear_triplen_check,PSCAD_EMTDC,C,8,480.0,negative,1.480445379888276e-10,,7.104856786639123e-11,-1.298818164042227e-10,,1.1282461322545032e-10,,9.395182057970319e-11,-6.246958267214309e-11,,7.575029412483322e-11,,-2.622760947608312e-11,-7.106489682796154e-11,,4.9330138756410416e-12,,3.3044165885458728e-12,3.66271168761751e-12,,5.693215966260088e-11,,3.809421126956922e-11,4.230959550264342e-11,,,,,,,2.232901126344649e-14,,1.99401742252861e-14,-1.0048591735579473e-14
linear_triplen_check,PSCAD_EMTDC,C,9,540.0,zero,7.002657286846097e-11,,2.0009258293466028e-11,-6.710700775811148e-11,,5.7414940076884325e-11,,5.053122765329514e-11,-2.7259317230684227e-11,,5.25620537057928e-11,,-3.2093945929463303e-11,-4.162629126462424e-11,,2.34609654337651e-12,,1.5625560148820928e-12,1.7500250544489355e-12,,2.701773948794714e-11,,1.799828387238385e-11,2.0149938577764092e-11,,,,,,,3.008847780055294e-14,,9.420554752098385e-15,2.8575682748047916e-14
linear_triplen_check,PSCAD_EMTDC,C,10,600.0,positive,4.512258210081086e-11,,7.01580114238258e-12,-4.457382583731129e-11,,3.9310767308989784e-11,,3.57703959260943e-11,-1.630384009097232e-11,,4.18733216985521e-11,,-2.981668382738836e-11,-2.9399667270361946e-11,,1.5372726833939095e-12,,1.027782523454399e-12,1.1431843191676566e-12,,1.7715981626802272e-11,,1.1843835452835188e-11,1.3174959839307292e-11,,,,,,,3.686818149134219e-14,,3.430652022224446e-14,-1.350279514468315e-14
linear_triplen_check,PSCAD_EMTDC,C,11,660.0,negative,3.2750561352981326e-11,,2.215949991563346e-12,-3.267550817615978e-11,,3.0525403262041137e-11,,2.8372964185472896e-11,-1.1259447039713087e-11,,3.4923356227827363e-11,,-2.6889324942795396e-11,-2.2284636284590553e-11,,1.1254607798945981e-12,,7.427322375803597e-13,8.455831067020137e-13,,1.2939939511803564e-11,,8.535650642388473e-12,9.72546670757904e-12,,,,,,,2.5243640709565095e-14,,-1.0421488694512439e-14,2.29920414418503e-14
linear_triplen_check,PSCAD_EMTDC,C,12,720.0,zero,2.5719161241590163e-11,,3.4416426694348345e-13,-2.5716858399273285e-11,,2.553326423088657e-11,,2.4023670691828704e-11,-8.64932533639718e-12,,3.0081825729208056e-11,,-2.4288702298854524e-11,-1.774754010673205e-11,,9.134106496447106e-13,,6.274089464900364e-13,6.638350915315e-13,,1.0540453045643243e-11,,7.270156120689352e-12,7.631905423170093e-12,,,,,,,2.4356683941570894e-14,,-1.821307252073224e-14,1.617195232444511e-14
linear_triplen_check,PSCAD_EMTDC,C,13,780.0,positive,6.999999999990531,149.9999999960897,-6.062177826244003,3.5000000004089955,6.826125582634727e-09,5.464848331955853,146.33213130674056,-4.548202797243372,3.029590501442107,0.0005102066524645683,1.5114233990119357,145.6804660574402,-1.2482938391511083,0.8521520886662075,0.001424664405066334,0.4650955809617988,-124.83673859046692,-0.2656811898495227,-0.381742589699309,0.0053612421817450665,5.357901092680045,-124.83673859046648,-3.0606473070665396,-4.397674633336163,0.005361242183999316,21.59176284305686,78.06926188518922,21.53043172050539,77.90934878183565,0.5602194976590411,1.0173696351043538e-14,1.4533851930081857e-13,-5.551115123125783e-16,-1.0158540675320182e-14
linear_triplen_check,PSCAD_EMTDC,C,14,840.0,negative,1.6378835408615082e-11,,-3.9440722562136425e-12,-1.5896872125681485e-11,,1.7045599795016668e-11,,1.6494763333948267e-11,-4.298285114892702e-12,,2.3972179466968165e-11,,-2.0799171809429835e-11,-1.1918885872360273e-11,,4.724257666839723e-13,,3.529567847121126e-13,3.1401849173675497e-13,,5.513674280609395e-12,,4.089776836379497e-12,3.697881758692027e-12,,,,,,,9.690154778152557e-15,,7.37943455581201e-15,6.280369834734293e-15
linear_triplen_check,PSCAD_EMTDC,C,15,900.0,zero,1.4142426572584883e-11,,-3.667735983485298e-12,-1.3658548316581895e-11,,1.56605232907189e-11,,1.520351929592673e-11,-3.75566116117159e-12,,2.1728228192485798e-11,,-1.9189670030033097e-11,-1.019178416780812e-11,,4.437401295545786e-13,,3.3160352727401324e-13,2.948633637408129e-13,,5.09427428743278e-12,,3.783294788444424e-12,3.411496894228106e-12,,,,,,,1.447553722489476e-14,,-1.3188776652943211e-14,-5.9663513429979895e-15
linear_triplen_check,PSCAD_EMTDC,C,16,960.0,positive,1.2326677560663323e-11,,-3.6074444330718412e-12,-1.1786998105830834e-11,,1.42598439088269e-11,,1.3897202370301829e-11,-3.1954521719132186e-12,,1.986179445719905e-11,,-1.777941298364333e-11,-8.85343735602607e-12,,4.1297526834565026e-13,,3.1025026983591393e-13,2.7256805082750333e-13,,4.684885816187506e-12,,3.517007107451656e-12,3.094966254557457e-12,,,,,,,3.705551258787819e-14,,-3.548408956625456e-14,-1.067662871904905e-14
linear_triplen_check,PSCAD_EMTDC,C,17,1020.0,negative,1.0779383236134645e-11,,-3.4290819297653646e-12,-1.0219417795080954e-11,,1.3217688018845485e-11,,1.2932537563686518e-11,-2.7307048041428214e-12,,1.8318659257500914e-11,,-1.6609066064940446e-11,-7.727367044658067e-12,,3.370629789031875e-13,,2.468185345050894e-13,2.295475174595679e-13,,3.888545339465709e-12,,2.833702869432477e-12,2.662876809927682e-12,,,,,,,9.128167018300943e-15,,6.280369834733131e-16,9.106536260367433e-15
linear_triplen_check,PSCAD_EMTDC,C,18,1080.0,zero,9.630856713645204e-12,,-3.432222114682732e-12,-8.99851389920845e-12,,1.21177788038158e-11,,1.1882459727318808e-11,-2.3764919454637617e-12,,1.7029116163745396e-11,,-1.5595885401351803e-11,-6.838066676059577e-12,,3.153966777338184e-13,,2.446204050629321e-13,1.9908772376110267e-13,,3.577384218060172e-12,,2.7558262834817616e-12,2.2810303239757882e-12,,,,,,,4.0322040840756566e-14,,3.6583154287329806e-14,1.6956998553784908e-14
linear_triplen_check,PSCAD_EMTDC,C,19,1140.0,positive,8.610483699191143e-12,,-3.3110109768723445e-12,-7.948436062840742e-12,,1.1355613374638288e-11,,1.1179058305828477e-11,-1.9946454595118678e-12,,1.5912180555040102e-11,,-1.468852896947845e-11,-6.11919984385121e-12,,2.7513826454579404e-13,,2.1667275929836094e-13,1.695699855378477e-13,,3.1590637338373725e-12,,2.461904975216159e-12,1.9795725719085034e-12,,,,,,,1.8682285987789586e-14,,-1.821307252073219e-14,-4.160745015512126e-15
linear_triplen_check,PSCAD_EMTDC,C,20,1200.0,negative,7.79154681940704e-12,,-3.326083864475709e-12,-7.045946917589308e-12,,1.053242048949495e-11,,1.038521955871796e-11,-1.7547353318249868e-12,,1.495723296669302e-11,,-1.3913138808757469e-11,-5.490299309525424e-12,,2.74859789498002e-13,,2.1419986367593398e-13,1.722391427176101e-13,,3.1868864028282027e-12,,2.450600309513636e-12,2.0373519743880664e-12,,,,,,,2.955886707968465e-14,,-1.2364478112134343e-14,2.6848581043493073e-14
linear_triplen_check,PSCAD_EMTDC,C,21,1260.0,zero,7.181249829063166e-12,,-3.2356465388555235e-12,-6.4110015272975896e-12,,9.88594159266087e-12,,9.765661074521343e-12,-1.5374345355431524e-12,,1.4097902989355851e-11,,-1.3195057022778444e-11,-4.964004317374623e-12,,2.363494681663553e-13,,1.9696809894187957e-13,1.3063169256249008e-13,,2.7295435265649305e-12,,2.262189214471583e-12,1.5273859438075762e-12,,,,,,,4.032303431352139e-14,,-3.218689540302131e-15,-4.0194366942303906e-14
linear_triplen_check,PSCAD_EMTDC,C,22,1320.0,positive,6.668152593619221e-12,,-3.1295082886485e-12,-5.888160738555893e-12,,9.384888760778998e-12,,9.257265136399537e-12,-1.5424588314109406e-12,,1.3386612460922501e-11,,-1.2599991980937294e-11,-4.521238244025798e-12,,2.432119115904848e-13,,1.863699748457641e-13,1.562634519505027e-13,,2.781321042497613e-12,,2.1277893000082518e-12,1.7911614768664505e-12,,,,,,,3.3049816907015025e-14,,2.6848581043492215e-14,1.927288493034311e-14
linear_triplen_check,PSCAD_EMTDC,C,23,1380.0,negative,6.074478969099924e-12,,-3.011358831132546e-12,-5.275510661177484e-12,,8.879366956951121e-12,,8.795029916563033e-12,-1.2209038958725035e-12,,1.2652737844601976e-11,,-1.1962220424219944e-11,-4.122748778011856e-12,,2.045058536610866e-13,,1.6517372665353313e-13,1.2058310082691391e-13,,2.3647709976919407e-12,,1.9155127995942055e-12,1.38670565950951e-12,,,,,,,5.3266702768516224e-14,,-9.342050129167388e-15,-5.244108812003788e-14
linear_triplen_check,PSCAD_EMTDC,C,24,1440.0,zero,5.613418589186724e-12,,-2.9216280471187684e-12,-4.7931782578698284e-12,,8.421174964094156e-12,,8.344099362429053e-12,-1.136746940087053e-12,,1.2037944764939516e-11,,-1.1429645062234408e-11,-3.778270492576636e-12,,2.0763592723976986e-13,,1.6847092081676906e-13,1.213681470562558e-13,,2.366319509861617e-12,,1.9676398692225067e-12,1.3144814064100563e-12,,,,,,,4.577566798521979e-15,,-4.553268130182732e-15,4.710277376047072e-16
linear_triplen_check,PSCAD_EMTDC,C,25,1500.0,positive,5.213273763767483e-12,,-2.8019870017670647e-12,-4.39625888431457e-12,,8.04940259839504e-12,,7.986118281849153e-12,-1.00737132149151e-12,,1.1492093860494125e-11,,-1.0947940695910225e-11,-3.4943977760466093e-12,,1.8083691124845057e-13,,1.479812142309458e-13,1.039401207648659e-13,,2.0100986660275902e-12,,1.6517372665353312e-12,1.1455394578556822e-12,,,,,,,1.1957725621835354e-14,,1.1854198063061222e-14,1.5700924586830178e-15
