frequency_hz,linear_triplen_check_grid_ohm,linear_triplen_check_grid_angle_deg,linear_triplen_check_filter_ohm,linear_triplen_check_filter_angle_deg,linear_triplen_check_pcc_ohm,linear_triplen_check_pcc_angle_deg
1.0,0.020039439530689835,3.5952737798681755,479.9863346372577,-89.99618023892967,0.020004761133952498,3.586651324813837
1.149929160763397,0.020052135821654167,4.132563781285628,417.4036386391161,-89.99560752962826,0.020017452226686366,4.12264854694899
1.299858321526794,0.02006659311803056,4.669126714700515,369.2576717418314,-89.99503481374502,0.02003190364281435,4.657918691946193
1.4497874822901908,0.020082807616659336,5.2048701497350125,331.0695291996398,-89.9944620904217,0.020048111595913753,5.192369328236343
1.5997166430535879,0.020100775065144693,5.73970251113846,300.03939970519974,-89.9938893588,0.020066071852324972,5.725908879377431
1.7496458038169849,0.020120490767373655,6.2735331697273065,274.3271481523524,-89.99331661802162,0.02008577973665368,6.258446714994471
1.8995749645803817,0.020141949589576175,6.806272530897682,252.67359026299675,-89.99274386722817,0.020107230137812484,6.7898932392920734
2.0495041253437787,0.020165145966908368,7.3378321205044434,234.18799857690811,-89.99217110556123,0.020130417515584108,7.320159976933475
2.1994332861071757,0.020190073910539487,7.868124667912814,218.22251914391381,-89.99159833216231,0.02015533590768676,7.849159656092171
2.3493624468705727,0.020216727015222005,8.397064186041908,204.2946742829238,-89.99102554617288,0.020181978937321106,8.376806288495443
2.4992916076339697,0.020245098467322916,8.924566048233103,192.03775907596562,-89.99045274673435,0.020210339821177013,8.903015246292703
2.6492207683973668,0.020275181053293397,9.450547061790509,181.16808133281694,-89.98987993298805,0.02024041137787732,9.427703335595968
2.7991499291607633,0.020306967168552962,9.974925538055581,171.4627297904253,-89.98930710407524,0.02027218603683473,9.950788866554465
2.949079089924161,0.020340448826763433,10.497621358893058,162.74412380940043,-89.9887342591371,0.020305655847497335,10.472191719840552
3.0990082506875574,0.020375617669467334,11.018556039480606,154.86904795893264,-89.98816139731476,0.02034081248895739,10.991833409439366
3.2489374114509544,0.02041246497606476,11.537652787310332,147.72072273680104,-89.98758851774922,0.020377647279897448,11.5096371416503
3.3988665722143514,0.020450981674102225,12.05483655732565,141.20297392479958,-89.98701561958141,0.020416151188847452,12.025527870223915
3.5487957329777484,0.02049115834984672,12.570034103132677,135.23587993903286,-89.9864427019522,0.020456314844726133,12.539432347573259
3.6987248937411454,0.02053298525911794,13.083174024240627,129.75247779765846,-89.9858697640023,0.020498128547639653,13.051279172014308
3.8486540545045425,0.020576452338351467,13.594186809300954,124.69623902765463,-89.98529680487236,0.020541582279910525,13.560998831005083
3.9985832152679395,0.020621549215865866,14.10300487532972,120.01911342548978,-89.98472382370294,0.020586665717309532,14.06852374036799
4.148512376031336,0.020668265223306483,14.609562602912264,115.67999701417045,-89.98415081963445,0.020633368240463926,14.57378827949451
4.2984415367947335,0.02071658940723921,15.113796367403198,111.64352062521166,-89.98357779180719,0.020681678946414952,15.076728822545174
4.44837069755813,0.020766510540867596,15.615644566148218,107.87908346049012,-89.98300473936136,0.020731586660298177,15.577283765671364
4.598299858321527,0.0208180171358472,16.11504764176728,104.36007572040164,-89.98243166143703,0.020783079947120735,16.07539355029848
4.748229019084924,0.020871097454171494,16.61194810155067,101.06324850887627,-89.98185855717416,0.02083614712360977,16.57100068252199
4.898158179848322,0.020925739520104264,17.10629053303142,97.9681994589666,-89.98128542571254,0.020890776270107096,17.064049748679885
5.048087340611718,0.020981931132134063,17.5980216158081,95.0569500205473,-89.98071226619186,0.02094695524248573,17.554487427175413
5.198016501375115,0.021039659874927,18.08709012970229,92.31359590311241,-89.98013907775163,0.021004671684064623,18.04226249663454
5.347945662138512,0.021098913131254973,18.573446959344253,89.72401631739439,-89.97956585953126,0.021063913037498848,18.52732584049166
5.497874822901909,0.021159678093877213,19.05704509528892,87.27563079154105,-89.97899261066998,0.02112466655662299,19.009630448105533
5.647803983665306,0.021221941777354033,19.53783963177202,84.95719472129929,-89.97841933030689,0.021186919318226968,19.489131412515402
5.797733144428703,0.021285691029772447,20.01578776122299,82.75862664258597,-89.97784601758092,0.02125065823374369,19.96578592495397
5.947662305192099,0.021350912544364452,20.490848765657578,80.67086162882241,-89.97727267163083,0.021315870060829703,20.439553266239844
6.097591465955497,0.0214175928709997,20.962984005078052,78.68572631649508,-89.97669929159521,0.021382541414820426,20.91039479517791
6.247520626718893,0.021485718427535265,21.43215690301372,76.79583192567523,-89.97612587661253,0.02145065878004276,21.378273934099717
6.397449787482291,0.021555275511006423,21.89833292933794,74.99448232341719,-89.97555242582102,0.021520208520969055,21.84315615168054
6.5473789482456874,0.021626250308643232,22.361479580500866,73.27559471875597,-89.97497893835876,0.021591176893197346,22.305008943172094
6.697308109009085,0.02169862890869889,22.821566357319334,71.6336310098641,-89.97440541336364,0.02166355005424369,22.763801808192426
6.8472372697724815,0.021772397311076903,23.27856474046683,70.06353815066818,-89.97383184997338,0.02173731407413386,23.219506226215852
6.997166430535879,0.02184754143774506,23.73244816380734,68.56069618409713,-89.97325824732549,0.021812454945782416,23.67209562990682
7.1470955912992755,0.021924047142925503,24.183191985717016,67.12087281616768,-89.97268460455729,0.021888958595148264,24.121545376441574
7.297024752062672,0.022001900223050864,24.63077345853721,65.74018359016264,-89.97211092080589,0.021966810891157054,24.567832716961156
7.4469539128260696,0.022081086426477867,25.07517169630155,64.41505687167715,-89.9715371952082,0.022045997655381455,25.010936764298467
7.596883073589466,0.022161591462950443,25.516367640878038,63.14220297991477,-89.97096342690094,0.022126504671471814,25.450838459120416
7.746812234352864,0.022243401012805673,25.954344026665368,61.91858690351784,-89.97038961502058,0.022208317694330074,25.88752053462414
7.89674139511626,0.0223265007359166,26.389085343980067,60.7414041245351,-89.9698157587034,0.022291422459021427,26.32096747992421
8.046670555879658,0.022410876280367035,26.820577801268357,59.60805914514096,-89.96924185708546,0.022375804689418573,26.751165502264463
8.196599716643053,0.022496513290854316,27.248809286273293,58.516146371042694,-89.96866790930257,0.022461450106574646,27.17810248818511
8.34652887740645,0.022583397416816742,27.673769326284337,57.463433055241865,-89.96809391449031,0.02254834443682161,27.601767963772335
8.496458038169848,0.022671514320283487,28.09544904759252,56.447844047650364,-89.96751987178406,0.022636473419591806,28.022153054113407
8.646387198933244,0.022760849683445186,28.513841134270525,55.46744813136467,-89.96694578031892,0.022725822814961005,28.439250442076784
8.796316359696643,0.022851389215944568,28.928939786392462,54.52044575629161,-89.96637163922976,0.022816378410912216,28.853054326531904
8.946245520460039,0.022943118661886884,29.340740677803797,53.60515800619939,-89.96579744765121,0.02290812603032003,29.26356038011906
9.096174681223436,0.02303602380657066,29.749240913547343,52.720016656882386,-89.96522320471765,0.02300105153765616,29.67076570667538
9.246103841986834,0.023130090482940006,30.15443898704618,51.863555201590536,-89.96464890956315,0.02309514084541718,30.07466879841777
9.39603300275023,0.023225304577760158,30.556334737140048,51.034400735682794,-89.96407456132161,0.023190379920276373,30.47526949297929
9.545962163513627,0.0233216520375186,30.954929305066383,50.23126660603977,-89.96350015912658,0.023286754788961903,30.872568930390177
9.695891324277024,0.02341911887405454,31.35022509147265,49.45294574245655,-89.96292570211139,0.023384251543864015,31.266569510090157
9.84582048504042,0.023517691169920002,31.74222571354152,48.69830459832054,-89.96235118940909,0.023482856348374777,31.65727484805363
9.995749645803818,0.023617355083476267,32.130935962305664,47.966277636602506,-89.96177662015242,0.023582555441963773,32.044689734104466
10.145678806567215,0.023718096853729748,32.51636176022405,47.25586230475197,-89.96120199347385,0.023683335144994065,32.428820089492255
10.295607967330612,0.023819902804911718,32.89851011908677,46.566114448659,-89.9606273085056,0.0237851818632827,32.80967292479718
10.445537128094008,0.023922759350806726,33.27738909831103,45.896144121568106,-89.96005256437955,0.02388808209241069,33.187256298225925
10.595466288857406,0.02402665299883473,33.65300776368585,45.245111748823184,-89.95947776022729,0.023992022421787343,33.56157927435643
10.745395449620803,0.024131570353892236,34.025376146618875,44.61222461368941,-89.95890289518013,0.02409698953847438,33.932651883384686
10.895324610384199,0.024237498121958065,34.39450520393432,43.996733633324226,-89.95832796836906,0.024202970230775344,34.30048508092264
11.045253771147596,0.02434442311346943,34.760406778266464,43.397930397327386,-89.95775297892476,0.024309951391596016,34.665090708391716
11.195182931910994,0.024452332246474195,35.12309355908941,42.81514444425491,-89.95717792597762,0.024417920021581635,35.0264814540525
11.345112092674391,0.024561212549565472,35.482579044419474,42.24774075408323,-89.95660280865766,0.024526863232037177,35.38467081470722
11.495041253437787,0.02467105116460457,35.83887750322313,41.695117436907054,-89.95602762609462,0.024636768247636574,35.73967305810761
11.644970414201184,0.024781835349238654,36.19200393855927,41.15670360018567,-89.95545237741791,0.024747622408927288,36.09150318609718
11.794899574964582,0.02489355247921931,36.541974051481496,40.631957378650434,-89.95487706175658,0.024859413174636434,36.44017689851353
11.944828735727977,0.025006190050528503,36.88880420572253,40.12036411258137,-89.95430167823936,0.024972128123784798,36.78571055787266
12.094757896491375,0.025119735681318162,37.23251139317956,39.621434661578725,-89.95372622599467,0.02508575495761516,37.12812115485442
12.244687057254772,0.02523417711366988,37.573113200216646,39.134703842215885,-89.95315070415052,0.025200281501341234,37.46742627460486
12.39461621801817,0.025349502215180994,37.910627774797064,38.65972897908404,-89.95257511183463,0.025315695705723576,37.803644063868525
12.544545378781566,0.025465698980383495,38.24507379445593,38.1960885597423,-89.95199944817433,0.025431985648478816,38.13679319896114
12.694474539544963,0.025582755532001965,38.57647043512088,37.74338098498243,-89.9514237122966,0.025549139535528457,38.466892854590235
12.84440370030836,0.025700660122056847,38.904837340786194,37.30122340662081,-89.95084790332807,0.025667145702093472,38.793962673529286
12.994332861071758,0.025819401132819143,39.2301945940434,36.86925064574781,-89.95027202039499,0.025785992613640885,39.11802273714827
13.144262021835154,0.02593896707762272,39.55256268746935,36.44711418501068,-89.94969606262323,0.025905668866688342,39.439093536801806
13.294191182598551,0.02605934660154014,39.87196249587103,36.03448122908556,-89.9491200291383,0.02602616318947274,39.757195946073864
13.444120343361948,0.026180528481927975,40.188415249383986,35.63103382801509,-89.94854391906534,0.02614746444248868,40.07235119387625
13.594049504125344,0.026302501628847303,40.501942507420246,35.236468058558664,-89.94796773152908,0.02626956161890264,40.3845808383965
13.743978664888742,0.026425255085365255,40.81256613345963,34.85049325912498,-89.94739146565384,0.026392443844848498,40.69390674188918
13.893907825652139,0.02654877802774287,41.12030827067702,34.47283131423984,-89.94681512056361,0.026516100379609834,41.00035104630315
14.043836986415537,0.026673059765515032,41.425191318397,34.103215984847026,-89.94623869538194,0.026640520615694635,41.30393614973617
14.193766147178932,0.026798089741467468,41.72723790936586,33.741392281053656,-89.94566218923197,0.02676569407880748,41.604684683706935
14.34369530794233,0.026923857531516264,42.026470887830214,33.3871158742141,-89.94508560123644,0.02689161042772453,41.90261949123367
14.493624468705727,0.02705035284449465,42.32291328841011,33.04015254550421,-89.94450893051771,0.02701825945407616,42.19776360570721
14.643553629469123,0.027177565521852166,42.61658831575409,32.70027766837027,-89.94393217619768,0.02714563108204232,42.490140230546075
14.79348279023252,0.02730548553727088,42.90751932496257,32.36727572244976,-89.94335533739785,0.027273715367965162,42.77977271961986
14.943411950995918,0.027434102996203184,43.1957298027654,32.040939836753516,-89.94277841323928,0.0274025024998837,43.066684558426694
15.093341111759315,0.02756340813533575,43.481243349438714,31.721071360074472,-89.94220140284261,0.02753198279699469,43.35089934601022
15.243270272522711,0.02769339132198393,43.764083661446044,31.40747945674859,-89.94162430532808,0.027662146709044485,43.6324407776006
15.393199433286108,0.027824043053420736,44.044274514787766,31.0999807260395,-89.9410471198154,0.027792984815655494,43.91133262796397
15.543128594049506,0.027955353956144423,44.32183974904281,30.798398843551574,-89.94046984542392,0.02792448782559169,44.187598735444155
15.693057754812902,0.028087314785088698,44.59680325208649,30.502564223198355,-89.93989248127252,0.02805664657596679,44.461262986680495
15.842986915576299,0.028219916422779115,44.86918894546768,30.212313698364564,-89.93931502647962,0.028189452031399026,44.73234930198498
15.992916076339696,0.0283531498784394,45.13902077042863,29.92749022100236,-89.93873748016317,0.02832289528311594,45.00088162136211
16.142845237103096,0.028487006287051145,45.40632267455054,29.647942577495602,-89.9381598414407,0.028456967548012826,45.266883891154414
16.292774397866488,0.028621476908370188,45.67111859900803,29.373525120212225,-89.9375821094292,0.028591660167668,45.5303800512969
16.442703558629887,0.02875655312590294,45.93343246641548,29.104097513743177,-89.93700428324529,0.028726964607318217,45.791394023163484
16.592632719393286,0.028892226445845638,46.193288169248206,28.839524494899273,-89.93642636200502,0.02886287245479726,46.049949697988
16.74256188015668,0.029028488495989574,46.45070955882178,28.57967564560323,-89.93584834482402,0.02899937541944053,46.306070925843656
16.892491040920078,0.029165331024595106,46.70572043481266,28.32442517787588,-89.93527023081741,0.02913646533095877,46.559781505163585
17.042420201683473,0.02930274589923705,46.95834453530322,28.073651730171925,-89.93469201909983,0.029274134138283118,46.811105172785844
17.192349362446873,0.029440725105624215,47.20860552733508,27.827238174371978,-89.9341137087854,0.029412373908384602,47.0600655945068
17.34227852321027,0.029579260746395317,47.456526997954086,27.585071432786567,-89.9335352989878,0.02955117682507008,47.306686356126065
17.492207683973668,0.029718345039893925,47.70213244573096,27.34704230457089,-89.93295678882015,0.02969053518775737,47.55099095496713
17.642136844737063,0.02985797031892433,47.94544527274174,27.113045300990823,-89.93237817739508,0.029830441410231372,47.7930027918578
17.79206600550046,0.02999812902949079,48.18648877699227,26.88297848901785,-89.93179946382473,0.02997088801938379,48.0327451635547
17.941995166263858,0.030138813729521992,48.425286145271436,26.65674334276598,-89.93122064722071,0.030111867653938012,48.270241255596474
18.091924327027254,0.030280017087582736,48.661860446418075,26.434244602315427,-89.93064172669408,0.030253373063161497,48.50551413557067
18.24185348779065,0.030421731881574637,48.89623462498659,26.215390139498282,-89.93006270135541,0.030395397105567178,48.738586746779404
18.39178264855405,0.030563950997427678,49.1284314952969,26.00009083024894,-89.92948357031472,0.03053793274760579,48.96948190228924
18.541711809317444,0.03070666742778415,49.35847373585449,25.788260433147457,-89.92890433268151,0.0306809730623507,49.19822227935127
18.69164097008084,0.030849874270676578,49.58638388412655,25.57981547380837,-89.92832498756475,0.030824511228176865,49.42483041417725
18.84157013084424,0.03099356472820123,49.8121843316609,25.374675134789253,-89.92774553407281,0.030968540527435313,49.64932869705845
18.991499291607635,0.03113773210518838,50.03589731953408,25.172761150713967,-89.9271659713136,0.031113054345124586,49.87173936781379
19.14142845237103,0.0312823698078709,50.25754493411607,24.973997708324788,-89.92658629839438,0.03125804616756047,50.092084511554596
19.29135761313443,0.0314274713425522,50.477149103138885,24.77831135119511,-89.92600651442194,0.03140350958104521,50.310386054753046
19.441286773897826,0.03157303031427487,50.69473159205668,24.585630888851366,-89.92542661850243,0.03154943827053742,50.52666576160242
19.591215934661225,0.03171904042549103,50.91031400068584,24.395887310067614,-89.92484660974148,0.03169582601832384,50.7409452306571
19.74114509542462,0.03186549547473539,51.123917760113024,24.209013700111377,-89.92426648724415,0.03184266670269374,50.95324589174055
19.891074256188016,0.03201238935530215,51.33556412986029,24.024945161731893,-89.92368625011487,0.03198995429661735,51.163589003110594
20.041003416951416,0.03215971605392649,51.54527419529621,23.843618739694996,-89.92310589745757,0.03213768286642873,51.37199564887036
20.19093257771481,0.032307469649471544,51.75306886528241,23.664973348680274,-89.92252542837554,0.03228584657051437,51.5784867366149
20.340861738478207,0.03245564431162177,51.958968870045375,23.488949704366856,-89.92194484197147,0.032434439658008116,51.78308299530295
20.490790899241606,0.032604234299583264,52.16299475926351,23.315490257544784,-89.92136413734748,0.03258345646749304,51.985804973344024
20.640720060005002,0.03275323396079188,52.365166900359846,23.14453913109782,-89.9207833136051,0.03273289142571122,52.18667303689103
20.790649220768397,0.03290263772962971,52.56550547699106,22.976042059713034,-89.92020236984523,0.032882739046281875,52.38570736832936
20.940578381531797,0.03305244012615057,52.76403048772403,22.80994633218029,-89.91962130516818,0.03303299392842851,52.582927964953406
21.090507542295192,0.03320263575481497,52.96076174489085,22.64620073615286,-89.91904011867359,0.03318365075571566,52.77835463782155
21.24043670305859,0.03335321930323518,53.15571887361428,22.484755505247552,-89.91845880946057,0.03333470429479557,52.972007010781645
21.390365863821987,0.03350418554093079,53.34892131099532,22.32556226836953,-89.91787737662756,0.033486149394165596,53.163904519658516
21.540295024585383,0.0336555293180952,53.54038830545513,22.168574001153445,-89.91729581927234,0.0336379809829364,53.354066411595944
21.690224185348782,0.03380724556437346,53.73013891622378,22.01374497941854,-89.9167141364921,0.03379019406961158,53.54251174454534
21.840153346112178,0.0339593292876518,53.91819201296854,21.8610307345408,-89.91613232738341,0.033942783740879,53.729259386894086
21.990082506875574,0.034111775572859236,54.10456627555472,21.71038801065084,-89.91555039104212,0.03409574516041413,53.9143280172263
22.140011667638973,0.034264579580781364,54.28928019393228,21.56177472357083,-89.91496832656351,0.034249073567695756,54.09773612420954
22.28994082840237,0.034417736546886936,54.47235206814179,21.415149921408688,-89.91438613304216,0.03440276427683417,54.27950200660059
22.439869989165764,0.03457124178016704,54.65380000843335,21.270473746731938,-89.91380380957203,0.0345568126754124,54.459643773364526
22.589799149929163,0.03472509066198751,54.83364193549271,21.1277074002479,-89.91322135524639,0.03471121422334026,54.63817934390076
22.73972831069256,0.03487927864495436,55.01189558076841,20.986813105920728,-89.91263876915782,0.034865964451721736,54.81512644837018
22.889657471455955,0.035033801251792826,55.18857848689493,20.84775407745926,-89.9120560503983,0.035021058961735706,54.990502628118286
23.039586632219354,0.03518865407423969,55.36370800820603,20.710494486113454,-89.91147319805908,0.03517649342353022,55.16432523618847
23.18951579298275,0.03534383277194939,55.53730131133335,20.574999429720013,-89.91089021123072,0.035332263575130404,55.336611437920766
23.33944495374615,0.035499333071413834,55.7093753758855,20.441234902941083,-89.91030708900314,0.03548836522136,55.50737821163071
23.489374114509545,0.03565515076489596,55.87994699520263,20.309167768642773,-89.90972383046551,0.035644794232776895,55.676642349364066
23.63930327527294,0.03581128170937728,56.04903277718225,20.178765730362763,-89.90914043470637,0.03580154654462236,55.84442045772259
23.78923243603634,0.03596772182551923,56.21664914517173,20.049997305819126,-89.90855690081351,0.03595861815578429,56.01072895875651
23.939161596799735,0.03612446709663851,56.38281233892353,19.922831801414542,-89.90797322787404,0.036116005127774284,56.175584090919706
24.08909075756313,0.03628151356769639,56.54753841560902,19.79723928769268,-89.90738941497433,0.03627370358371883,56.33900191008361
24.23901991832653,0.03643885734430198,56.71084325088717,19.673190575705412,-89.90680546120008,0.03643170970736427,56.50099829060583
24.388949079089926,0.036596494591729374,56.872742540024504,19.550657194251727,-89.90622136563621,0.03659001974209583,56.66158892645007
24.53887823985332,0.03675442153394876,57.033251799062676,19.42961136795109,-89.90563712736697,0.03674862998997046,56.820789332353776
24.68880740061672,0.03691263445267149,57.19238636603056,19.31002599611563,-89.90505274547587,0.03690753681076366,56.97861484504014
24.838736561380117,0.037071129686408764,57.35016140219746,19.191874632387634,-89.90446821904564,0.037066736621029966,57.13508062447133
24.988665722143516,0.03722990362954433,57.50659189336456,19.075131465109976,-89.90388354715834,0.037226225893177395,57.29020165513994
25.13859488290691,0.037388952731420705,57.66169265119156,18.959771298399023,-89.90329872889522,0.0373860011545554,57.44399274739559
25.288524043670307,0.03754827349543916,57.81547831455589,18.845769533890834,-89.90271376333683,0.03754605898655655,57.59646853880415
25.438453204433706,0.037707862478173176,57.96796335094169,18.733102153132844,-89.90212864956293,0.037706396023731825,57.74764349553671
25.588382365197102,0.037867716288495334,58.11916205785614,18.62174570059457,-89.90154338665253,0.03786700895291912,57.8975319137859
25.738311525960498,0.03802783158671767,58.26908856427074,18.511677267272177,-89.9009579736839,0.0380278945123853,58.04614792120714
25.888240686723897,0.03818820508374522,58.41775683208514,18.40287447486263,-89.9003724097345,0.03818904949098149,58.193505478382455
26.038169847487293,0.03834883354024265,58.56518065761144,18.295315460484733,-89.89978669388105,0.03835047072731136,58.339618380304856
26.18809900825069,0.03850971376581405,58.71137367307689,18.188978861924934,-89.89920082519946,0.03851215510891265,58.48450025788087
26.338028169014088,0.038670842618195554,58.85634934814285,18.083843803387083,-89.8986148027649,0.0386740995714513,58.62816457944963
26.487957329777483,0.038832217002460805,59.00012099143839,17.979889881726134,-89.89802862565169,0.038836301097928676,58.77062465231641
26.63788649054088,0.038993833870238956,59.14270175210652,17.877097153146778,-89.8974422929334,0.03899875671790124,58.91189362429879
26.787815651304278,0.03915569021894542,59.28410462136135,17.775446120348715,-89.89685580368278,0.03916146350671276,59.05198448528397
26.937744812067674,0.03931778309102478,59.42434243405489,17.67491772010122,-89.89626915697181,0.039324418584739056,59.19091006879534
27.087673972831073,0.03948010957320615,59.56342787025139,17.57549331123039,-89.8956823518716,0.039487619116644744,59.328683053567
27.23760313359447,0.03964266679577052,59.701373456808334,17.477154663003038,-89.8950953874525,0.039651062310652276,59.46531596512464
27.387532294357865,0.03980545193183018,59.83819156896241,17.379883943892263,-89.89450826278402,0.039814745417822914,59.6008211773715
27.537461455121264,0.0399684621966199,59.973894431919135,17.28366371070992,-89.89392097693482,0.039978665731349505,59.73521091417807
27.68739061588466,0.04013169484679979,60.10849412244503,17.188476898092205,-89.89333352897279,0.04014282058586087,59.86849725097411
27.837319776648055,0.040295147179769855,60.24200257046115,17.094306808325044,-89.8927459179649,0.0403072073567378,60.000692116342336
27.987248937411454,0.040458816532995684,60.37443156063676,17.001137101496486,-89.8921581429774,0.040471823459440434,60.13180729361192
28.13717809817485,0.04062270028334563,60.50579273398223,16.908951785963954,-89.89157020307556,0.040636666348846856,60.26185442245157
28.287107258938246,0.04078679584643892,60.63609758944017,16.81773520912464,-89.8909820973239,0.04080173351860269,60.390845000460445
28.437036419701645,0.04095110067600478,60.76535748547376,16.727472048477864,-89.89039382478603,0.04096702250048176,60.518790384756585
28.58696558046504,0.0411156122632523,60.89358364165143,16.638147302968726,-89.88980538452473,0.041132530863757406,60.64570179356163
28.736894741228436,0.041280328136251064,61.02078714022731,16.549746284602676,-89.8892167756019,0.0412982562145846,60.77159030778112
28.886823901991836,0.04144524585932207,61.146978927716184,16.46225461032123,-89.88862799707857,0.04146419619539221,60.89646687257954
29.03675306275523,0.041610363032439146,61.27216981646273,16.375658194129432,-89.8880390480149,0.04163034848428605,61.02034229894956
29.18668222351863,0.04177567729064051,61.39637048620406,16.289943239465885,-89.88744992747016,0.041796710794461706,61.14322726527448
29.336611384282026,0.04194118630345033,61.51959148562499,16.205096231806813,-89.88686063450274,0.041963280873627544,61.26513231888354
29.486540545045422,0.04210688777431022,61.64184323390544,16.121103931495707,-89.88627116817014,0.04213005650343764,61.38606787759938
29.63646970580882,0.04227277944002045,61.763136022259516,16.037953366790628,-89.88568152752897,0.04229703549893437,61.50604423127693
29.786398866572217,0.04243885907019071,61.88348001546547,15.955631827121552,-89.88509171163491,0.04246421570800054,61.62507154333353
29.936328027335612,0.042605124466700416,62.0028852533864,15.874126856550197,-89.88450171954277,0.04263159501082112,61.74315985226955
30.08625718809901,0.042771573463168205,62.121361652480935,15.793426247425542,-89.88391155030642,0.04279917131935395,61.86031907317908
30.236186348862407,0.04293820392443061,62.238919007303735,15.713518034228004,-89.8833212029788,0.04296694257680994,61.97655899925037
30.386115509625803,0.043105013746029756,62.35556699199516,15.634390487595919,-89.882730676612,0.04313490675714199,62.09188930325558
30.536044670389202,0.043272000853709955,62.471315161759996,15.556032108527944,-89.8821399702571,0.043303061864542906,62.206319539029415
30.685973831152598,0.04343916320292288,62.58617295433471,15.478431622755485,-89.88154908296428,0.04347140593295197,62.31985914293636
30.835902991915997,0.04360649877834148,62.700149691443066,15.401577975279215,-89.8809580137828,0.04363993702557007,62.4325174353264
30.985832152679393,0.043774005593382216,62.813254580239665,15.325460325064315,-89.88036676176091,0.04380865323438325,62.544303621978415
31.13576131344279,0.04394168168973569,62.925496714741364,15.25006803988885,-89.87977532594601,0.04397755267969467,62.65522679553167
31.285690474206188,0.0441095251369053,63.036885077246176,15.175390691340398,-89.87918370538446,0.044146633509664496,62.76529593690466
31.435619634969584,0.04427753403175409,63.14742853973939,15.10141804995577,-89.87859189912172,0.04431589389985796,62.87451991670124
31.58554879573298,0.044445706498059366,63.25713586528699,15.028140080499194,-89.87799990620222,0.0444853320528013,62.98290749660404
31.73547795649638,0.04461404068607512,63.366015709415876,14.95554693737432,-89.87740772566949,0.044654946197545425,63.090467330754656
31.885407117259774,0.04478253477210203,63.474076621480926,14.883628960165716,-89.87681535656604,0.04482473458923708,63.197207967120704
32.035336278023166,0.04495118695806511,63.58132704601874,14.812376669305479,-89.87622279793342,0.04499469550869783,63.30313784884958
32.18526543878657,0.04511999547109854,63.687775324087966,14.741780761861024,-89.87563004881216,0.04516482726200993,63.408265315608716
32.335194599549965,0.045288958563137825,63.79342969459584,14.671832107440084,-89.87503710824184,0.045335128180109895,63.512598604912185
32.48512376031336,0.045458074510519156,63.89829829561143,14.602521744209,-89.87444397526104,0.04550559661838885,63.616145853433885
32.63505292107676,0.045627341613585615,64.00238916566488,14.533840875020882,-89.87385064890731,0.045676230956300114,63.71891509830674
32.784982081840155,0.04579675819630036,64.1057102450329,14.465780863649952,-89.87325712821719,0.045847029596973427,63.82091427840825
32.934911242603555,0.045966322605866576,64.20826937701058,14.39833323112874,-89.87266341222625,0.046017990966836064,63.9221512356323
33.08484040336695,0.046136033212353995,64.31007430916917,14.33148965218487,-89.87206949996899,0.04618911351524061,64.02263371614681
33.234769564130346,0.04630588840833198,64.41113269460007,14.265241951774323,-89.8714753904789,0.046360395714099174,64.12236937163787
33.384698724893745,0.046475886608509064,64.51145209314483,14.199582101708097,-89.8708810827885,0.04653183605752396,64.22136576053963
33.53462788565714,0.04664602624937866,64.61103997261137,14.134502217369329,-89.87028657592917,0.046703433061474266,64.31963034925049
33.68455704642054,0.04681630578887112,64.70990370997616,14.069994554518127,-89.86969186893133,0.04687518526340952,64.41717051333535
33.834486207183936,0.046986723706011736,64.80805059257256,14.006051506181352,-89.86909696082431,0.04704709122194855,64.51399353871392
33.984415367947335,0.047157278500584786,64.90548781926539,13.942665599624707,-89.8685018506364,0.04721914951653463,64.61010662283522
34.13434452871073,0.04732796869280342,65.00222250161158,13.879829493404628,-89.86790653739487,0.04739135874710648,64.70551687583824
34.28427368947413,0.047498792822985296,65.09826166500703,13.817535974497536,-89.86731102012587,0.04756371753377505,64.80023132169886
34.434202850237526,0.04766974945123386,65.19361224981975,13.755777955504099,-89.86671529785453,0.04773622451650589,64.89425689936286
34.58413201100092,0.047840837157125254,65.28828111250932,13.694548471926185,-89.86611936960485,0.04790887835480703,64.98760046386552
34.73406117176432,0.04801205453940057,65.38227502673286,13.63384067951436,-89.8655232343998,0.04808167772742247,65.08026878743733
34.883990332527716,0.04818340021566357,65.47560068443704,13.573647851683786,-89.86492689126123,0.04825462133203084,65.17226856059635
35.03391949329111,0.04835487282208353,65.56826469693709,13.513963376996456,-89.86433033920996,0.04842770788494939,65.26360639322685
35.18384865405451,0.04852647101310349,65.6602735959821,13.454780756707816,-89.86373357726563,0.0486009361208432,65.3542888156448
35.33377781481791,0.04869819346115322,65.75163383480705,13.396093602375872,-89.86313660444685,0.04877430479243933,65.44432227964985
35.4837069755813,0.04887003885636753,65.84235178917164,13.33789563353085,-89.86253941977108,0.04894781267024598,65.53371315956412
35.6336361363447,0.049042005906309256,65.93243375838586,13.280180675403741,-89.86194202225468,0.04912145854227676,65.6224677532578
35.7835652971081,0.0492140933356971,66.02188596632269,13.222942656711917,-89.86134441091288,0.04929524121377932,65.71059228316183
35.93349445787149,0.04938629988613819,66.11071456241761,13.166175607500215,-89.86074658475981,0.04946915950696905,65.7980928972673
36.08342361863489,0.049558624315865274,66.19892562265541,13.109873657035793,-89.86014854280845,0.049643212260767365,65.88497567011244
36.23335277939829,0.0497310653994785,66.28652515054416,13.054031031755315,-89.85955028407065,0.04981739833054429,65.97124660375641
36.38328194016168,0.04990362192769153,66.37351907807657,12.998642053262827,-89.85895180755715,0.04999171658786578,66.05691162874065
36.53321110092508,0.050076292707082214,66.45991326667868,12.943701136376983,-89.85835311227746,0.050166165920245316,66.14197660503777
36.68314026168848,0.05024907655984746,66.54571350814638,12.889202787226138,-89.85775419724001,0.05034074523089972,66.22644732298774
36.83306942245187,0.050421972323562256,66.63092552556925,12.83514160138995,-89.85715506145208,0.05051545343850928,66.31032950422197
36.98299858321527,0.0505949788509431,66.71555497424255,12.781512262086219,-89.85655570391971,0.050690289476982064,66.39362880257517
37.13292774397867,0.05076809500961519,66.7996074425668,12.728309538401621,-89.85595612364786,0.05086525229522216,66.47635080498493
37.28285690474206,0.05094131968188381,66.88308845293561,12.675528283565155,-89.85535631964022,0.05104034085690199,66.55850103237962
37.43278606550546,0.0511146517645096,66.96600346261158,12.62316343326306,-89.8547562908994,0.05121555414023858,66.64008494055412
37.58271522626886,0.05128809016848766,67.04835786459041,12.571210003994077,-89.85415603642674,0.05139089113777364,66.72110792103405
37.73264438703226,0.05146163381883042,67.13015698845346,12.519663091463944,-89.85355555522244,0.05156635085615732,66.80157530192828
37.88257354779565,0.05163528165435425,67.21140610120884,12.468517869017962,-89.85295484628547,0.051741932315935935,66.88149234877002
38.03250270855905,0.05180903262746978,67.29211040812106,12.41776958611069,-89.85235390861358,0.05191763455134305,66.96086426534639
38.18243186932245,0.051982885703975676,67.37227505352946,12.367413566811665,-89.85175274120337,0.05209345661009433,67.03969619451692
38.33236103008584,0.05215683986285598,67.45190512165557,12.3174452083462,-89.85115134305018,0.05226939755318578,67.11799321902083
38.48229019084924,0.05233089409608094,67.53100563739937,12.267859979670282,-89.85054971314811,0.05244545645469559,67.19576036227339
38.63221935161264,0.05250504740841122,67.60958156712478,12.21865342007867,-89.84994785049008,0.05262163240158911,67.27300258915126
38.78214851237603,0.052679298817205344,67.6876378194344,12.169821137845256,-89.84934575406774,0.05279792449352741,67.34972480676724
38.93207767313943,0.05285364735223058,67.76517924593348,12.121358808894877,-89.84874342287151,0.052974331842679,67.42593186523435
39.08200683390283,0.05302809205547679,67.84221064198361,12.073262175505661,-89.84814085589056,0.05315085357353467,67.50162855841936
39.23193599466622,0.0532026319809737,67.91873674744586,12.025527045041155,-89.84753805211285,0.05332748882272557,67.576819624686
39.38186515542962,0.053377266194611,67.99476224741377,11.978149288711398,-89.84693501052499,0.05350423673884435,67.65150974762791
39.53179431619302,0.05355199377396171,68.07029177293619,11.931124840362196,-89.8463317301124,0.05368109648226939,67.72570355679149
39.681723476956414,0.05372681380810832,68.14532990173008,11.884449695291845,-89.84572820985923,0.05385806722499182,67.79940562838863
39.83165263771981,0.05390172539747199,68.21988115888354,11.838119909094559,-89.84512444874831,0.0540351481504457,67.87262048599978
39.98158179848321,0.05407672765364459,68.29395001754894,11.79213159652995,-89.84452044576122,0.054212338453340975,67.94535260126709
40.131510959246604,0.0542518196992235,68.36754089962653,11.74648093041784,-89.84391619987824,0.05438963733949905,68.01760639457792
40.281440120010004,0.05442700066764926,68.44065817643853,11.701164140557713,-89.84331171007837,0.054567044025691507,68.08938623573901
40.4313692807734,0.054602269703045915,68.51330616939379,11.656177512672281,-89.8427069753393,0.05474455773948122,68.160696444641
40.581298441536795,0.05477762596006394,68.58548915064311,11.611517387374438,-89.84210199463739,0.05492217771906627,68.23154129191397
40.731227602300194,0.05495306860372595,68.6572113437257,11.567180159156962,-89.8414967669477,0.055099903213126473,68.30192499957359
40.88115676306359,0.055128596809274816,68.72847692420626,11.523162275404594,-89.84089129124403,0.05527773348067244,68.37185174165835
41.031085923826986,0.05530420976202435,68.7992900203033,11.479460235427627,-89.84028556649878,0.05545566779089717,68.44132564485797
41.181015084590385,0.055479906657212655,68.8696547135088,11.436070589516696,-89.83967959168302,0.05563370542303018,68.51035078913277
41.330944245353784,0.05565568669985757,68.9395750391989,11.3929899380181,-89.83907336576655,0.05581184566619392,68.57893120832466
41.48087340611718,0.05583154910461479,69.00905498723635,11.350214930429223,-89.83846688771777,0.05599008781926283,68.64707089075927
41.630802566880575,0.05600749309563812,69.07809850256426,11.307742264513442,-89.83786015650374,0.05616843119072434,68.71477377983992
41.780731727643975,0.05618351790644232,69.1467094857916,11.26556868543412,-89.83725317109017,0.05634687509854266,68.78204377463301
41.930660888407374,0.0563596227797679,69.2148917937706,11.223690984907194,-89.8366459304414,0.05652541887002448,68.84888473044539
42.080590049170766,0.05653580696744829,69.28264924016584,11.182106000371862,-89.83603843352043,0.05670406184168694,68.91530045939353
42.230519209934165,0.05671206973027919,69.34998559601547,11.140810614178914,-89.83543067928885,0.056882803359127966,68.98129473096459
42.380448370697565,0.05688841033789006,69.4169045902845,11.099801752796347,-89.83482266670687,0.057061642776898465,69.0468712725698
42.53037753146096,0.057064828068617686,69.48340991041037,11.059076386031725,-89.83421439473335,0.05724057945837697,69.11203377009
42.680306692224356,0.05724132220938186,69.54950520284073,11.01863152627096,-89.83360586232574,0.057419612775645994,69.17678586841333
42.830235852987755,0.05741789205556297,69.61519407356377,10.978464227733083,-89.83299706844006,0.057598742109370604,69.24113117196568
42.98016501375115,0.05759453691088177,69.68048008863103,10.938571585740593,-89.83238801203098,0.05777796684867896,69.30507324523334
43.13009417451455,0.05777125608728097,69.74536677467286,10.898950736005036,-89.83177869205169,0.05795728639104495,69.36861561327858
43.280023335277946,0.057948048904808765,69.8098576194066,10.859598853927457,-89.83116910745402,0.05813670014217238,69.43176176224773
43.42995249604134,0.05812491469150428,69.87395607213773,10.820513153913284,-89.83055925718834,0.05831620751588134,69.49451513987232
43.57988165680474,0.058301852783284924,69.93766554425379,10.781690888701407,-89.82994914020361,0.058495807933996495,69.55687915596303
43.729810817568136,0.058478862523835363,70.00098940971145,10.743129348707038,-89.82933875544734,0.05867550082623687,69.6188571828967
43.87973997833153,0.05865594326449861,70.06393100551678,10.704825861378056,-89.82872810186558,0.05885528563010774,69.68045255609665
44.02966913909493,0.05883309436416851,70.12649363219862,10.666777790564456,-89.82811717840298,0.05903516179079405,69.74166857450595
44.17959829985833,0.059010315189184225,70.1886805542754,10.628982535900722,-89.82750598400268,0.05921512876105571,69.80250850105426
44.32952746062172,0.05918760511322629,70.25049500071535,10.591437532200636,-89.8268945176064,0.05939518600112459,69.86297556311807
44.47945662138512,0.05936496351721432,70.3119401653903,10.55414024886442,-89.82628277815434,0.05957533297860295,69.92307295297442
44.62938578214852,0.059542389789206465,70.37301920752297,10.517088189297736,-89.82567076458525,0.059755569168363845,69.98280382824825
44.77931494291191,0.05971988332430031,70.43373525212814,10.480278890342456,-89.82505847583643,0.059935894052452844,70.04217131235343
44.92924410367531,0.059897443524535514,70.4940913904475,10.44370992171873,-89.82444591084362,0.06011630711999156,70.10117849492778
45.07917326443871,0.06007506979879784,70.55409068037841,10.407378885478266,-89.82383306854109,0.06029680786708247,70.15982843226159
45.22910242520211,0.060252761562724876,70.61373614689671,10.37128341546844,-89.82321994786167,0.06047739579671553,70.21812414772064
45.3790315859655,0.06043051823861313,70.67303078247353,10.335421176807053,-89.82260654773658,0.06065807041867608,70.27606863216286
45.5289607467289,0.06060833925532664,70.73197754748632,10.299789865367435,-89.82199286709562,0.06083883124945442,70.33366484434936
45.6788899074923,0.060786224048206945,70.79057937062399,10.26438720727374,-89.82137890486696,0.061019677812156496,70.39091571134956
45.82881906825569,0.0609641720589847,70.8488391492865,10.229210958406096,-89.82076465997734,0.06120060963641639,70.44782412894084
45.97874822901909,0.06114218273569241,70.90675974997887,10.194258903915454,-89.82015013135191,0.061381626258310014,70.5043929620024
46.12867738978249,0.0613202555325787,70.96434400869954,10.159528857747924,-89.81953531791429,0.061562727220270085,70.56062504490369
46.27860655054588,0.06149838991002389,71.02159473132338,10.125018662178313,-89.81892021858654,0.06174391207100262,70.61652318188744
46.42853571130928,0.061676585334456885,71.0785146939794,10.090726187352749,-89.81830483228919,0.06192518036540472,70.67209014744726
46.57846487207268,0.06185484127827334,71.13510664342307,10.056649330840079,-89.81768915794119,0.06210653166448352,70.72732868670003
46.72839403283607,0.062033157219755206,71.19137329740354,10.022786017191967,-89.81707319445992,0.062287965535276595,70.78224151575304
46.87832319359947,0.06221153264299138,71.24731734502569,9.989134197511389,-89.81645694076117,0.062469481550773434,70.83683132206602
47.02825235436287,0.062389967037799664,71.30294144710706,9.9556918490294,-89.81584039575918,0.06265107928983837,70.89110076480816
47.17818151512626,0.06256845989964999,71.35824823653002,9.922456974689961,-89.81522355836658,0.06283275833713452,70.94505247521012
47.32811067588966,0.06274701072958874,71.41324031858878,9.889427602742675,-89.81460642749438,0.06301451828304899,70.99868905691116
47.47803983665306,0.06292561903416423,71.46792027133178,9.856601786343223,-89.81398900205204,0.06319635872361931,71.0520130863014
47.62796899741645,0.06310428432535346,71.52229064589918,9.82397760316135,-89.81337128094736,0.06337827926046084,71.10502711285937
47.77789815817985,0.06328300612048993,71.57635396685578,9.791553154996226,-89.81275326308653,0.06356027950069564,71.15773365948485
47.92782731894325,0.06346178394219246,71.6301127325192,9.759326567399057,-89.81213494737416,0.063742359056882,71.21013522282713
48.07775647970664,0.0636406173182952,71.68356941528357,9.72729598930272,-89.81151633271317,0.06392451754694545,71.2622342736086
48.22768564047004,0.0638195057817789,71.73672646193882,9.695459592658313,-89.81089741800488,0.06410675459411068,71.31403325694404
48.37761480123344,0.06399844887070279,71.7895862939854,9.663815572078484,-89.81027820214892,0.06428906982683451,71.36553459265535
48.527543961996834,0.0641774461281379,71.84215130794468,9.632362144487361,-89.80965868404334,0.0644714628787398,71.4167406755819
48.67747312276023,0.06435649710210117,71.89442387566518,9.601097548776934,-89.80903886258446,0.06465393338855072,71.46765387588682
48.82740228352363,0.06453560134549075,71.94640634462448,9.570020045469805,-89.80841873666698,0.06483648100002859,71.51827653935875
48.97733144428703,0.06471475841602199,71.9981010382269,9.539127916388084,-89.80779830518387,0.06501910536190901,71.56861098770966
49.127260605050424,0.06489396787616478,72.04951025609726,9.508419464328403,-89.80717756702651,0.06520180612783986,71.61865951886851
49.27718976581382,0.06507322929308147,72.10063627437043,9.477893012742802,-89.8065565210845,0.0653845829563202,71.6684244072708
49.42711892657722,0.065252542238566,72.151481345977,9.447546905425492,-89.8059351662458,0.06556743551064015,71.71790790414418
49.577048087340614,0.06543190628898377,72.20204770092494,9.417379506205224,-89.80531350139667,0.06575036345882174,71.76711223779022
49.72697724810401,0.0656113210252126,72.2523375465775,9.387389198643307,-89.80469152542159,0.06593336647356063,71.81603961386215
49.87690640886741,0.0657907860325843,72.30235306792724,9.357574385736985,-89.80406923720342,0.0661164442321686,71.86469221563893
50.026835569630805,0.06597030090082737,72.3520964278663,9.327933489628228,-89.80344663562326,0.06629959641651714,71.91307220429555
50.176764730394204,0.06614986522401052,72.40156976745301,9.298464951317689,-89.80282371956042,0.0664828227129817,71.9611817191695
50.3266938911576,0.06632947860048685,72.45077520617475,9.269167230383793,-89.80220048789258,0.06666612281238699,72.00902287802387
50.476623051920996,0.06650914063283901,72.49971484220751,9.240038804706852,-89.8015769394956,0.06684949640995268,72.0565977773065
50.626552212684395,0.06668885092782534,72.54839075267145,9.211078170198027,-89.80095307324359,0.06703294320524066,72.10390849240589
50.776481373447794,0.06686860909632632,72.5968049938835,9.182283840533154,-89.80032888800893,0.06721646290210227,72.15095707790356
50.926410534211186,0.06704841475329236,72.64495960160605,9.153654346891246,-89.79970438266223,0.06740005520862696,72.19774556782282
51.076339694974585,0.06722826751769202,72.69285659129261,9.125188237697579,-89.79907955607227,0.0675837198370914,72.24427597587444
51.226268855737985,0.06740816701246112,72.74049795832998,9.096884078371334,-89.79845440710615,0.06776745650390943,72.29055029569868
51.37619801650138,0.0675881128644525,72.78788567827714,9.068740451077607,-89.79782893462908,0.06795126492958276,72.33657050110426
51.526127177264776,0.06776810470438671,72.83502170710094,9.040755954483805,-89.79720313750454,0.06813514483865245,72.38233854630401
51.676056338028175,0.06794814216680327,72.88190798140856,9.01292920352023,-89.79657701459416,0.06831909595965108,72.42785636614734
51.82598549879157,0.06812822489001255,72.92854641867693,8.98525882914485,-89.7959505647578,0.0685031180250556,72.4731258763496
51.97591465955497,0.06830835251604872,72.97493891747895,8.95774347811213,-89.79532378685349,0.06868721077124103,72.51814897371827
52.125843820318366,0.06848852469062294,73.02108735770665,8.93038181274587,-89.79469667973737,0.06887137393843452,72.56292753637615
52.27577298108176,0.06866874106307749,73.06699360079149,8.90317251071591,-89.79406924226386,0.06905560727067062,72.60746342398164
52.42570214184516,0.06884900128634067,73.11265948992154,8.876114264818717,-89.79344147328545,0.06923991051574663,72.65175847794588
52.575631302608556,0.069029305016882,73.15808685025583,8.849205782761695,-89.79281337165283,0.06942428342517913,72.69581452164707
52.72556046337195,0.06920965191466828,73.2032774891358,8.822445786951182,-89.7921849362148,0.06960872575416065,72.73963336064193
52.87548962413535,0.06939004164312053,73.24823319629394,8.795833014284058,-89.79155616581828,0.06979323726151758,72.7832167828743
53.02541878489875,0.06957047386907099,73.2929557440596,8.769366215942872,-89.79092705930837,0.06997781770966804,72.82656655888103
53.175347945662146,0.06975094826272121,73.33744688756212,8.743044157194483,-89.79029761552829,0.07016246686458098,72.86968444199483
53.32527710642554,0.06993146449760054,73.38170836493114,8.716865617192012,-89.7896678333193,0.07034718449573536,72.91257216854494
53.47520626718894,0.07011202225052529,73.4257418974944,8.690829388780227,-89.78903771152085,0.0705319703760804,72.95523145805458
53.62513542795234,0.07029262120155837,73.46954918997274,8.664934278304104,-89.78840724897044,0.07071682428199602,72.99766401343611
53.77506458871573,0.07047326103396968,73.51313193067256,8.639179105420652,-89.78777644450368,0.07090174599325413,73.03987152118343
53.92499374947913,0.07065394143419686,73.55649179167591,8.613562702913844,-89.78714529695422,0.07108673529298035,73.08185565156201
54.07492291024253,0.07083466209180672,73.59963042902773,8.58808391651264,-89.78651380515386,0.07127179196761632,73.1236180587962
54.22485207100592,0.07101542269945729,73.64254948292087,8.562741604712016,-89.78588196793238,0.07145691580688254,73.16516038125415
54.37478123176932,0.07119622295286025,73.68525057787858,8.537534638596988,-89.7852497841177,0.07164210660374191,73.20648424163033
54.52471039253272,0.07137706255074391,73.72773532293456,8.51246190166948,-89.78461725253571,0.07182736415436351,73.24759124712556
54.67463955329611,0.07155794119481683,73.77000531181072,8.48752228967811,-89.7839843720104,0.07201268825808711,73.28848298962465
54.82456871405951,0.07173885858973192,73.81206212309255,8.462714710450706,-89.78335114136378,0.0721980787173882,73.32916104587191
54.97449787482291,0.07191981444305094,73.85390732040203,8.438038083729614,-89.78271755941589,0.07238353533784354,73.36962697764403
55.1244270355863,0.07210080846520954,73.89554245256869,8.41349134100965,-89.78208362498476,0.07256905792809693,73.40988233192091
