frequency_hz,linear_triplen_check_grid_ohm,linear_triplen_check_grid_angle_deg,linear_triplen_check_filter_ohm,linear_triplen_check_filter_angle_deg,linear_triplen_check_pcc_ohm,linear_triplen_check_pcc_angle_deg
55.2743561963497,0.07228184036948299,73.93696905379798,8.38907342537873,-89.78144933688648,0.07275464629982592,73.44992864105426
55.4242853571131,0.07246290987195206,73.97818864383765,8.364783291361041,-89.7808146939351,0.07294030026770872,73.48976742293385
55.57421451787649,0.07264401669146954,74.01920272814193,8.340619904762814,-89.78017969494269,0.07312601964939144,73.52940018115169
55.72414367863989,0.07282516054962732,74.06001279803363,8.316582242520502,-89.77954433871928,0.07331180426545644,73.56882840516404
55.87407283940329,0.0730063411707238,74.10062033086393,8.292669292551494,-89.77890862407291,0.0734976539393903,73.60805357045135
56.02400200016668,0.07318755828173171,74.14102679017032,8.268880053607143,-89.77827254980957,0.07368356849755271,73.64707713867598
56.17393116093008,0.0733688116122666,74.18123362583236,8.24521353512822,-89.77763611473323,0.07386954776914605,73.6859005578381
56.32386032169348,0.07355010089455549,74.22124227422542,8.221668757102613,-89.77699931764577,0.07405559158618469,73.72452526242932
56.47378948245687,0.07373142586340611,74.26105415837246,8.198244749925344,-89.7763621573471,0.07424169978346547,73.76295267358451
56.62371864322027,0.07391278625617657,74.30067068809389,8.174940554260775,-89.77572463263496,0.07442787219853812,73.80118419923154
56.77364780398367,0.0740941818127454,74.34009326015534,8.151755220907019,-89.7750867423051,0.07461410867167631,73.83922123423916
56.92357696474707,0.07427561227548198,74.3793232584137,8.12868781066247,-89.77444848515118,0.07480040904584899,73.87706516056296
57.07350612551046,0.07445707738921746,74.41836205396119,8.105737394194483,-89.77380985996474,0.07498677316669239,73.91471734738937
57.22343528627386,0.0746385769012161,74.45721100526754,8.082903051910044,-89.77317086553525,0.07517320088248206,73.9521791512779
57.37336444703726,0.07482011056114664,74.49587145832042,8.060183873828558,-89.77253150065006,0.07535969204410548,73.98945191630156
57.52329360780065,0.07500167812105471,74.53434474676405,8.03757895945654,-89.77189176409445,0.07554624650503527,74.02653697418536
57.67322276856405,0.07518327933533508,74.57263219203602,8.01508741766432,-89.77125165465151,0.07573286412130252,74.06343564444317
57.82315192932745,0.07536491396070447,74.61073510350234,7.992708366564643,-89.77061117110225,0.07591954475147027,74.10014923451274
57.973081090090844,0.07554658175617462,74.64865477859075,7.970440933393162,-89.76997031222554,0.07610628825660797,74.13667903988902
58.12301025085424,0.07572828248302615,74.68639250292247,7.948284254390753,-89.76932907679809,0.07629309450026603,74.17302634425579
58.27293941161764,0.07591001590478207,74.72394955044209,7.926237474687699,-89.76868746359445,0.07647996334845032,74.20919241961568
58.422868572381034,0.07609178178718225,74.76132718354583,7.9042997481896,-89.76804547138704,0.07666689466959778,74.24517852641829
58.572797733144434,0.07627357989815799,74.79852665320837,7.88247023746508,-89.76740309894606,0.0768538883345518,74.28098591368703
58.72272689390783,0.07645541000780684,74.8355491991078,7.860748113635186,-89.76676034503959,0.07704094421653807,74.31661581914408
58.872656054671225,0.07663727188836801,74.87239604974916,7.839132556264488,-89.76611720843346,0.07722806219114103,74.35206946933388
59.022585215434624,0.07681916531419793,74.90906842258639,7.817622753253841,-89.76547368789133,0.0774152421362804,74.38734807974508
59.17251437619802,0.07700109006174609,74.94556752414269,7.796217900734779,-89.76482978217467,0.07760248393218791,74.42245285493084
59.322443536961416,0.07718304590953136,74.9818945501294,7.774917202965494,-89.76418549004273,0.07778978746138471,74.45738498862771
59.472372697724815,0.0773650326381186,75.0180506855634,7.753719872228399,-89.76354081025251,0.07797715260865903,74.49214566387305
59.622301858488214,0.0775470500300954,75.05403710488298,7.732625128729255,-89.7628957415588,0.0781645792610438,74.52673605312083
59.772231019251606,0.07772909787004936,75.08985497206228,7.711632200497789,-89.76225028271412,0.07835206730779498,74.56115731835604
59.922160180015005,0.07791117594454561,75.12550544072437,7.690740323289804,-89.7616044324688,0.07853961664037014,74.59541061120781
60.072089340778405,0.07809328404210444,75.16098965425279,7.669948740490772,-89.76095818957086,0.078727227152407,74.62949707306085
60.2220185015418,0.07827542195317955,75.19630874590175,7.649256703020869,-89.76031155276607,0.07891489873970271,74.66341783516569
60.371947662305196,0.07845758947013622,75.231463838905,7.628663469241403,-89.75966452079791,0.07910263130019325,74.69717401874749
60.521876823068595,0.0786397863872302,75.26645604658324,7.60816830486265,-89.75901709240762,0.07929042473393287,74.7307667351135
60.671805983831995,0.07882201250058635,75.30128647245039,7.587770482853049,-89.75836926633409,0.07947827894307437,74.76419708575914
60.82173514459539,0.07900426760817811,75.33595621031822,7.567469283349747,-89.75772104131391,0.07966619383184899,74.79746616247283
60.971664305358786,0.07918655150980679,75.3704663444,7.547263993570462,-89.75707241608143,0.0798541693065472,74.8305750474395
61.121593466122185,0.07936886400708142,75.40481794941273,7.527153907726638,-89.75642338936859,0.08004220527549921,74.86352481334274
61.27152262688558,0.07955120490339862,75.43901209067806,7.5071383269378655,-89.75577395990503,0.08023030164905627,74.8963165234658
61.42145178764898,0.07973357400392309,75.47304982422207,7.487216559147597,-89.75512412641808,0.08041845833957184,74.92895123179133
61.571380948412376,0.07991597111556786,75.50693219687372,7.467387919040038,-89.75447388763271,0.08060667526138307,74.96142998309978
61.72131010917577,0.08009839604697529,75.54066024636217,7.447651727958289,-89.7538232422715,0.08079495233079279,74.99375381306669
61.87123926993917,0.08028084860849799,75.57423500141284,7.428007313823655,-89.75317218905468,0.08098328946605152,75.02592374835882
62.021168430702566,0.08046332861218004,75.6076574818424,7.408454011056157,-89.75252072670013,0.08117168658733968,75.05794080672891
62.17109759146596,0.08064583587173858,75.64092869865237,7.388991160496145,-89.7518688539233,0.08136014361675037,75.08980599710952
62.32102675222936,0.08082837020254563,75.6740496541219,7.369618109327078,-89.75121656943729,0.08154866047827201,75.1215203197056
62.47095591299276,0.08101093142160981,75.7070213418991,7.3503342109994225,-89.75056387195276,0.08173723709777139,75.15308476608583
62.62088507375615,0.08119351934755875,75.73984474709144,7.331138825155611,-89.749910760178,0.08192587340297701,75.18450031927311
62.77081423451955,0.08137613380062157,75.77252084635505,7.3120313175561025,-89.7492572328188,0.0821145693234626,75.21576795383369
62.92074339528295,0.08155877460261135,75.80505060798284,7.29301106000648,-89.74860328857862,0.08230332479063075,75.24688863596529
63.07067255604634,0.0817414415769082,75.8374349919916,7.274077430285623,-89.7479489261584,0.082492139737697,75.2778633235843
63.22060171680974,0.08192413454844222,75.8696749502081,7.255229812074852,-89.74729414425668,0.08268101409967396,75.3086929664117
63.37053087757314,0.08210685334367689,75.90177142635399,7.236467594888125,-89.74663894156949,0.08286994781335559,75.33937850605805
63.52046003833653,0.08228959779059254,75.93372535612991,7.217790174003187,-89.74598331679042,0.08305894081730217,75.36992087610753
63.67038919909993,0.08247236771867025,75.96553766729834,7.1991969503937225,-89.7453272686106,0.08324799305182475,75.40032100220071
63.82031835986333,0.08265516295887551,75.99720927976558,7.180687330662442,-89.7446707957186,0.08343710445897026,75.4305798021167
63.97024752062672,0.08283798334364252,76.02874110566282,7.162260726975116,-89.7440138968006,0.083626274982507,75.4606981858539
64.12017668139012,0.08302082870685866,76.06013404942605,7.143916556995541,-89.74335657054017,0.08381550456790977,75.49067705571018
64.27010584215353,0.08320369888384872,76.09138900787515,7.125654243821405,-89.74269881561841,0.08400479316234578,75.52051730636173
64.42003500291692,0.08338659371135987,76.12250687029194,7.107473215921061,-89.7420406307139,0.08419414071466029,75.55021982494121
64.56996416368031,0.0835695130275465,76.15348851849744,7.089372907071172,-89.74138201450268,0.0843835471753626,75.57978549111493
64.71989332444372,0.08375245667195544,76.18433482692802,7.071352756295213,-89.7407229656582,0.08457301249661277,75.60921517715904
64.86982248520711,0.08393542448551092,76.21504666271083,7.053412207802866,-89.74006348285138,0.0847625366322073,75.6385097480348
65.0197516459705,0.08411841631050049,76.24562488573812,7.035550710930196,-89.7394035647506,0.0849521195375663,75.66767006146304
65.1696808067339,0.08430143199056035,76.27607034874093,7.017767720080701,-89.73874321002167,0.08514176116972014,75.69669696799775
65.3196099674973,0.08448447137066144,76.30638389736171,7.000062694667143,-89.73808241732772,0.08533146148729631,75.72559131109858
65.46953912826069,0.08466753429709513,76.33656637022611,6.982435099054203,-89.7374211853294,0.08552122045050664,75.75435392720281
65.61946828902408,0.08485062061745972,76.36661859901402,6.9648844025019,-89.73675951268467,0.08571103802113463,75.78298564579623
65.76939744978749,0.08503373018064667,76.3965414085297,6.9474100791097975,-89.73609739804891,0.08590091416252307,75.81148728948318
65.91932661055088,0.08521686283682701,76.42633561677101,6.930011607761969,-89.73543484007489,0.08609084883956149,75.83985967405599
66.06925577131427,0.08540001843743826,76.45600203499805,6.912688472072703,-89.7347718374127,0.08628084201867407,75.8681036085633
66.21918493207768,0.08558319683517106,76.4855414678007,6.895440160332963,-89.73410838870981,0.08647089366780797,75.89621989537785
66.36911409284107,0.08576639788395626,76.5149547131656,6.878266165457566,-89.73344449261103,0.08666100375642091,75.92420933026327
66.51904325360448,0.08594962143895228,76.54424256254227,6.861165984933054,-89.7327801477585,0.08685117225547015,75.95207270244013
66.66897241436787,0.08613286735653204,76.57340580090838,6.844139120766315,-89.7321153527917,0.08704139913740047,75.97981079465139
66.81890157513126,0.08631613549427077,76.60244520683439,6.827185079433856,-89.73145010634737,0.08723168437613314,76.00742438322683
66.96883073589467,0.08649942571093357,76.63136155254739,6.8103033718317585,-89.7307844070596,0.08742202794705473,76.03491423814692
67.11875989665806,0.08668273786646309,76.66015560399408,6.7934935132263385,-89.73011825355978,0.08761242982700587,76.0622811231058
67.26868905742145,0.08686607182196754,76.68882812090324,6.776755023205434,-89.72945164447655,0.08780288999427056,76.08952579557369
67.41861821818486,0.08704942743970881,76.71737985684726,6.760087425630346,-89.72878457843582,0.08799340842856546,76.1166490068584
67.56854737894825,0.08723280458309057,76.74581155930308,6.743490248588444,-89.72811705406079,0.08818398511102911,76.14365150216628
67.71847653971165,0.08741620311664675,76.77412396971242,6.726963024346359,-89.72744906997188,0.08837462002421179,76.17053402066237
67.86840570047505,0.08759962290602995,76.80231782354126,6.710505289303847,-89.72678062478676,0.08856531315206495,76.19729729552989
68.01833486123844,0.08778306381800013,76.83039385033868,6.694116583948222,-89.72611171712033,0.08875606447993124,76.22394205402902
68.16826402200184,0.08796652572041341,76.85835277379499,6.677796452809402,-89.72544234558472,0.08894687399453453,76.25046901755508
68.31819318276524,0.08815000848221094,76.88619531179921,6.661544444415559,-89.72477250878926,0.08913774168397003,76.27687890169584
68.46812234352863,0.08833351197340794,76.9139221764959,6.645360111249345,-89.72410220534046,0.08932866753769428,76.30317241628848
68.61805150429203,0.08851703606508282,76.94153407434132,6.629243009704673,-89.72343143384202,0.08951965154651602,76.32935026547563
68.76798066505543,0.0887005806293667,76.96903170615897,6.6131927000441015,-89.72276019289484,0.08971069370258647,76.3554131477609
68.91790982581882,0.08888414553943251,76.99641576719443,6.59720874635674,-89.72208848109697,0.08990179399938997,76.38136175606373
69.06783898658222,0.08906773066948487,77.02368694716968,6.581290716516721,-89.72141629704362,0.09009295243173493,76.40719677777356
69.21776814734562,0.08925133589474951,77.05084593033672,6.565438182142202,-89.72074363932713,0.09028416899574469,76.43291889480365
69.36769730810902,0.08943496109146323,77.07789339553058,6.549650718554918,-89.72007050653697,0.09047544368884855,76.45852878364383
69.51762646887241,0.08961860613686377,77.10483001622181,6.533927904740227,-89.71939689725976,0.090666776509773,76.48402711541306
69.66755562963581,0.08980227090917982,77.13165646056828,6.518269323307695,-89.7187228100792,0.0908581674585331,76.50941455591126
69.8174847903992,0.08998595528762121,77.15837339146643,6.502674560452193,-89.71804824357609,0.09104961653642368,76.5346917656704
69.9674139511626,0.09016965915236921,77.18498146660195,6.487143205915463,-89.71737319632835,0.09124112374601115,76.55985940000527
70.117343111926,0.0903533823845668,77.21148133849987,6.471674852948213,-89.71669766691095,0.09143268909112506,76.58491810906348
70.2672722726894,0.09053712486630935,77.23787365457414,6.456269098272672,-89.71602165389592,0.09162431257684989,76.60986853787503
70.41720143345279,0.090720886480635,77.26415905717656,6.440925542045645,-89.71534515585236,0.09181599420951685,76.63471132640119
70.5671305942162,0.09090466711151562,77.29033818364519,6.425643787822009,-89.71466817134643,0.09200773399669616,76.65944710958294
70.71705975497959,0.09108846664384748,77.31641166635234,6.410423442518711,-89.71399069894129,0.09219953194718895,76.68407651738882
70.86698891574298,0.09127228496344217,77.34238013275177,6.395264116379193,-89.71331273719711,0.09239138807101958,76.70860017486224
71.01691807650639,0.09145612195701773,77.36824420542564,6.380165422938266,-89.71263428467113,0.09258330237942794,76.73301870216832
71.16684723726978,0.09163997751218975,77.39400450213074,6.3651269789874725,-89.71195533991755,0.09277527488486212,76.75733271464006
71.31677639803317,0.09182385151746261,77.41966163584429,6.350148404540818,-89.71127590148754,0.0929673056009707,76.78154282282419
71.46670555879658,0.0920077438622208,77.4452162148092,6.335229322800992,-89.71059596792927,0.09315939454259557,76.80564963252635
71.61663471955997,0.09219165443672042,77.47066884257883,6.320369360125982,-89.70991553778786,0.09335154172576468,76.82965374485585
71.76656388032336,0.09237558313208066,77.49602011806131,6.3055681459961175,-89.70923460960542,0.09354374716768513,76.85355575626993
71.91649304108677,0.09255952984027556,77.5212706355633,6.290825312981516,-89.70855318192096,0.09373601088673564,76.87735625861748
72.06642220185016,0.09274349445412548,77.54642098483323,6.2761404967099566,-89.70787125327041,0.0939283329024602,76.90105583918232
72.21635136261355,0.09292747686728925,77.57147175110417,6.261513335835124,-89.70718882218667,0.09412071323556094,76.92465508072597
72.36628052337696,0.09311147697425592,77.59642351513624,6.246943472005273,-89.70650588719951,0.09431315190789169,76.94815456153005
72.51620968414035,0.09329549467033676,77.62127685325832,6.2324305498322685,-89.7058224468356,0.09450564894245085,76.97155485543799
72.66613884490374,0.09347952985165742,77.64603233740966,6.217974216861017,-89.70513849961846,0.09469820436337552,76.99485653189653
72.81606800566715,0.09366358241515016,77.67069053518075,6.203574123539259,-89.70445404406856,0.09489081819593452,77.01806015599665
72.96599716643054,0.09384765225854597,77.69525200985379,6.189229923187759,-89.70376907870315,0.09508349046652244,77.04116628851396
73.11592632719393,0.09403173928036715,77.71971732044285,6.174941271970838,-89.70308360203636,0.09527622120265333,77.06417548594887
73.26585548795734,0.09421584337991971,77.74408702173352,6.160707828867289,-89.70239761257919,0.09546901043295435,77.08708830056611
73.41578464872073,0.0943999644572857,77.768361664322,6.146529255641628,-89.70171110883939,0.09566185818715986,77.1099052804339
73.56571380948412,0.09458410241331618,77.79254179465399,6.132405216815713,-89.70102408932156,0.09585476449610557,77.13262696946278
73.71564297024753,0.09476825714962367,77.81662795506298,6.118335379640706,-89.70033655252712,0.0960477293917225,77.15525390744382
73.86557213101092,0.09495242856857501,77.84062068380823,6.104319414069367,-89.69964849695421,0.09624075290703123,77.1777866300866
74.01550129177433,0.09513661657328434,77.86452051511226,6.090356992728696,-89.69895992109784,0.09643383507613626,77.20022566905672
74.16543045253772,0.09532082106760585,77.88832797919797,6.0764477908929,-89.69827082344969,0.09662697593422034,77.22257155201281
74.31535961330111,0.095505041956127,77.91204360232543,6.062591486456695,-89.69758120249824,0.0968201755175389,77.24482480264327
74.46528877406452,0.09568927914416152,77.93566790682812,6.048787759908917,-89.6968910567287,0.0970134338634148,77.26698594070254
74.61521793482791,0.09587353253774251,77.95920141114885,6.035036294306466,-89.69620038462301,0.09720675101023261,77.28905548204706
74.7651470955913,0.096057802043616,77.98264462987544,6.021336775248557,-89.69550918465981,0.09740012699743379,77.31103393867072
74.91507625635471,0.09624208756923401,78.00599807377571,6.007688890851269,-89.69481745531442,0.09759356186551109,77.33292181873998
75.0650054171181,0.09642638902274789,78.02926224983239,5.994092331722432,-89.69412519505892,0.09778705565600358,77.35471962662865
75.2149345778815,0.09661070631300218,78.05243766127747,5.9805467909367644,-89.69343240236199,0.09798060841149173,77.37642786295231
75.3648637386449,0.09679503934952786,78.0755248076263,5.967051964011362,-89.69273907568899,0.0981742201755923,77.39804702460226
75.51479289940829,0.09697938804253592,78.0985241847112,5.953607548881433,-89.69204521350197,0.09836789099295333,77.41957760477919
75.66472206017168,0.0971637523029113,78.12143628471485,5.940213245876352,-89.69135081425956,0.09856162090924966,77.44102009302647
75.81465122093509,0.0973481320422066,78.14426159620325,5.926868757695979,-89.69065587641708,0.09875540997117806,77.4623749752631
75.96458038169848,0.09753252717263561,78.16700060415828,5.913573789387273,-89.68996039842641,0.09894925822645229,77.48364273381628
76.11450954246187,0.09771693760706765,78.18965379001003,5.900328048321173,-89.68926437873603,0.09914316572379903,77.50482384745364
76.26443870322528,0.09790136325902124,78.21222163166871,5.887131244169747,-89.68856781579103,0.09933713251295292,77.52591879141517
76.41436786398867,0.09808580404265821,78.23470460355627,5.873983088883634,-89.68787070803307,0.09953115864465244,77.5469280374447
76.56429702475207,0.09827025987277786,78.25710317663763,5.860883296669718,-89.68717305390037,0.09972524417063529,77.56785205382126
76.71422618551547,0.09845473066481104,78.27941781845158,5.847831583969093,-89.68647485182767,0.09991938914363428,77.58869130538983
76.86415534627886,0.0986392163348143,78.30164899314144,5.8348276694352625,-89.68577610024629,0.1001135936173729,77.609446253592
77.01408450704226,0.09882371679946442,78.32379716148533,5.821871273912609,-89.68507679758402,0.10030785764656147,77.63011735649617
77.16401366780566,0.09900823197605255,78.34586278092611,5.808962120415109,-89.6843769422652,0.10050218128689273,77.65070506882753
77.31394282856905,0.09919276178247861,78.36784630560105,5.7960999341053,-89.68367653271068,0.10069656459503808,77.6712098419976
77.46387198933245,0.09937730613724592,78.38974818637114,5.783284442273482,-89.6829755673377,0.10089100762864332,77.69163212413356
77.61380115009585,0.09956186495945564,78.41156887085018,5.770515374317166,-89.68227404456009,0.1010855104463252,77.71197236010737
77.76373031085924,0.0997464381688013,78.43330880343343,5.757792461720773,-89.68157196278803,0.10128007310766714,77.73223099156422
77.91365947162264,0.09993102568556347,78.45496842532614,5.745115438035535,-89.68086932042822,0.10147469567321571,77.75240845695112
78.06358863238604,0.10011562743060462,78.47654817457158,5.7324840388596625,-89.68016611588371,0.10166937820447701,77.77250519154495
78.21351779314944,0.10030024332536362,78.49804848607893,5.719898001818721,-89.67946234755405,0.10186412076391285,77.79252162748024
78.36344695391283,0.10048487329185075,78.51946979165086,5.707357066546231,-89.67875801383512,0.10205892341493727,77.81245819377669
78.51337611467623,0.1006695172526425,78.54081252001076,5.694860974664508,-89.67805311311925,0.10225378622191304,77.83231531636639
78.66330527543963,0.10085417513087648,78.56207709682973,5.682409469765697,-89.67734764379507,0.10244870925014822,77.85209341812084
78.81323443620302,0.10103884685024644,78.58326394475328,5.670002297393046,-89.67664160424764,0.10264369256589279,77.87179291887755
78.96316359696642,0.1012235323349973,78.60437348342784,5.657639205022374,-89.6759349928583,0.10283873623633533,77.89141423546641
79.11309275772982,0.10140823150992015,78.62540612952675,5.645319942043767,-89.6752278080048,0.10303384032959963,77.91095778173592
79.26302191849321,0.1015929443003475,78.64636229677636,5.633044259743471,-89.67452004806114,0.1032290049147417,77.93042396857894
79.41295107925662,0.10177767063214847,78.66724239598148,5.620811911285986,-89.67381171139765,0.10342423006174654,77.94981320395833
79.56288024002001,0.10196241043172391,78.68804683505084,5.60862265169638,-89.67310279638096,0.10361951584152491,77.96912589293225
79.7128094007834,0.10214716362600174,78.70877601902215,5.596476237842787,-89.67239330137394,0.10381486232591061,77.98836243767924
79.8627385615468,0.10233193014243237,78.729430350087,5.5843724284190985,-89.67168322473577,0.10401026958765716,78.00752323752302
80.0126677223102,0.102516709908984,78.75001022761535,5.572310983927872,-89.67097256482188,0.10420573770043524,78.02660868895704
80.16259688307359,0.10270150285413807,78.77051604817999,5.560291666663411,-89.67026131998387,0.10440126673882938,78.0456191856688
80.312526043837,0.1028863089068848,78.79094820558056,5.548314240695033,-89.6695494885696,0.10459685677833579,78.0645551185639
80.46245520460039,0.10307112799671855,78.81130709086743,5.536378471850546,-89.66883706892317,0.1047925078953589,78.08341687578982
80.61238436536378,0.10325596005363367,78.83159309236527,5.5244841276998855,-89.66812405938481,0.10498822016720927,78.10220484275955
80.76231352612719,0.1034408050081199,78.85180659569647,5.512630977538947,-89.66741045829095,0.10518399367210055,78.12091940217485
80.91224268689058,0.10362566279115806,78.87194798380425,5.500818792373601,-89.66669626397417,0.10537982848914709,78.13956093404938
81.06217184765397,0.10381053333421593,78.89201763697554,5.489047344903864,-89.66598147476326,0.10557572469836135,78.15812981573158
81.21210100841738,0.1039954165692438,78.91201593286367,5.477316409508277,-89.66526608898306,0.10577168238065142,78.17662642192724
81.36203016918077,0.10418031242867036,78.93194324651083,5.465625762228437,-89.66455010495456,0.10596770161781856,78.19505112472193
81.51195932994416,0.10436522084539858,78.9517999503702,5.453975180753688,-89.66383352099487,0.10616378249255493,78.21340429360323
81.66188849070757,0.1045501417528016,78.97158641432806,5.442364444406011,-89.66311633541714,0.10635992508844114,78.23168629548256
81.81181765147096,0.10473507508471853,78.99130300572547,5.430793334125064,-89.6623985465307,0.10655612948994402,78.24989749471699
81.96174681223437,0.10492002077545061,79.01095008937985,5.4192616324533684,-89.66168015264078,0.1067523957824144,78.26803825313075
82.11167597299776,0.10510497875975705,79.03052802760634,5.407769123521699,-89.6609611520488,0.10694872405208489,78.28610893003655
82.26160513376115,0.10528994897285116,79.05003718023886,5.396315593034597,-89.66024154305212,0.10714511438606777,78.30410988225653
82.41153429452456,0.10547493135039653,79.06947790465112,5.384900828256052,-89.65952132394418,0.1073415668723531,78.32204146414328
82.56146345528795,0.10565992582850296,79.08885055577724,5.373524617995353,-89.65880049301433,0.10753808159980627,78.33990402760047
82.71139261605134,0.10584493234372287,79.1081554861323,5.3621867525930735,-89.65807904854799,0.10773465865816632,78.35769792210328
82.86132177681475,0.10602995083304731,79.1273930458326,5.350887023907223,-89.6573569888265,0.10793129813804407,78.37542349471865
83.01125093757814,0.10621498123390229,79.1465635826158,5.339625225299541,-89.65663431212718,0.10812800013091994,78.39308109012532
83.16118009834153,0.10640002348414516,79.16566744186076,5.328401151621943,-89.65591101672328,0.10832476472914243,78.41067105063377
83.31110925910494,0.10658507752206076,79.1847049666073,5.317214599203112,-89.65518710088395,0.10852159202592601,78.42819371620578
83.46103841986833,0.10677014328635788,79.20367649757566,5.306065365835235,-89.65446256287426,0.1087184821153495,78.44564942447394
83.61096758063172,0.10695522071616566,79.22258237318586,5.294953250760881,-89.6537374009552,0.10891543509235453,78.46303851076091
83.76089674139513,0.10714030975103009,79.24142292957674,5.283878054660013,-89.65301161338357,0.10911245105274368,78.48036130809848
83.91082590215852,0.10732541033091027,79.26019850062501,5.27283957963716,-89.6522851984121,0.10930953009317877,78.49761814724653
84.06075506292191,0.10751052239617519,79.2789094179639,5.261837629208705,-89.65155815428936,0.10950667231117961,78.51480935671165
84.21068422368532,0.10769564588760006,79.2975560110018,5.250872008290315,-89.65083047925967,0.1097038778051222,78.53193526276573
84.36061338444871,0.10788078074636295,79.3161386069406,5.239942523184511,-89.65010217156323,0.10990114667423731,78.54899618946425
84.5105425452121,0.10806592691404152,79.33465753079388,5.229048981568364,-89.64937322943605,0.11009847901860918,78.56599245866445
84.66047170597551,0.10825108433260945,79.35311310540503,5.218191192481324,-89.64864365110986,0.11029587493917385,78.58292439004342
84.8104008667389,0.10843625294443328,79.37150565146497,5.207368966313181,-89.64791343481224,0.1104933345377181,78.5997923011157
84.9603300275023,0.10862143269226905,79.38983548752996,5.1965821147921405,-89.6471825787664,0.11069085791687781,78.61659650725106
85.1102591882657,0.10880662351925915,79.40810293003905,5.185830450973046,-89.64645108119139,0.11088844518013716,78.63333732169201
85.2601883490291,0.10899182536892887,79.42630829333133,5.175113789225714,-89.64571894030192,0.11108609643182679,78.65001505557092
85.41011750979249,0.1091770381851835,79.44445188966327,5.16443194522338,-89.64498615430841,0.11128381177712315,78.66663001792728
85.56004667055589,0.1093622619123049,79.46253402922562,5.153784735931292,-89.64425272141699,0.11148159132204705,78.6831825157246
85.70997583131928,0.10954749649494858,79.48055502016025,5.143171979595404,-89.64351863982941,0.11167943517346256,78.69967285386724
85.85990499208268,0.10973274187814044,79.49851516857684,5.132593495731199,-89.64278390774311,0.11187734343907615,78.71610133521703
86.00983415284608,0.10991799800727386,79.51641477856948,5.122049105112618,-89.64204852335116,0.1120753162274355,78.73246826060969
86.15976331360947,0.11010326482810649,79.53425415223285,5.111538629761109,-89.64131248484222,0.11227335364792841,78.7487739288712
86.30969247437287,0.1102885422867574,79.55203358967859,5.101061892934805,-89.64057579040056,0.11247145581078213,78.76501863683399
86.45962163513627,0.11047383032970408,79.56975338905126,5.090618719117779,-89.63983843820608,0.11266962282706229,78.7812026793528
86.60955079589966,0.11065912890377926,79.58741384654424,5.080208934009462,-89.63910042643417,0.11286785480867187,78.79732634932066
86.75947995666306,0.11084443795616838,79.60501525641554,5.069832364514111,-89.63836175325582,0.11306615186835078,78.81338993768453
86.90940911742646,0.11102975743440642,79.62255791100327,5.059488838730442,-89.63762241683754,0.11326451411967464,78.82939373346088
87.05933827818986,0.11121508728637507,79.64004210074118,5.049178185941332,-89.63688241534136,0.11346294167705424,78.84533802375095
87.20926743895325,0.11140042746029992,79.65746811417394,5.038900236603638,-89.63614174692482,0.11366143465573483,78.86122309375622
87.35919659971665,0.11158577790474784,79.67483623797224,5.0286548223381295,-89.63540040974091,0.11385999317179542,78.87704922679332
87.50912576048005,0.11177113856862382,79.69214675694786,5.018441775919518,-89.63465840193813,0.11405861734214809,78.89281670430907
87.65905492124344,0.11195650940116851,79.70939995406847,5.008260931266585,-89.63391572166036,0.11425730728453733,78.90852580589527
87.80898408200684,0.11214189035195546,79.72659611047243,4.9981121234324135,-89.63317236704698,0.11445606311753971,78.9241768093034
87.95891324277024,0.11232728137088824,79.7437355054833,4.987995188594729,-89.63242833623276,0.11465488496056309,78.93976999045915
88.10884240353363,0.11251268240819798,79.76081841662435,4.977909964046319,-89.63168362734783,0.11485377293384609,78.95530562347679
88.25877156429704,0.11269809341444063,79.7778451196328,4.967856288185571,-89.63093823851776,0.11505272715845807,78.97078398067345
88.40870072506043,0.1128835143404943,79.79481588847409,4.9578340005070975,-89.63019216786341,0.11525174775629818,78.98620533258321
88.55862988582382,0.11306894513755672,79.81173099535582,4.947842941592449,-89.62944541350105,0.11545083485009518,79.0015699479712
88.70855904658723,0.11325438575714267,79.82859071074175,4.937882953100938,-89.62869797354222,0.11564998856340729,79.01687809384734
88.85848820735062,0.1134398361510813,79.84539530336552,4.927953877760539,-89.62794984609378,0.1158492090206214,79.03213003548008
89.00841736811401,0.11362529627151387,79.86214504024436,4.918055559358892,-89.6272010292579,0.11604849634695331,79.0473260364101
89.15834652887742,0.113810766070891,79.87884018669253,4.908187842734394,-89.62645152113203,0.11624785066844714,79.06246635846368
89.30827568964081,0.11399624550197024,79.8954810063348,4.898350573767377,-89.6257013198088,0.11644727211197517,79.07755126176612
89.45820485040421,0.11418173451781376,79.91206776111972,4.888543599371373,-89.62495042337615,0.11664676080523774,79.09258100475486
89.6081340111676,0.11436723307178574,79.92860071133268,4.878766767484482,-89.6241988299172,0.11684631687676314,79.10755584419272
89.758063171931,0.11455274111755014,79.94508011560906,4.869019927060797,-89.62344653751029,0.11704594045590735,79.12247603518074
89.9079923326944,0.11473825860906813,79.96150623094708,4.859302928061951,-89.62269354422891,0.11724563167285414,79.13734183117113
90.0579214934578,0.11492378550059582,79.9778793127205,4.849615621448722,-89.62193984814172,0.11744539065861474,79.15215348397996
90.20785065422119,0.11510932174668201,79.99419961469151,4.839957859172725,-89.62118544731254,0.11764521754502831,79.16691124379977
90.3577798149846,0.11529486730216569,80.01046738902306,4.8303294941682005,-89.6204303398003,0.11784511246476138,79.1816153592121
90.50770897574799,0.11548042212217385,80.02668288629143,4.820730380343875,-89.61967452365901,0.11804507555130839,79.19626607719981
90.65763813651138,0.11566598616211925,80.04284635549847,4.811160372574894,-89.61891799693781,0.11824510693899154,79.21086364315947
90.80756729727479,0.11585155937769803,80.05895804408392,4.80161932669485,-89.6181607576809,0.11844520676296101,79.22540830091339
90.95749645803818,0.11603714172488762,80.07501819793735,4.792107099487893,-89.61740280392749,0.11864537515919496,79.23990029272169
91.10742561880157,0.11622273315994447,80.09102706141032,4.782623548680888,-89.61664413371186,0.11884561226449998,79.25433985929426
91.25735477956498,0.11640833363940184,80.10698487732807,4.773168532935687,-89.61588474506325,0.11904591821651105,79.26872723980263
91.40728394032837,0.1165939431200676,80.1228918870015,4.763741911841457,-89.61512463600599,0.11924629315369203,79.28306267189151
91.55721310109176,0.11677956155902221,80.13874833023864,4.754343545907087,-89.61436380455926,0.11944673721533566,79.29734639169061
91.70714226185517,0.1169651889136165,80.1545544453563,4.7449732965536695,-89.61360224873727,0.11964725054156418,79.31157863382596
91.85707142261856,0.11715082514146949,80.1703104691915,4.735631026107055,-89.61283996654912,0.11984783327332933,79.3257596314314
92.00700058338195,0.11733647020046648,80.18601663711284,4.7263165977904835,-89.61207695599887,0.12004848555241322,79.33988961615987
92.15692974414536,0.11752212404875687,80.2016731830317,4.717029875717279,-89.61131321508543,0.12024920752142827,79.35396881819449
92.30685890490875,0.11770778664475202,80.21728033941338,4.707770724883631,-89.61054874180262,0.12044999932381788,79.3679974662598
92.45678806567214,0.11789345794712343,80.23283833728817,4.6985390111614285,-89.60978353413907,0.12065086110385688,79.38197578763258
92.60671722643555,0.1180791379148006,80.24834740626227,4.689334601291165,-89.60901759007828,0.12085179300665194,79.39590400815288
92.75664638719894,0.11826482650696898,80.26380777452866,4.680157362874937,-89.60825090759855,0.12105279517814233,79.40978235223467
92.90657554796233,0.11845052368306806,80.27921966887779,4.671007164369475,-89.60748348467297,0.12125386776510025,79.42361104287662
93.05650470872574,0.11863622940278955,80.29458331470825,4.6618838750792655,-89.60671531926944,0.12145501091513151,79.43739030167261
93.20643386948913,0.11882194362607512,80.30989893603733,4.6527873651497345,-89.60594640935055,0.12165622477667618,79.4511203488223
93.35636303025252,0.11900766631311478,80.32516675551148,4.643717505560494,-89.60517675287369,0.12185750949900928,79.46480140314146
93.50629219101593,0.11919339742434484,80.34038699441665,4.634674168118644,-89.60440634779093,0.12205886523224141,79.47843368207228
93.65622135177932,0.11937913692044594,80.35555987268856,4.625657225452169,-89.603635192049,0.12226029212731937,79.49201740169362
93.80615051254271,0.11956488476234144,80.3706856089229,4.616666551003359,-89.60286328358939,0.12246179033602725,79.50555277673108
93.95607967330612,0.11975064091119522,80.38576442038539,4.607702019022322,-89.60209062034814,0.12266336001098684,79.51904002056703
94.10600883406951,0.11993640532841016,80.40079652302177,4.5987635045605515,-89.60131720025602,0.12286500130565857,79.53247934525061
94.2559379948329,0.12012217797562612,80.41578213146775,4.589850883464543,-89.60054302123832,0.12306671437434238,79.54587096150742
94.40586715559631,0.12030795881471823,80.43072145905882,4.580964032369489,-89.599768081215,0.12326849937217874,79.55921507874949
94.5557963163597,0.120493747807795,80.4456147178399,4.572102828693025,-89.59899237810053,0.12347035645514906,79.57251190508475
94.7057254771231,0.12067954491719676,80.46046211857511,4.563267150629033,-89.59821590980394,0.1236722857800772,79.58576164732675
94.8556546378865,0.12086535010549364,80.47526387075723,4.5544568771415115,-89.59743867422881,0.1238742875046301,79.59896451100404
95.0055837986499,0.12105116333548399,80.49002018261722,4.545671887958492,-89.59666066927322,0.12407636178731885,79.61212070036973
95.15551295941329,0.12123698457019262,80.50473126113361,4.53691206356603,-89.59588189282968,0.12427850878749962,79.62523041841067
95.30544212017669,0.12142281377286916,80.51939731204182,4.528177285202228,-89.59510234278525,0.12448072866537487,79.63829386685674
95.45537128094008,0.1216086509069862,80.53401853984332,4.519467434851349,-89.59432201702138,0.12468302158199425,79.6513112461901
95.60530044170348,0.12179449593623777,80.54859514781488,4.510782395237949,-89.59354091341393,0.12488538769925588,79.66428275565414
95.75522960246688,0.12198034882453763,80.56312733801752,4.502122049821082,-89.59275902983319,0.12508782717990735,79.67720859326255
95.90515876323028,0.12216620953601756,80.57761531130562,4.4934862827885755,-89.5919763641438,0.12529034018754687,79.69008895580824
96.05508792399367,0.12235207803502586,80.59205926733571,4.484874979051325,-89.59119291420478,0.12549292688662464,79.7029240388721
96.20501708475707,0.12253795428612556,80.60645940457538,4.476288024237667,-89.59040867786945,0.12569558744244383,79.71571403683195
96.35494624552047,0.12272383825409297,80.62081592031198,4.467725304687797,-89.58962365298545,0.12589832202116202,79.72845914287103
96.50487540628386,0.12290972990391597,80.63512901066132,4.45918670744824,-89.58883783739475,0.12610113078979238,79.74115954898664
96.65480456704726,0.12309562920079256,80.64939887057628,4.450672120266371,-89.58805122893354,0.12630401391620494,79.75381544599878
96.80473372781066,0.12328153611012918,80.6636256938553,4.442181431584989,-89.58726382543222,0.12650697156912805,79.76642702355852
96.95466288857406,0.12346745059753927,80.67780967315088,4.433714530536938,-89.58647562471552,0.12671000391814968,79.7789944701564
97.10459204933746,0.12365337262884153,80.69195099997785,4.425271306939786,-89.58568662460226,0.1269131111337188,79.79151797313074
97.25452121010085,0.12383930217005874,80.70604986472186,4.4168516512905365,-89.5848968229055,0.12711629338714683,79.80399771867584
97.40445037086425,0.1240252391874159,80.72010645664744,4.408455454760411,-89.58410621743242,0.12731955085060895,79.81643389185025
97.55437953162765,0.12421118364733895,80.73412096390622,4.400082609189657,-89.58331480598437,0.12752288369714573,79.82882667658474
97.70430869239104,0.12439713551645325,80.74809357354506,4.391733007082425,-89.58252258635676,0.12772629210066483,79.84117625569037
97.85423785315444,0.1245830947615821,80.76202447151402,4.383406541601676,-89.58172955633908,0.127929776235942,79.85348281086644
98.00416701391784,0.1247690613497452,80.77591384267433,4.375103106564144,-89.58093571371495,0.12813333627862306,79.86574652270836
98.15409617468123,0.12495503524815739,80.78976187080625,4.366822596435344,-89.58014105626198,0.12833697240522537,79.87796757071554
98.30402533544463,0.12514101642422706,80.80356873861693,4.35856490632462,-89.57934558175177,0.1285406847931396,79.890146133299
98.45395449620803,0.12532700484555478,80.81733462774815,4.350329931980251,-89.57854928794995,0.1287444736206309,79.90228238778914
98.60388365697142,0.1255130004799319,80.83105971878399,4.342117569784586,-89.57775217261613,0.12894833906684114,79.91437651044328
98.75381281773483,0.1256990032953392,80.84474419125839,4.333927716749233,-89.57695423350381,0.12915228131179038,79.92642867645334
98.90374197849822,0.12588501325994542,80.85838822366281,4.325760270510295,-89.57615546836048,0.12935630053637842,79.93843905995311
99.05367113926161,0.12607103034210598,80.87199199345368,4.31761512932363,-89.57535587492745,0.12956039692238697,79.9504078340259
99.20360030002502,0.12625705451036162,80.88555567705976,4.3094921920601825,-89.57455545093997,0.129764570652481,79.96233517071165
99.35352946078841,0.12644308573343685,80.89907944988956,4.3013913582013386,-89.5737541941271,0.12996882191021084,79.97422124101445
99.5034586215518,0.12662912398023898,80.91256348633864,4.293312527834317,-89.57295210221173,0.13017315088001394,79.98606621490953
99.6533877823152,0.12681516921985658,80.92600795979683,4.285255601647626,-89.57214917291056,0.1303775577472168,79.99787026135063
99.8033169430786,0.127001221421558,80.93941304265539,4.277220480926543,-89.57134540393406,0.13058204269803653,80.00963354827695
99.95324610384199,0.12718728055479045,80.95277890631415,4.2692070675486296,-89.57054079298645,0.13078660591958333,80.02135624262027
100.1031752646054,0.1273733465891785,80.96610572118855,4.261215263979305,-89.56973533776569,0.13099124759986214,80.03303851031191
100.25310442536879,0.12755941949452276,80.97939365671664,4.253244973267452,-89.56892903596342,0.13119596792777452,80.04468051628957
100.40303358613218,0.1277454992407987,80.992642881366,4.245296099041053,-89.56812188526499,0.13140076709312082,80.05628242450433
100.55296274689559,0.1279315857981555,81.00585356264062,4.237368545502879,-89.56731388334933,0.1316056452866023,80.06784439792735
100.70289190765898,0.12811767913691444,81.01902586708773,4.229462217426209,-89.5665050278891,0.13181060269982292,80.07936659855659
100.85282106842237,0.12830377922756814,81.03215996030463,4.221577020150587,-89.56569531655047,0.13201563952529166,80.0908491874236
101.00275022918578,0.12848988604077893,81.04525600694515,4.21371285957762,-89.56488474699327,0.13222075595642455,80.10229232460003
101.15267938994917,0.12867599954737793,81.05831417072665,4.205869642166819,-89.5640733168708,0.13242595218754685,80.11369616920427
101.30260855071256,0.1288621197183636,81.07133461443632,4.198047274931461,-89.56326102382995,0.13263122841389527,80.12506087940794
101.45253771147597,0.12904824652490088,81.08431749993788,4.190245665434499,-89.56244786551109,0.13283658483162006,80.13638661244235
101.60246687223936,0.1292343799383196,81.097262988178,4.182464721784517,-89.56163383954802,0.13304202163778728,80.14767352460488
101.75239603300275,0.12942051993011353,81.11017123919272,4.174704352631695,-89.5608189435681,0.1332475390303812,80.1589217712654
101.90232519376616,0.12960666647193936,81.12304241211388,4.16696446716383,-89.56000317519198,0.1334531372083064,80.17013150687245
102.05225435452955,0.1297928195356152,81.13587666517537,4.159244975102396,-89.55918653203379,0.13365881637139013,80.18130288495956
102.20218351529294,0.12997897909311973,81.14867415571949,4.15154578669862,-89.55836901170102,0.13386457672038476,80.19243605815147
102.35211267605635,0.1301651451165909,81.16143504020307,4.143866812729597,-89.5575506117945,0.13407041845697004,80.20353117817014
102.50204183681974,0.13035131757832494,81.17415947420375,4.136207964494459,-89.55673132990837,0.13427634178375558,80.21458839584095
102.65197099758313,0.13053749645077498,81.18684761242592,4.1285691538105525,-89.55591116363006,0.1344823469042831,80.22560786109867
102.80190015834654,0.13072368170655044,81.199499608707,4.12095029300966,-89.55509011054028,0.13468843402302924,80.2365897229935
102.95182931910993,0.13090987331841536,81.2121156160233,4.113351294934259,-89.55426816821299,0.13489460334540773,80.24753412969689
103.10175847987333,0.1310960712592877,81.22469578649603,4.105772072933804,-89.5534453342153,0.13510085507777192,80.25844122850754
103.25168764063673,0.13128227550223814,81.23724027139724,4.098212540861049,-89.55262160610758,0.1353071894274176,80.26931116585718
103.40161680140012,0.13146848602048894,81.24974922115565,4.090672613068397,-89.55179698144332,0.1355136066025851,80.28014408731632
103.55154596216352,0.13165470278741312,81.26222278536252,4.083152204404282,-89.55097145776914,0.13572010681246244,80.29094013760005
103.70147512292692,0.13184092577653306,81.27466111277735,4.075651230209585,-89.55014503262478,0.1359266902671875,80.30169946057362
103.85140428369031,0.13202715496151976,81.28706435133368,4.06816960631408,-89.54931770354304,0.13613335717785108,80.31242219925822
104.0013334444537,0.13221339031619156,81.29943264814467,4.060707249032906,-89.54848946804977,0.13634010775649885,80.32310849583646
104.15126260521711,0.13239963181451353,81.3117661495089,4.05326407516308,-89.54766032366385,0.13654694221613525,80.33375849165797
104.3011917659805,0.13258587943059583,81.32406500091572,4.045840001980026,-89.54683026789715,0.1367538607707251,80.3443723272448
104.4511209267439,0.1327721331386932,81.33632934705103,4.038434947234149,-89.5459992982545,0.13696086363519686,80.35495014229703
104.6010500875073,0.13295839291320385,81.34855933180262,4.031048829147427,-89.54516741223365,0.13716795102544546,80.36549207569801
104.7509792482707,0.13314465872866826,81.36075509826561,4.023681566410033,-89.54433460732531,0.13737512315833506,80.37599826551988
104.9009084090341,0.13333093055976855,81.372916788748,4.016333078176998,-89.54350088101302,0.13758238025170177,80.3864688490287
105.0508375697975,0.1335172083813272,81.3850445447759,4.009003284064885,-89.54266623077316,0.13778972252435684,80.39690396268992
105.20076673056089,0.1337034921683061,81.39713850709887,4.001692104148504,-89.54183065407501,0.13799715019608916,80.40730374217343
105.35069589132429,0.1338897818958059,81.40919881569525,3.9943994589576524,-89.54099414838059,0.13820466348766866,80.41766832235882
105.50062505208768,0.13407607753906473,81.42122560977735,3.9871252694738817,-89.54015671114466,0.13841226262084888,80.4279978373406
105.65055421285108,0.13426237907345728,81.43321902779664,3.9798694571272897,-89.53931833981476,0.13861994781837012,80.43829242043311
105.80048337361448,0.13444868647449418,81.44517920744892,3.9726319437933406,-89.53847903183113,0.13882771930396262,80.44855220417577
105.95041253437788,0.13463499971782059,81.4571062856794,3.965412651789725,-89.53763878462668,0.13903557730234928,80.45877732033793
106.10034169514127,0.1348213187792157,81.46900039868781,3.9582115038732204,-89.53679759562698,0.13924352203924897,80.46896789992397
106.25027085590467,0.1350076436345916,81.48086168193339,3.9510284232366035,-89.5359554622502,0.13945155374137994,80.47912407317816
106.40020001666807,0.13519397425999244,81.49269027013989,3.943863333505575,-89.53511238190711,0.1396596726364621,80.4892459695895
106.55012917743146,0.13538031063159353,81.50448629730047,3.936716158735712,-89.53426835200105,0.13986787895322103,80.49933371789673
106.70005833819486,0.13556665272570037,81.51624989668274,3.9295868234094518,-89.53342336992789,0.140076172921391,80.509387446093
106.84998749895826,0.1357530005187479,81.52798120083341,3.922475252433096,-89.53257743307597,0.1402845547717177,80.51940728143066
106.99991665972165,0.13593935398729945,81.53968034158335,3.915381371133838,-89.53173053882612,0.14049302473596215,80.52939335042599
107.14984582048506,0.13612571310804616,81.55134745005223,3.908305105256819,-89.53088268455163,0.14070158304690372,80.53934577886399
107.29977498124845,0.1363120778578058,81.56298265665333,3.9012463809622155,-89.53003386761816,0.14091022993834337,80.54926469180285
107.44970414201184,0.13649844821352206,81.57458609109821,3.8942051248223293,-89.52918408538376,0.14111896564510704,80.55915021357875
107.59963330277525,0.1366848241522637,81.58615788240147,3.8871812638187304,-89.52833333519885,0.1413277904030492,80.5690024678103
107.74956246353864,0.13687120565122374,81.59769815888525,3.880174725339404,-89.52748161440614,0.141536704449056,80.57882157740312
107.89949162430203,0.13705759268771842,81.609207048184,3.8731854371759225,-89.52662892034066,0.14174570802104877,80.58860766455439
108.04942078506544,0.1372439852391868,81.62068467724895,3.866213327520653,-89.52577525032963,0.14195480135798796,80.59836085075722
108.19934994582883,0.13743038328318938,81.63213117235263,3.859258324963978,-89.52492060169257,0.14216398469987568,80.60808125680518
108.34927910659222,0.13761678679740777,81.64354665909339,3.8523203584915366,-89.52406497174113,0.14237325828776015,80.6177690027966
108.49920826735563,0.13780319575964367,81.65493126239988,3.845399357481502,-89.52320835777915,0.1425826223637389,80.62742420813898
108.64913742811902,0.13798961014781802,81.66628510653547,3.8384952517018687,-89.52235075710259,0.1427920771709621,80.63704699155326
108.79906658888241,0.13817602993997022,81.67760831510257,3.8316079713077627,-89.52149216699952,0.1430016229536366,80.64663747107817
108.94899574964582,0.13836245511425757,81.6889010110471,3.824737446838785,-89.52063258475006,0.1432112599570296,80.65619576407445
109.09892491040921,0.13854888564895412,81.7001633166627,3.8178836092163655,-89.51977200762637,0.1434209884274718,80.66572198722905
109.2488540711726,0.13873532152245013,81.71139535359508,3.81104638974115,-89.5189104328926,0.14363080861236172,80.67521625655927
109.39878323193601,0.13892176271325132,81.72259724284629,3.804225720090386,-89.51804785780486,0.14384072076016916,80.68467868741699
109.5487123926994,0.13910820919997793,81.73376910477889,3.7974215323153624,-89.51718427961123,0.14405072512043876,80.69410939449278
109.69864155346279,0.13929466096136411,81.74491105912013,3.7906337588388435,-89.51631969555164,0.14426082194379444,80.70350849181986
109.8485707142262,0.13948111797625717,81.75602322496621,3.7838623324525407,-89.51545410285793,0.1444710114819427,80.71287609277832
109.99849987498959,0.13966758022361664,81.76710572078625,3.777107186314588,-89.51458749875378,0.14468129398767657,80.72221231009891
110.14842903575298,0.13985404768251383,81.7781586644265,3.770368253947061,-89.51371988045463,0.14489166971487952,80.73151725586729
110.29835819651639,0.14004052033213082,81.78918217311433,3.763645469233494,-89.51285124516775,0.14510213891852974,80.74079104152771
