frequency_hz,linear_triplen_check_grid_ohm,linear_triplen_check_grid_angle_deg,linear_triplen_check_filter_ohm,linear_triplen_check_filter_angle_deg,linear_triplen_check_pcc_ohm,linear_triplen_check_pcc_angle_deg
110.44828735727978,0.14022699815175987,81.80017636346233,3.756938766416432,-89.51198159009205,0.14531270185470352,80.75003377788713
110.59821651804317,0.14041348112080268,81.81114135147217,3.750248080094991,-89.51111091241826,0.14552335878057973,80.75924557511897
110.74814567880658,0.1405999692187698,81.82207725253878,3.7435733452224516,-89.51023920932869,0.1457341099544437,80.76842654276703
110.89807483956997,0.14078646242527948,81.83298418145404,3.7369144971038617,-89.5093664779973,0.14594495563569107,80.77757678974929
111.04800400033336,0.14097296072005755,81.84386225241087,3.730271471393661,-89.5084927155897,0.14615589608483212,80.7866964243617
111.19793316109677,0.1411594640829363,81.85471157900704,3.723644204093325,-89.507617919263,0.1463669315634961,80.7957855542819
111.34786232186016,0.14134597249385392,81.86553227424899,3.7170326315490345,-89.50674208616587,0.14657806233443468,80.80484428657303
111.49779148262355,0.1415324859328538,81.87632445055566,3.7104366904493524,-89.50586521343847,0.14678928866152682,80.81387272768738
111.64772064338696,0.14171900438008397,81.88708821976233,3.7038563178229222,-89.50498729821244,0.14700061080978286,80.82287098347003
111.79764980415035,0.14190552781579613,81.89782369312428,3.6972914510361963,-89.50410833761082,0.14721202904534844,80.8318391591625
111.94757896491375,0.14209205622034518,81.9085309813206,3.690742027791168,-89.50322832874805,0.14742354363550916,80.84077735940643
112.09750812567715,0.14227858957418868,81.91921019445782,3.684207986123127,-89.50234726872993,0.1476351548486948,80.84968568824708
112.24743728644054,0.14246512785788584,81.92986144207367,3.677689264398439,-89.50146515465359,0.14784686295448354,80.85856424913686
112.39736644720395,0.14265167105209708,81.94048483314063,3.671185801312328,-89.5005819836074,0.14805866822360653,80.86741314493895
112.54729560796734,0.14283821913758346,81.95108047606962,3.664697535886699,-89.49969775267103,0.14827057092795212,80.8762324779307
112.69722476873073,0.1430247720952057,81.96164847871354,3.658224407467954,-89.49881245891534,0.14848257134057052,80.88502234980714
112.84715392949414,0.143211329905924,81.97218894837083,3.651766355724839,-89.49792609940236,0.14869466973567816,80.89378286168443
112.99708309025753,0.14339789255079688,81.98270199178903,3.64532332064631,-89.4970386711853,0.14890686638866235,80.90251411410318
113.14701225102093,0.14358446001098105,81.99318771516829,3.638895242539407,-89.49615017130839,0.14911916157608562,80.91121620703198
113.29694141178433,0.1437710322677304,82.00364622416483,3.6324820620271465,-89.495260596807,0.1493315555756904,80.91988923987059
113.44687057254772,0.14395760930239557,82.01407762389438,3.6260837200464477,-89.49436994470751,0.14954404866640383,80.92853331145342
113.59679973331112,0.1441441910964233,82.02448201893566,3.6197001578460393,-89.4934782120273,0.14975664112834214,80.9371485200527
113.74672889407452,0.14433077763135577,82.03485951333373,3.6133313169844254,-89.49258539577465,0.14996933324281556,80.94573496338182
113.89665805483791,0.14451736888882996,82.04521021060337,3.6069771393278325,-89.49169149294886,0.15018212529233288,80.95429273859858
114.0465872156013,0.14470396485057715,82.0555342137325,3.600637567048194,-89.49079650054003,0.15039501756060636,80.96282194230842
114.19651637636471,0.1448905654984224,82.06583162518538,3.5943125426211386,-89.48990041552912,0.15060801033255658,80.97132267056753
114.3464455371281,0.14507717081428365,82.07610254690604,3.5880020088240085,-89.48900323488789,0.15082110389431694,80.9797950188861
114.4963746978915,0.14526378078017127,82.08634708032149,3.5817059087338685,-89.48810495557889,0.1510342985332389,80.98823908223149
114.6463038586549,0.14545039537818766,82.09656532634496,3.575424185725561,-89.48720557455538,0.15124759453789688,80.99665495503123
114.7962330194183,0.1456370145905265,82.10675738537915,3.5691567834697557,-89.48630508876131,0.15146099219809278,81.00504273117625
114.94616218018169,0.1458236383994719,82.11692335731945,3.562903645931017,-89.4854034951313,0.15167449180486153,81.01340250402383
115.0960913409451,0.1460102667873986,82.12706334155708,3.556664717365897,-89.48450079059056,0.15188809365047568,81.02173436640071
115.24602050170849,0.14619689973677044,82.13717743698227,3.5504399423210313,-89.48359697205485,0.15210179802845072,81.03003841060612
115.39594966247188,0.1463835372301405,82.14726574198741,3.544229265631253,-89.48269203643054,0.15231560523354992,81.03831472841472
115.54587882323528,0.14657017925015034,82.15732835447007,3.538032632417727,-89.48178598061442,0.15252951556178979,81.04656341107957
115.69580798399868,0.14675682577952923,82.16736537183623,3.5318499880860963,-89.48087880149376,0.15274352931044485,81.05478454933518
115.84573714476207,0.1469434768010939,82.17737689100319,3.525681278324633,-89.47997049594625,0.15295764677805312,81.06297823340029
115.99566630552548,0.14713013229774785,82.18736300840276,3.5195264491024205,-89.47906106083997,0.15317186826442136,81.07114455298084
116.14559546628887,0.1473167922524808,82.19732381998412,3.5133854466675376,-89.47815049303327,0.15338619407063012,81.0792835972729
116.29552462705226,0.1475034566483681,82.20725942121695,3.507258217545259,-89.4772387893749,0.15360062449903913,81.08739545496539
116.44545378781567,0.14769012546857044,82.21716990709432,3.5011447085362697,-89.47632594670375,0.15381515985329305,81.09548021424301
116.59538294857906,0.14787679869633294,82.22705537213565,3.4950448667149003,-89.47541196184899,0.1540298004383261,81.10353796278903
116.74531210934245,0.14806347631498493,82.23691591038974,3.4889586394273646,-89.47449683162996,0.15424454656036812,81.11156878778804
116.89524127010586,0.14825015830793933,82.24675161543749,3.4828859742900162,-89.47358055285612,0.15445939852694995,81.11957277592877
117.04517043086925,0.148436844658692,82.25656258039496,3.4768268191876235,-89.47266312232699,0.1546743566469085,81.12755001340675
117.19509959163264,0.1486235353508215,82.26634889791613,3.4707811222716414,-89.47174453683219,0.15488942123039287,81.1355005859271
117.34502875239605,0.14881023036798835,82.2761106601958,3.4647488319585236,-89.47082479315131,0.1551045925888696,81.14342457870715
117.49495791315944,0.1489969296939345,82.28584795897238,3.4587298969280185,-89.46990388805392,0.15531987103512826,81.15132207647925
117.64488707392283,0.149183633312483,82.29556088553072,3.4527242661214985,-89.46898181829951,0.1555352568832873,81.15919316349321
117.79481623468624,0.14937034120753742,82.30524953070487,3.44673188874029,-89.4680585806374,0.15575075044879977,81.16703792351917
117.94474539544963,0.1495570533630813,82.31491398488083,3.4407527142440277,-89.46713417180685,0.15596635204845877,81.17485643984998
118.09467455621302,0.14974376976317774,82.32455433799934,3.4347866923490096,-89.46620858853682,0.15618206200040352,81.18264879530399
118.24460371697643,0.14993049039196882,82.33417067955858,3.428833773026572,-89.46528182754605,0.15639788062412516,81.19041507222747
118.39453287773982,0.1501172152336752,82.3437630986168,3.4228939065014745,-89.464353885543,0.15661380824047236,81.19815535249721
118.54446203850321,0.15030394427259547,82.35333168379513,3.4169670432502977,-89.4634247592258,0.1568298451716576,81.20586971752309
118.69439119926662,0.15049067749310605,82.36287652328016,3.4110531339998507,-89.46249444528218,0.15704599174126277,81.2135582482505
118.84432036003001,0.15067741487966024,82.37239770482658,3.4051521297255953,-89.46156294038941,0.1572622482742454,81.22122102516288
118.9942495207934,0.15086415641678802,82.38189531575985,3.3992639816500803,-89.46063024121439,0.1574786150969445,81.22885812828416
119.14417868155681,0.15105090208909563,82.39136944297879,3.393388641241382,-89.45969634441343,0.157695092537087,81.23646963718126
119.2941078423202,0.15123765188126487,82.40082017295812,3.387526060211567,-89.45876124663229,0.15791168092379324,81.24405563096644
119.4440370030836,0.1514244057780528,82.41024759175107,3.3816761905151584,-89.45782494450616,0.15812838058758363,81.25161618829972
119.593966163847,0.15161116376429132,82.41965178499198,3.3758389843476144,-89.45688743465956,0.1583451918603848,81.25915138739131
119.74389532461039,0.15179792582488658,82.42903283789872,3.370014394143823,-89.45594871370632,0.15856211507553555,81.26666130600397
119.89382448537378,0.15198469194481853,82.43839083527524,3.3642023725766057,-89.45500877824956,0.15877915056779343,81.27414602145528
120.04375364613719,0.15217146210914076,82.44772586151413,3.3584028725552226,-89.45406762488156,0.15899629867334103,81.28160561062006
120.19368280690058,0.15235823630297957,82.45703800059906,3.3526158472239143,-89.45312525018383,0.159213559729792,81.28904014993266
120.34361196766399,0.15254501451153393,82.46632733610714,3.346841249960422,-89.45218165072697,0.15943093407619813,81.29644971538919
120.49354112842738,0.15273179672007484,82.47559395121154,3.341079034374544,-89.45123682307067,0.15964842205305518,81.3038343825499
120.64347028919077,0.15291858291394497,82.48483792868379,3.335329154306691,-89.45029076376365,0.15986602400230956,81.31119422654129
120.79339944995418,0.15310537307855826,82.4940593508962,3.3295915638264564,-89.44934346934363,0.16008374026736524,81.31852932205851
120.94332861071757,0.15329216719939925,82.5032582998243,3.323866217231192,-89.44839493633724,0.16030157119308966,81.32583974336742
121.09325777148096,0.15347896526202306,82.51243485704913,3.3181530690446044,-89.44744516126003,0.160519517125821,81.33312556430693
121.24318693224437,0.15366576725205458,82.52158910375971,3.312452074015347,-89.44649414061637,0.1607375784133746,81.34038685829101
121.39311609300776,0.15385257315518835,82.53072112075527,3.3067631871156404,-89.44554187089945,0.16095575540504964,81.3476236983111
121.54304525377115,0.1540393829571879,82.53983098844763,3.3010863635398864,-89.44458834859115,0.16117404845163602,81.35483615693795
121.69297441453456,0.15422619664388543,82.54891878686351,3.2954215587033033,-89.44363357016216,0.16139245790542103,81.36202430632402
121.84290357529795,0.15441301420118156,82.55798459564673,3.2897687282405625,-89.44267753207171,0.16161098412019662,81.36918821820542
121.99283273606135,0.15459983561504453,82.56702849406064,3.284127828004449,-89.44172023076769,0.16182962745126556,81.3763279639041
122.14276189682475,0.15478666087151027,82.57605056099027,3.278498814064511,-89.44076166268653,0.16204838825544926,81.38344361432982
122.29269105758814,0.15497348995668164,82.58505087494453,3.2728816427057423,-89.43980182425315,0.16226726689109414,81.39053523998236
122.44262021835154,0.15516032285672812,82.59402951405856,3.267276270427256,-89.43884071188096,0.16248626371807903,81.39760291095338
122.59254937911494,0.15534715955788553,82.60298655609587,3.2616826539409765,-89.43787832197175,0.16270537909782223,81.4046466969286
122.74247853987833,0.15553400004645546,82.61192207845052,3.256100750170343,-89.43691465091567,0.1629246133932884,81.41166666718973
122.89240770064173,0.15572084430880512,82.62083615814933,3.250530516249016,-89.43594969509117,0.16314396696899613,81.41866289061647
123.04233686140513,0.1559076923313666,82.62972887185401,3.244971909519597,-89.43498345086495,0.16336344019102497,81.4256354356885
123.19226602216852,0.15609454410063678,82.63860029586336,3.23942488753236,-89.43401591459197,0.16358303342702274,81.4325843704874
123.34219518293192,0.1562813996031768,82.64745050611536,3.2338894080439853,-89.43304708261523,0.16380274704621284,81.43950976269869
123.49212434369532,0.1564682588256119,82.6562795781893,3.2283654290163075,-89.43207695126596,0.16402258141940212,81.44641167961362
123.64205350445872,0.15665512175463064,82.66508758730788,3.222852908615075,-89.43110551686333,0.16424253691898733,81.45329018813113
123.79198266522211,0.15684198837698485,82.6738746083393,3.2173518052087116,-89.43013277571457,0.16446261391896375,81.46014535475987
123.94191182598551,0.15702885867948918,82.68264071579932,3.2118620773670887,-89.42915872411487,0.16468281279493183,81.46697724561984
124.0918409867489,0.15721573264902075,82.6913859838534,3.206383683860317,-89.42818335834725,0.16490313392410538,81.47378592644448
124.2417701475123,0.15740261027251856,82.70011048631861,3.20091658365753,-89.42720667468265,0.16512357768531896,81.48057146258235
124.3916993082757,0.1575894915369836,82.70881429666574,3.1954607359256864,-89.42622866937973,0.16534414445903564,81.48733391899906
124.5416284690391,0.15777637642947784,82.71749748802134,3.1900161000283846,-89.4252493386849,0.16556483462735463,81.49407336027905
124.69155762980249,0.1579632649371245,82.72616013316969,3.1845826355246696,-89.4242686788323,0.16578564857401942,81.50078985062738
124.8414867905659,0.1581501570471074,82.73480230455475,3.1791603021678716,-89.42328668604367,0.1660065866844253,81.50748345387159
124.99141595132929,0.15833705274667048,82.7434240742822,3.1737490599044356,-89.42230335652827,0.16622764934562734,81.5141542334633
125.14134511209268,0.15852395202311767,82.75202551412139,3.1683488688727595,-89.42131868648299,0.1664488369463485,81.52080225248018
125.29127427285609,0.15871085486381248,82.76060669550725,3.1629596894020535,-89.42033267209209,0.16667014987698744,81.52742757362753
125.44120343361948,0.15889776125617766,82.76916768954224,3.1575814820112,-89.4193453095273,0.1668915885296271,81.53403025924008
125.59113259438287,0.1590846711876947,82.77770856699833,3.152214207407613,-89.41835659494767,0.16711315329804188,81.5406103712837
125.74106175514628,0.15927158464590377,82.7862293983188,3.1468578264861224,-89.41736652449957,0.1673348445777068,81.54716797135703
125.89099091590967,0.15945850161840308,82.7947302536202,3.1415123003278542,-89.41637509431663,0.1675566627658052,81.55370312069324
126.04092007667306,0.1596454220928488,82.80321120269429,3.1361775901991242,-89.41538230051965,0.16777860826123706,81.56021588016166
126.19084923743647,0.15983234605695465,82.81167231500974,3.1308536575503347,-89.41438813921657,0.16800068146462768,81.56670631026948
126.34077839819986,0.16001927349849138,82.82011365971417,3.125540464014889,-89.41339260650238,0.16822288277833572,81.57317447116327
126.49070755896325,0.16020620440528666,82.82853530563587,3.1202379714080988,-89.41239569845914,0.16844521260646173,81.57962042263075
126.64063671972666,0.16039313876522474,82.8369373212857,3.1149461417261124,-89.41139741115583,0.16866767135485694,81.58604422410234
126.79056588049005,0.16058007656624598,82.84531977485885,3.1096649371448457,-89.41039774064839,0.16889025943113137,81.59244593465269
126.94049504125344,0.16076701779634656,82.85368273423671,3.104394320018917,-89.40939668297955,0.16911297724466298,81.59882561300236
127.09042420201685,0.16095396244357846,82.86202626698861,3.0991342528805954,-89.40839423417887,0.16933582520660606,81.60518331751938
127.24035336278024,0.1611409104960486,82.8703504403736,3.0938846984387576,-89.40739039026262,0.16955880372989993,81.61151910622073
127.39028252354363,0.1613278619419189,82.8786553213423,3.0886456195778407,-89.40638514723375,0.1697819132292778,81.61783303677397
127.54021168430704,0.161514816769406,82.88694097653854,3.083416979356816,-89.40537850108184,0.170005154121276,81.6241251664987
127.69014084507043,0.16170177496678068,82.89520747230118,3.0781987410081633,-89.40437044778302,0.17022852682424242,81.63039555236814
127.84007000583384,0.1618887365223677,82.90345487466584,3.072990867936855,-89.40336098329989,0.1704520317583456,81.63664425101054
127.98999916659723,0.16207570142454555,82.9116832493666,3.067793323719343,-89.40235010358155,0.17067566934558404,81.64287131871077
128.13992832736062,0.16226266966174602,82.91989266183774,3.062606072102555,-89.4013378045634,0.17089944000979493,81.64907681141176
128.28985748812403,0.16244964122245398,82.92808317721534,3.057429077002902,-89.4003240821672,0.17112334417666372,81.65526078471589
128.43978664888743,0.1626366160952071,82.93625486033913,3.052262302505286,-89.39930893230101,0.17134738227373317,81.66142329388653
128.5897158096508,0.16282359426859527,82.94440777575403,3.047105712862122,-89.39829235085897,0.17157155473041236,81.66756439384947
128.73964497041422,0.1630105757312609,82.95254198771188,3.0419592724923548,-89.39727433372146,0.17179586197798682,81.67368413919431
128.8895741311776,0.16319756047189798,82.96065756017308,3.0368229459804987,-89.39625487675488,0.17202030444962696,81.67978258417587
129.039503291941,0.1633845484792521,82.9687545568082,3.0316966980756703,-89.39523397581166,0.1722448825803984,81.68585978271554
129.1894324527044,0.16357153974212016,82.97683304099968,3.026580493690639,-89.39421162673018,0.17246959680727095,81.69191578840284
129.3393616134678,0.16375853424935,82.98489307584336,3.0214742979008724,-89.39318782533468,0.17269444756912863,81.69795065449657
129.4892907742312,0.1639455319898402,82.99293472415017,3.0163780759435923,-89.39216256743526,0.1729194353067791,81.70396443392633
129.6392199349946,0.16413253295253968,83.00095804844771,3.011291793216854,-89.39113584882776,0.17314456046296345,81.70995717929377
129.78914909575798,0.16431953712644753,83.00896311098178,3.006215415278598,-89.39010766529371,0.17336982348236604,81.71592894287402
129.93907825652138,0.16450654450061264,83.01694997371804,3.0011489078457436,-89.38907801260028,0.1735952248116244,81.72187977661692
130.0890074172848,0.1646935550641335,83.02491869834348,2.996092236793261,-89.38804688650022,0.17382076489933918,81.72780973214836
130.23893657804817,0.1648805688061577,83.03286934626813,2.991045368153274,-89.38701428273174,0.174046444196084,81.73371886077162
130.38886573881157,0.16506758571588215,83.0408019786264,2.9860082681141398,-89.38598019701857,0.17427226315441585,81.73960721346859
130.53879489957498,0.1652546057825521,83.04871665627881,2.9809809030195695,-89.3849446250697,0.17449822222888478,81.74547484090112
130.68872406033836,0.16544162899546155,83.05661343981338,2.9759632393677253,-89.38390756257955,0.17472432187604456,81.75132179341219
130.83865322110177,0.16562865534395257,83.0644923895472,2.97095524381034,-89.3828690052277,0.1749505625544628,81.75714812102726
130.98858238186517,0.16581568481741513,83.07235356552795,2.965956883151836,-89.38182894867893,0.1751769447247311,81.7629538734554
131.13851154262855,0.16600271740528677,83.08019702753538,2.9609681243484567,-89.38078738858313,0.17540346884947583,81.76873910009064
131.28844070339196,0.16618975309705253,83.08802283508274,2.955988934507395,-89.37974432057521,0.1756301353933684,81.77450385001309
131.43836986415536,0.1663767918822445,83.09583104741836,2.9510192808859332,-89.3786997402751,0.17585694482313577,81.78024817199017
131.58829902491877,0.16656383375044165,83.10362172352701,2.946059130890592,-89.37765364328759,0.17608389760757134,81.7859721144778
131.73822818568215,0.16675087869126934,83.11139492213148,2.9411084520762776,-89.37660602520232,0.1763109942175453,81.79167572562162
131.88815734644555,0.1669379266943996,83.11915070169387,2.936167212145435,-89.37555688159374,0.17653823512601594,81.79735905325808
132.03808650720896,0.16712497774955035,83.12688912041716,2.9312353789472216,-89.37450620802096,0.17676562080803984,81.80302214491569
132.18801566797234,0.1673120318464852,83.13461023624657,2.926312920476663,-89.37345400002772,0.17699315174078342,81.80866504781608
132.33794482873574,0.16749908897501348,83.14231410687101,2.921399804873831,-89.37240025314235,0.17722082840353331,81.81428780887519
132.48787398949915,0.16768614912498989,83.15000078972447,2.916496000423029,-89.37134496287764,0.1774486512777083,81.8198904747044
132.63780315026253,0.1678732122863139,83.15767034198738,2.911601475551968,-89.37028812473083,0.17767662084686947,81.82547309161157
132.78773231102593,0.16806027844893018,83.16532282058814,2.9067161988309613,-89.36922973418352,0.17790473759673212,81.83103570560223
132.93766147178934,0.1682473476028276,83.17295828220432,2.9018401389721187,-89.36816978670156,0.178133002015177,81.83657836238064
133.08759063255272,0.16843441973803952,83.18057678326413,2.8969732648285533,-89.36710827773501,0.17836141459226126,81.8421011073508
133.23751979331612,0.16862149484464337,83.18817837994779,2.8921155453935783,-89.36604520271811,0.17858997582023042,81.84760398561767
133.38744895407953,0.1688085729127604,83.19576312818886,2.8872669497999284,-89.3649805570691,0.1788186861935298,81.85308704198805
133.5373781148429,0.1689956539325554,83.20333108367561,2.8824274473189724,-89.36391433619028,0.17904754620881574,81.85855032097176
133.68730727560632,0.16918273789423655,83.2108823018523,2.877597007359937,-89.36284653546781,0.17927655636496792,81.86399386678264
133.83723643636972,0.16936982478805518,83.21841683792054,2.872775599469133,-89.36177715027176,0.17950571716310046,81.86941772333951
133.9871655971331,0.16955691460430528,83.22593474684066,2.8679631933291945,-89.36070617595591,0.17973502910657424,81.8748219342673
134.1370947578965,0.16974400733332382,83.23343608333296,2.8631597587583073,-89.35963360785779,0.17996449270100895,81.88020654289795
134.2870239186599,0.16993110296548997,83.24092090187902,2.8583652657094594,-89.35855944129852,0.18019410845429457,81.88557159227148
134.4369530794233,0.170118201491225,83.24838925672299,2.8535796842696906,-89.35748367158277,0.18042387687660383,81.89091712513687
134.5868822401867,0.17030530290099236,83.2558412018729,2.848802984659338,-89.3564062939987,0.18065379848040458,81.8962431839532
134.7368114009501,0.170492407185297,83.26327679110193,2.844035137231301,-89.35532730381787,0.18088387378047133,81.90154981089043
134.88674056171348,0.1706795143346854,83.27069607794968,2.839276112470303,-89.35424669629516,0.18111410329389852,81.90683704783045
135.0366697224769,0.17086662433974553,83.27809911572339,2.8345258809921603,-89.35316446666867,0.1813444875401124,81.91210493636802
135.1865988832403,0.1710537371911061,83.28548595749926,2.8297844135430514,-89.3520806101597,0.18157502704088346,81.91735351781169
135.33652804400367,0.17124085287943658,83.29285665612366,2.8250516809988038,-89.35099512197263,0.1818057223203393,81.92258283318465
135.48645720476708,0.17142797139544752,83.30021126421438,2.8203276543641627,-89.34990799729485,0.18203657390497766,81.92779292322581
135.63638636553048,0.17161509272988937,83.3075498341618,2.8156123047720922,-89.34881923129669,0.18226758232367818,81.93298382839048
135.78631552629386,0.1718022168735529,83.31487241813021,2.8109056034830626,-89.3477288191313,0.18249874810771635,81.93815558885143
135.93624468705727,0.17198934381726894,83.32217906805894,2.8062075218843403,-89.3466367559347,0.18273007179077577,81.94330824449972
136.08617384782067,0.17217647355190774,83.32946983566364,2.801518031489303,-89.3455430368255,0.18296155390896143,81.94844183494553
136.23610300858405,0.17236360606837936,83.33674477243737,2.7968371039367352,-89.34444765690499,0.18319319500081294,81.95355639951904
136.38603216934746,0.17255074135763313,83.3440039296519,2.792164710990139,-89.34335061125698,0.18342499560731765,81.95865197727136
136.53596133011087,0.1727378794106572,83.35124735835885,2.78750082453706,-89.34225189494774,0.18365695627192388,81.96372860697518
136.68589049087424,0.17292502021847886,83.35847510939084,2.782845416588394,-89.3411515030259,0.18388907754055434,81.96878632712584
136.83581965163765,0.1731121637721641,83.36568723336268,2.778198459277716,-89.3400494305224,0.18412135996162016,81.97382517594193
136.98574881240106,0.17329931006281712,83.37288378067255,2.7735599248606166,-89.3389456724504,0.18435380408603338,81.97884519136625
137.13567797316443,0.17348645908158047,83.38006480150311,2.768929785714022,-89.33784022380515,0.1845864104672218,81.98384641106652
137.28560713392784,0.17367361081963495,83.3872303458227,2.7643080143355383,-89.33673307956398,0.18481917966114203,81.98882887243623
137.43553629469125,0.173860765268199,83.3943804633864,2.7596945833427973,-89.33562423468618,0.1850521122262936,81.99379261259537
137.58546545545462,0.17404792241852862,83.40151520373723,2.7550894654727935,-89.33451368411289,0.1852852087237331,81.99873766839126
137.73539461621803,0.1742350822619176,83.40863461620727,2.750492633581241,-89.33340142276708,0.18551846971708782,82.00366407639923
137.88532377698144,0.17442224478969665,83.4157387499187,2.7459040606419256,-89.33228744555339,0.1857518957725704,82.00857187292344
138.03525293774481,0.17460940999323357,83.42282765378505,2.741323719746065,-89.33117174735813,0.18598548745899268,82.01346109399762
138.18518209850822,0.17479657786393324,83.42990137651212,2.7367515841016705,-89.33005432304908,0.18621924534778056,82.01833177538572
138.33511125927163,0.17498374839323685,83.43695996659926,2.7321876270329133,-89.32893516747552,0.18645317001298778,82.02318395258273
138.485040420035,0.17517092157262235,83.4440034723403,2.7276318219795006,-89.3278142754681,0.1866872620313111,82.02801766081535
138.6349695807984,0.17535809739360378,83.45103194182475,2.723084142496043,-89.32669164183869,0.18692152198210502,82.03283293504269
138.78489874156182,0.17554527584773136,83.45804542293884,2.718544562251443,-89.32556726138041,0.18715595044739575,82.03762980995698
138.9348279023252,0.175732456926591,83.46504396336653,2.71401305502827,-89.32444112886746,0.18739054801189683,82.04240831998423
139.0847570630886,0.17591964062180465,83.47202761059066,2.7094895947221507,-89.32331323905505,0.1876253152630242,82.04716849928492
139.234686223852,0.17610682692502944,83.47899641189395,2.704974155341165,-89.32218358667929,0.18786025279091043,82.05191038175465
139.3846153846154,0.17629401582795784,83.48595041436003,2.7004667110052356,-89.32105216645715,0.1880953611884209,82.05663400102485
139.5345445453788,0.17648120732231773,83.49288966487458,2.6959672359455293,-89.31991897308632,0.1883306410511684,82.06133939046335
139.6844737061422,0.17666840139987158,83.49981421012626,2.691475704503856,-89.31878400124515,0.18856609297752902,82.06602658317503
139.83440286690558,0.17685559805241682,83.50672409660775,2.686992091132088,-89.31764724559257,0.1888017175686571,82.07069561200254
139.98433202766898,0.17704279727178554,83.51361937061688,2.6825163703915518,-89.31650870076795,0.18903751542850153,82.07534650952678
140.1342611884324,0.17722999904984402,83.52050007825746,2.6780485169524577,-89.31536836139104,0.18927348716382095,82.07997930806762
140.28419034919577,0.17741720337849287,83.52736626544049,2.673588505593316,-89.31422622206189,0.1895096333841996,82.08459403968446
140.43411950995917,0.17760441024966672,83.53421797788504,2.6691363112003508,-89.3130822773607,0.18974595470206387,82.08919073617677
140.58404867072258,0.1777916196553341,83.54105526111924,2.664691908766932,-89.31193652184781,0.18998245173269754,82.09376942908476
140.73397783148596,0.17797883158749717,83.54787816048137,2.6602552733930063,-89.31078895006355,0.19021912509425848,82.09833014968991
140.88390699224936,0.17816604603819158,83.55468672112072,2.655826380284525,-89.30963955652813,0.19045597540779496,82.10287292901552
141.03383615301277,0.17835326299948645,83.56148098799868,2.6514052047528835,-89.3084883357416,0.1906930032972616,82.1073977978273
141.18376531377615,0.17854048246348378,83.56826100588964,2.6469917222143624,-89.30733528218369,0.19093020938953637,82.11190478663386
141.33369447453956,0.17872770442231892,83.57502681938197,2.642585908189568,-89.3061803903138,0.1911675943144372,82.11639392568729
141.48362363530296,0.1789149288681597,83.58177847287902,2.63818773830288,-89.30502365457077,0.19140515870473832,82.12086524498372
141.63355279606634,0.17910215579320687,83.58851601060003,2.6337971882819096,-89.30386506937297,0.1916429031961876,82.12531877426373
141.78348195682975,0.17928938518969348,83.5952394765811,2.6294142339569406,-89.30270462911803,0.1918808284275233,82.12975454301296
141.93341111759315,0.17947661704988493,83.60194891467613,2.625038851260399,-89.30154232818278,0.19211893504049118,82.13417258046255
142.08334027835653,0.1796638513660787,83.60864436855773,2.6206710162263103,-89.30037816092322,0.192357223679862,82.13857291558969
142.23326943911994,0.17985108813060446,83.61532588171822,2.616310704989758,-89.29921212167436,0.19259569499344845,82.14295557711802
142.38319859988334,0.18003832733582345,83.62199349747048,2.611957893786362,-89.29804420475017,0.192834349632123,82.14732059351815
142.53312776064672,0.18022556897412867,83.62864725894893,2.607612558951745,-89.29687440444339,0.19307318824983533,82.15166799300815
142.68305692141013,0.18041281303794454,83.63528720911037,2.603274676921003,-89.29570271502551,0.19331221150363015,82.15599780355394
142.83298608217353,0.1806000595197269,83.641913390735,2.5989442242281906,-89.29452913074667,0.19355142005366502,82.1603100528698
142.9829152429369,0.18078730841196264,83.64852584642722,2.594621177505797,-89.29335364583545,0.19379081456322825,82.16460476841874
143.13284440370032,0.18097455970716972,83.65512461861655,2.5903055134842337,-89.29217625449894,0.19403039569875719,82.16888197741301
143.28277356446372,0.18116181339789683,83.6617097495586,2.585997208991321,-89.29099695092245,0.19427016412985643,82.17314170681439
143.4327027252271,0.18134906947672347,83.66828128133585,2.5816962409517794,-89.28981572926959,0.19451012052931593,82.17738398333479
143.5826318859905,0.18153632793625965,83.67483925585859,2.5774025863867194,-89.28863258368199,0.1947502655731303,82.18160883343644
143.73256104675391,0.1817235887691457,83.68138371486577,2.5731162224131485,-89.2874475082793,0.19499059994051596,82.18581628333244
143.8824902075173,0.18191085196805212,83.68791469992594,2.568837126243462,-89.28626049715909,0.1952311243139318,82.19000635898708
144.0324193682807,0.1820981175256796,83.69443225243798,2.5645652751849504,-89.28507154439669,0.19547183937909646,82.19417908611621
144.1823485290441,0.18228538543475853,83.70093641363212,2.5603006466393086,-89.28388064404507,0.19571274582500844,82.19833449018762
144.33227768980748,0.18247265568804924,83.70742722457067,2.5560432181021415,-89.28268779013484,0.19595384434396465,82.2024725964214
144.4822068505709,0.1826599282783416,83.71390472614893,2.551792967162477,-89.281492976674,0.19619513563158017,82.20659342979025
144.6321360113343,0.18284720319845493,83.720368959096,2.547549871502287,-89.28029619764793,0.19643662038680748,82.21069701501987
144.78206517209767,0.1830344804412378,83.72681996397569,2.5433139088959993,-89.27909744701924,0.19667829931195596,82.21478337658927
144.93199433286108,0.18322175999956802,83.73325778118728,2.5390850572100234,-89.27789671872767,0.19692017311271198,82.21885253873107
145.0819234936245,0.18340904186635226,83.73968245096634,2.5348632944022755,-89.27669400668998,0.19716224249815845,82.22290452543186
145.23185265438786,0.18359632603452625,83.74609401338566,2.530648598521704,-89.27548930479982,0.19740450818079514,82.22693936043241
145.38178181515127,0.18378361249705424,83.75249250835594,2.5264409477078233,-89.27428260692764,0.19764697087655866,82.2309570672281
145.53171097591468,0.18397090124692914,83.7588779756267,2.5222403201902415,-89.27307390692057,0.1978896313048427,82.23495766906909
145.68164013667806,0.18415819227717226,83.76525045478705,2.518046694288208,-89.27186319860229,0.1981324901885188,82.23894118896064
145.83156929744146,0.1843454855808332,83.77160998526647,2.5138600484101374,-89.27065047577295,0.19837554825395676,82.2429076496634
145.98149845820487,0.18453278115098967,83.77795660633566,2.5096803610531646,-89.26943573220902,0.1986188062310456,82.24685707369359
146.13142761896825,0.18472007898074738,83.78429035710735,2.505507610802686,-89.26821896166317,0.19886226485321412,82.25078948332337
146.28135677973165,0.18490737906323992,83.79061127653702,2.5013417763319032,-89.26700015786423,0.19910592485745243,82.25470490058096
146.43128594049506,0.18509468139162846,83.79691940342369,2.497182836401377,-89.26577931451693,0.19934978698433287,82.25860334725097
146.58121510125844,0.18528198595910192,83.8032147764108,2.493030769858584,-89.26455642530193,0.19959385197803128,82.26248484487454
146.73114426202184,0.18546929275887666,83.80949743398686,2.4888855556374634,-89.26333148387562,0.1998381205863493,82.26634941474963
146.88107342278525,0.18565660178419605,83.81576741448634,2.4847471727579857,-89.26210448387,0.20008259356073485,82.27019707793113
147.03100258354866,0.18584391302833103,83.82202475609033,2.4806156003257085,-89.26087541889261,0.2003272716563052,82.27402785523121
147.18093174431203,0.18603122648457915,83.82826949682737,2.476490817531342,-89.25964428252632,0.20057215563186814,82.27784176721933
147.33086090507544,0.18621854214626518,83.8345016745742,2.472372803650313,-89.25841106832934,0.20081724624994468,82.2816388342225
147.48079006583885,0.18640586000674056,83.84072132705649,2.4682615380423427,-89.25717576983496,0.201062544276791,82.28541907632554
147.63071922660222,0.1865931800593832,83.84692849184958,2.4641570001510082,-89.25593838055153,0.20130805048242123,82.28918251337106
147.78064838736563,0.1867805022975976,83.85312320637932,2.460059169503324,-89.25469889396226,0.20155376564063016,82.29292916495973
147.93057754812904,0.18696782671481468,83.85930550792266,2.455968025709317,-89.25345730352514,0.2017996905290158,82.29665905045042
148.08050670889241,0.18715515330449145,83.86547543360848,2.4518835484616077,-89.25221360267285,0.20204582592900272,82.30037218896028
148.23043586965582,0.18734248206011117,83.87163302041837,2.44780571753499,-89.25096778481254,0.20229217262586496,82.30406859936492
148.38036503041923,0.1875298129751829,83.87777830518722,2.4437345127860177,-89.24971984332576,0.20253873140874984,82.3077483002985
148.5302941911826,0.18771714604324163,83.88391132460403,2.4396699141525944,-89.24846977156837,0.20278550307070048,82.31141131015382
148.680223351946,0.18790448125784803,83.89003211521265,2.4356119016535573,-89.24721756287029,0.20303248840868082,82.31505764708243
148.83015251270942,0.18809181861258847,83.89614071341242,2.4315604553882766,-89.2459632105355,0.20327968822359876,82.31868732899476
148.9800816734728,0.18827915810107454,83.90223715545896,2.427515555536244,-89.24470670784189,0.20352710332033008,82.32230037356015
149.1300108342362,0.18846649971694326,83.9083214774648,2.423477182356675,-89.24344804804102,0.20377473450774297,82.32589679820695
149.2799399949996,0.18865384345385702,83.91439371540011,2.419445316188105,-89.24218722435813,0.20402258259872275,82.32947662012252
149.429869155763,0.188841189305503,83.92045390509347,2.415419937447995,-89.24092422999192,0.20427064841019554,82.3330398562534
149.5797983165264,0.18902853726559357,83.92650208223243,2.411401026632333,-89.23965905811446,0.20451893276315408,82.33658652330521
149.7297274772898,0.1892158873278658,83.93253828236433,2.4073885643152404,-89.238391701871,0.20476743648268228,82.34011663774285
149.87965663805318,0.18940323948608145,83.93856254089687,2.4033825311485875,-89.23712215437992,0.2050161603979799,82.34363021579037
150.02958579881658,0.1895905937340271,83.94457489309889,2.3993829078615954,-89.23585040873252,0.20526510534238882,82.34712727343107
150.17951495958,0.18977795006551348,83.950575374101,2.3953896752604584,-89.23457645799293,0.20551427215341778,82.35060782640748
150.32944412034337,0.18996530847437576,83.95656401889624,2.391402814227957,-89.23330029519796,0.20576366167276852,82.35407189022139
150.47937328110677,0.19015266895447358,83.96254086234077,2.387422305723074,-89.23202191335695,0.20601327474636177,82.35751948013379
150.62930244187018,0.1903400314996904,83.96850593915458,2.3834481307806197,-89.23074130545163,0.20626311222436297,82.36095061116491
150.77923160263356,0.19052739610393374,83.97445928392204,2.3794802705108533,-89.22945846443602,0.2065131749612088,82.36436529809413
150.92916076339696,0.19071476276113505,83.9804009310927,2.375518706099105,-89.22817338323622,0.20676346381563407,82.36776355545997
151.07908992416037,0.19090213146524962,83.9863309149818,2.371563418805411,-89.22688605475037,0.20701397965069782,82.37114539756006
151.22901908492375,0.19108950221025608,83.99224926977104,2.3676143899641358,-89.22559647184839,0.2072647233338102,82.374510838451
151.37894824568716,0.19127687499015703,83.99815602950915,2.363671600983606,-89.22430462737191,0.20751569573676057,82.37785989194846
151.52887740645056,0.19146424979897805,84.0040512281126,2.3597350333457503,-89.22301051413415,0.20776689773574356,82.38119257162694
151.67880656721394,0.19165162663076823,84.00993489936617,2.3558046686057272,-89.22171412491967,0.20801833021138744,82.3845088908197
151.82873572797735,0.1918390054795999,84.01580707692361,2.351880488391567,-89.22041545248437,0.20826999404878158,82.38780886261881
151.97866488874075,0.1920263863395684,84.02166779430831,2.347962474403817,-89.21911448955522,0.2085218901375044,82.39109249987484
152.12859404950413,0.1922137692047919,84.02751708491387,2.344050608415178,-89.21781122883014,0.20877401937165158,82.39435981519695
152.27852321026754,0.1924011540694117,84.03335498200478,2.340144872270147,-89.21650566297792,0.2090263826498644,82.3976108209526
152.42845237103094,0.19258854092759156,84.03918151871699,2.3362452478846767,-89.21519778463801,0.20927898087535854,82.40084552926747
152.57838153179432,0.19277592977351796,84.04499672805855,2.332351717245812,-89.21388758642036,0.20953181495595236,82.40406395202544
152.72831069255773,0.19296332060140006,84.05080064291027,2.3284642624113423,-89.2125750609053,0.20978488580409685,82.4072661008682
152.87823985332113,0.19315071340546927,84.05659329602624,2.324582865509465,-89.2112602006434,0.21003819433690388,82.4104519871953
153.0281690140845,0.19333810817997923,84.06237472003447,2.3207075087384275,-89.20994299815526,0.21029174147617624,82.41362162216387
153.17809817484792,0.193525504919206,84.06814494743759,2.3168381743661923,-89.20862344593144,0.21054552814843758,82.41677501668848
153.32802733561132,0.19371290361744758,84.07390401061326,2.3129748447300966,-89.20730153643223,0.21079955528496166,82.41991218144094
153.4779564963747,0.19390030426902397,84.07965194181497,2.3091175022365085,-89.20597726208753,0.21105382382180302,82.42303312685004
153.6278856571381,0.1940877068682771,84.08538877317247,2.3052661293604944,-89.2046506152967,0.2113083346998274,82.42613786310149
153.77781481790151,0.19427511140957063,84.09111453669247,2.3014207086454816,-89.20332158842838,0.21156308886474207,82.42922640013754
153.9277439786649,0.1944625178872898,84.09682926425917,2.29758122270293,-89.20199017382033,0.21181808726712695,82.43229874765682
154.0776731394283,0.19464992629584166,84.10253298763486,2.2937476542119937,-89.20065636377932,0.2120733308624658,82.43535491511413
154.2276023001917,0.1948373366296545,84.10822573846049,2.289919985919199,-89.19932015058089,0.21232882061117728,82.43839491172014
154.37753146095508,0.195024748883178,84.11390754825624,2.286098200638113,-89.19798152646926,0.21258455747864652,82.44141874644109
154.5274606217185,0.1952121630508832,84.11957844842217,2.282282281249023,-89.19664048365716,0.21284054243525763,82.4444264279987
154.6773897824819,0.19539957912726225,84.12523847023867,2.278472210698606,-89.19529701432559,0.21309677645642483,82.44741796486966
154.82731894324527,0.19558699710682828,84.13088764486712,2.274667971999617,-89.19395111062374,0.21335326052262565,82.45039336528548
154.97724810400868,0.19577441698411555,84.13652600335035,2.2708695482305563,-89.19260276466883,0.21360999561943295,82.45335263723217
155.1271772647721,0.19596183875367892,84.14215357661338,2.267076922535367,-89.19125196854588,0.21386698273754806,82.45629578844992
155.27710642553546,0.19614926241009414,84.14777039546378,2.2632900781231102,-89.18989871430755,0.2141242228728335,82.45922282643275
155.42703558629887,0.19633668794795783,84.15337649059234,2.25950899826765,-89.18854299397404,0.21438171702634726,82.46213375842822
155.57696474706228,0.1965241153618868,84.15897189257362,2.255733666307345,-89.18718479953289,0.2146394662043752,82.4650285914371
155.72689390782566,0.19671154464651847,84.1645566318664,2.2519640656447386,-89.18582412293871,0.21489747141846582,82.46790733221293
155.87682306858906,0.1968989757965107,84.17013073881436,2.248200179746248,-89.18446095611318,0.2151557336854642,82.47076998726182
156.02675222935247,0.19708640880654155,84.17569424364656,2.244441992141856,-89.18309529094478,0.21541425402754633,82.47361656284187
156.17668139011585,0.19727384367130923,84.18124717647791,2.2406894864248112,-89.18172711928857,0.2156730334722536,82.47644706496295
156.32661055087925,0.19746128038553212,84.18678956730983,2.2369426462513196,-89.18035643296616,0.21593207305252857,82.47926149938628
156.47653971164266,0.19764871894394856,84.19232144603072,2.233201455340246,-89.17898322376539,0.21619137380674916,82.48205987162396
156.62646887240604,0.19783615934131651,84.19784284241646,2.229465897472813,-89.17760748344021,0.21645093677876479,82.4848421869386
156.77639803316944,0.19802360157241428,84.20335378613102,2.2257359564923025,-89.17622920371056,0.21671076301793227,82.48760845034288
156.92632719393285,0.19821104563203937,84.20885430672688,2.2220116163037615,-89.17484837626205,0.21697085357915155,82.49035866659915
157.07625635469623,0.19839849151500905,84.21434443364565,2.2182928608737047,-89.17346499274593,0.21723120952290212,82.49309284021892
157.22618551545963,0.1985859392161603,84.21982419621851,2.214579674229823,-89.17207904477881,0.21749183191528013,82.49581097546249
157.37611467622304,0.19877338873034922,84.22529362366681,2.2108720404606923,-89.17069052394255,0.21775272182803473,82.49851307633837
157.52604383698642,0.1989608400524514,84.23075274510248,2.207169943715485,-89.16929942178398,0.21801388033860566,82.50119914660289
157.67597299774982,0.1991482931773618,84.23620158952859,2.2034733682036762,-89.1679057298148,0.21827530853016092,82.50386918975967
157.82590215851323,0.19933574809999424,84.24164018583991,2.1997822981947666,-89.16650943951142,0.21853700749163418,82.50652320905913
157.9758313192766,0.19952320481528188,84.2470685628233,2.1960967180179907,-89.1651105423146,0.2187989783177633,82.50916120749795
158.12576048004001,0.1997106633181766,84.25248674915832,2.192416612062034,-89.16370902962946,0.2190612221091288,82.51178318781862
158.27568964080342,0.19989812360364945,84.25789477341766,2.1887419647747572,-89.1623048928252,0.21932373997219226,82.51438915250877
158.4256188015668,0.20008558566669002,84.26329266406763,2.185072760662911,-89.16089812323496,0.21958653301933567,82.5169791038008
158.5755479623302,0.20027304950230684,84.26868044946875,2.181408984291856,-89.15948871215551,0.219849602368901,82.51955304367112
158.7254771230936,0.20046051510552684,84.27405815787607,2.177750620285295,-89.15807665084716,0.22011294914522944,82.52211097383979
158.875406283857,0.20064798247139562,84.27942581743983,2.174097653324989,-89.15666193053357,0.22037657447870182,82.52465289576972
159.0253354446204,0.20083545159497732,84.28478345620587,2.1704500681504855,-89.15524454240153,0.2206404795057787,82.52717881066631
159.1752646053838,0.20102292247135428,84.29013110211605,2.1668078495588503,-89.15382447760071,0.22090466536904135,82.52968871947661
159.32519376614718,0.20121039509562702,84.29546878300887,2.163170982404392,-89.15240172724354,0.22116913321723217,82.53218262288893
159.4751229269106,0.20139786946291469,84.3007965266198,2.1595394515983983,-89.15097628240498,0.2214338842052968,82.53466052133197
159.625052087674,0.20158534556835414,84.30611436058187,2.1559132421088627,-89.14954813412233,0.2216989194944252,82.5371224149744
159.77498124843737,0.20177282340710032,84.31142231242607,2.1522923389602235,-89.14811727339499,0.22196424025209371,82.5395683037241
159.92491040920078,0.2019603029743263,84.31672040958185,2.148676727233094,-89.14668369118431,0.222229847652108,82.54199818722748
160.07483956996418,0.2021477842652229,84.32200867937756,2.1450663920640083,-89.14524737841336,0.22249574287464466,82.54441206486885
160.22476873072756,0.20233526727499862,84.32728714904096,2.141461318645149,-89.14380832596672,0.2227619271062955,82.5468099357697
160.37469789149097,0.20252275199887992,84.33255584569962,2.1378614922240953,-89.14236652469026,0.22302840154011006,82.54919179878804
160.52462705225437,0.20271023843211064,84.33781479638145,2.13426689810356,-89.14092196539099,0.22329516737563945,82.55155765251762
160.67455621301775,0.20289772656995217,84.3430640280151,2.1306775216411373,-89.13947463883676,0.22356222581898078,82.55390749528725
160.82448537378116,0.20308521640768357,84.3483035674304,2.1270933482490384,-89.13802453575614,0.22382957808282172,82.55624132516004
160.97441453454456,0.20327270794060104,84.35353344135893,2.123514363393845,-89.13657164683814,0.22409722538648466,82.55855913993271
161.12434369530794,0.20346020116401814,84.35875367643425,2.1199405525962574,-89.13511596273204,0.2243651689559725,82.56086093713469
161.27427285607135,0.20364769607326574,84.3639642991926,2.1163719014308335,-89.13365747404714,0.2246334100240142,82.56314671402751
161.42420201683476,0.20383519266369177,84.36916533607314,2.1128083955257493,-89.13219617135258,0.2249019498301104,82.56541646760387
161.57413117759813,0.2040226909306612,84.37435681341853,2.1092500205625453,-89.13073204517707,0.22517078962058,82.5676701945869
161.72406033836154,0.204210190869556,84.37953875747526,2.1056967622758793,-89.12926508600872,0.22543993064860673,82.56990789142935
161.87398949912495,0.20439769247577502,84.38471119439416,2.1021486064532793,-89.1277952842948,0.2257093741742863,82.57212955431277
162.02391865988832,0.20458519574473402,84.38987415023082,2.098605538934906,-89.12632263044155,0.22597912146467394,82.57433517914657
162.17384782065173,0.2047727006718655,84.395027650946,2.0950675456132988,-89.12484711481386,0.22624917379383216,82.5765247615673
162.32377698141514,0.20496020725261857,84.4001717224061,2.0915346124331426,-89.12336872773514,0.22651953244287915,82.57869829693772
162.47370614217854,0.2051477154824589,84.4053063903835,2.088006725391024,-89.12188745948711,0.22679019870003744,82.58085578034586
162.62363530294192,0.20533522535686882,84.41043168055711,2.084483870535192,-89.12040330030946,0.22706117386068272,82.58299720660422
162.77356446370533,0.20552273687134695,84.41554761851269,2.0809660339653204,-89.11891624039968,0.22733245922739362,82.58512257024884
162.92349362446873,0.20571025002140844,84.42065422974333,2.077453201832273,-89.1174262699129,0.2276040561100018,82.58723186553827
163.0734227852321,0.2058977648025846,84.42575153964982,2.0739453603378672,-89.11593337896153,0.22787596582564143,82.5893250864528
163.22335194599552,0.2060852812104231,84.43083957354112,2.070442495734636,-89.11443755761509,0.22814818969880116,82.59140222669338
163.37328110675892,0.20627279924048766,84.43591835663473,2.066944594325606,-89.11293879590002,0.2284207290613741,82.59346327968068
163.5232102675223,0.20646031888835814,84.4409879140571,2.0634516424640523,-89.11143708379934,0.22869358525271016,82.59550823855416
163.6731394282857,0.20664784014963028,84.4460482708441,2.0599636265532815,-89.1099324112525,0.22896675961966784,82.59753709617102
163.82306858904911,0.20683536301991592,84.45109945194135,2.056480533046393,-89.10842476815507,0.2292402535166667,82.59954984510522
163.9729977498125,0.20702288749484268,84.45614148220464,2.053002348446059,-89.10691414435857,0.22951406830574017,82.6015464776464
164.1229269105759,0.20721041357005393,84.46117438640042,2.049529059304289,-89.10540052967015,0.22978820535658914,82.60352698579894
164.2728560713393,0.20739794124120894,84.46619818920603,2.0460606522222164,-89.1038839138524,0.23006266604663567,82.60549136128083
164.42278523210268,0.20758547050398235,84.47121291521027,2.0425971138498666,-89.10236428662309,0.23033745176107695,82.60743959552264
164.5727143928661,0.20777300135406465,84.47621858891374,2.0391384308859335,-89.10084163765491,0.23061256389294071,82.60937167966635
164.7226435536295,0.2079605337871617,84.48121523472913,2.0356845900775653,-89.09931595657524,0.23088800384313954,82.6112876045644
164.87257271439287,0.20814806779899472,84.4862028769818,2.0322355782201384,-89.09778723296586,0.23116377302052724,82.61318736077847
165.02250187515628,0.2083356033853005,84.49118153991,2.0287913821570402,-89.09625545636274,0.23143987284195455,82.61507093857836
