frequency_hz,linear_triplen_check_grid_ohm,linear_triplen_check_grid_angle_deg,linear_triplen_check_filter_ohm,linear_triplen_check_filter_angle_deg,linear_triplen_check_pcc_ohm,linear_triplen_check_pcc_angle_deg
165.1724310359197,0.20852314054183094,84.49615124766537,2.0253519887794504,-89.09472061625576,0.2317163047323259,82.61693832794084
165.32236019668306,0.2087106792643533,84.50111202431323,2.021917385026127,-89.09318270208846,0.2319930701246565,82.61878951854857
165.47228935744647,0.20889821954865,84.5060638938331,2.0184875578831885,-89.09164170325776,0.23227017046013004,82.6206244997888
165.62221851820988,0.20908576139051854,84.51100688011894,2.0150624943839,-89.09009760911378,0.23254760718815629,82.62244326075228
165.77214767897325,0.20927330478577133,84.51594100697956,2.0116421816084613,-89.08855040895946,0.23282538176643022,82.62424579023198
165.92207683973666,0.20946084973023593,84.52086629813913,2.008226606683792,-89.08700009205035,0.23310349566099064,82.62603207672194
166.07200600050007,0.20964839621975467,84.52578277723734,2.0048157567833274,-89.08544664759438,0.23338195034628018,82.6278021084159
166.22193516126345,0.2098359442501847,84.53069046782994,2.0014096191268003,-89.08389006475157,0.2336607473052048,82.62955587320621
166.37186432202685,0.21002349381739804,84.53558939338906,1.9980081809800367,-89.0823303326337,0.2339398880291952,82.63129335868247
166.52179348279026,0.21021104491728146,84.54047957730357,1.9946114296547506,-89.08076744030413,0.23421937401826706,82.63301455213015
166.67172264355364,0.21039859754573598,84.54536104287943,1.9912193525083357,-89.07920137677749,0.2344992067810834,82.63471944052947
166.82165180431704,0.2105861516986777,84.55023381334011,1.9878319369436557,-89.07763213101939,0.23477938783501637,82.63640801055391
166.97158096508045,0.210773707372037,84.5550979118269,1.9844491704088498,-89.07605969194613,0.23505991870621007,82.63808024856898
167.12151012584383,0.2109612645617585,84.55995336139932,1.981071040397123,-89.0744840484245,0.23534080092964363,82.63973614063082
167.27143928660723,0.2111488232638015,84.56480018503544,1.9776975344465424,-89.07290518927141,0.23562203604919574,82.64137567248477
167.42136844737064,0.21133638347413952,84.56963840563225,1.974328640139846,-89.07132310325365,0.23590362561770814,82.64299882956405
167.57129760813402,0.2115239451887602,84.57446804600602,1.9709643451042331,-89.06973777908762,0.23618557119705083,82.64460559698834
167.72122676889742,0.21171150840366557,84.57928912889264,1.9676046370111688,-89.068149205439,0.236467874358188,82.64619595956232
167.87115592966083,0.21189907311487163,84.58410167694802,1.9642495035761895,-89.06655737092251,0.23675053668124355,82.64776990177423
168.0210850904242,0.21208663931840854,84.5889057127484,1.9608989325587032,-89.06496226410158,0.23703355975556795,82.6493274077944
168.17101425118761,0.21227420701032038,84.59370125879067,1.9575529117617962,-89.06336387348806,0.23731694517980556,82.65086846147379
168.32094341195102,0.2124617761866652,84.59848833749281,1.9542114290320347,-89.06176218754197,0.2376006945619621,82.65239304634244
168.4708725727144,0.21264934684351489,84.6032669711941,1.9508744722592781,-89.06015719467118,0.23788480951947377,82.65390114560802
168.6208017334778,0.21283691897695525,84.60803718215563,1.94754202937648,-89.05854888323107,0.23816929167927547,82.6553927421542
168.7707308942412,0.21302449258308584,84.61279899256047,1.9442140883594996,-89.05693724152428,0.23845414267787107,82.65686781853917
168.9206600550046,0.2132120676580197,84.61755242451413,1.940890637226914,-89.05532225780043,0.23873936416140307,82.65832635699401
169.070589215768,0.21339964419788382,84.6222975000449,1.9375716640398246,-89.05370392025573,0.23902495778572394,82.65976833942112
169.2205183765314,0.21358722219881845,84.62703424110407,1.9342571569016718,-89.05208221703275,0.2393109252164677,82.66119374739257
169.37044753729478,0.21377480165697765,84.63176266956637,1.9309471039580477,-89.05045713622007,0.2395972681291211,82.66260256214849
169.5203766980582,0.21396238256852879,84.63648280723031,1.9276414933965065,-89.04882866585203,0.2398839882090977,82.66399476459543
169.6703058588216,0.2141499649296526,84.64119467581843,1.9243403134463837,-89.04719679390831,0.24017108715181038,82.66537033530459
169.82023501958497,0.21433754873654318,84.64589829697765,1.9210435523786102,-89.04556150831371,0.24045856666274545,82.66672925451026
169.97016418034838,0.21452513398540798,84.65059369227973,1.917751198505526,-89.04392279693779,0.24074642845753816,82.66807150210796
170.12009334111178,0.21471272067246766,84.65528088322138,1.9144632401807034,-89.04228064759458,0.2410346742620469,82.66939705765284
170.27002250187516,0.21490030879395594,84.6599598912247,1.9111796657987619,-89.04063504804225,0.24132330581243028,82.67070590035777
170.41995166263857,0.2150878983461198,84.66463073763757,1.9079004637951884,-89.03898598598273,0.24161232485522338,82.67199800909172
170.56988082340197,0.21527548932521912,84.66929344373382,1.9046256226461582,-89.03733344906145,0.24190173314741512,82.67327336237781
170.71980998416535,0.2154630817275268,84.67394803071365,1.9013551308683556,-89.03567742486703,0.24219153245652655,82.67453193839155
170.86973914492876,0.21565067554932893,84.67859451970394,1.8980889770187988,-89.03401790093086,0.24248172456068998,82.67577371495902
171.01966830569216,0.2158382707869242,84.68323293175851,1.8948271496946587,-89.03235486472687,0.24277231124872792,82.67699866955498
171.16959746645554,0.21602586743662408,84.68786328785849,1.8915696375330902,-89.03068830367107,0.24306329432023357,82.67820677930094
171.31952662721895,0.21621346549475318,84.69248560891265,1.888316429211048,-89.02901820512139,0.24335467558565216,82.67939802096329
171.46945578798235,0.21640106495764846,84.69709991575759,1.8850675134451214,-89.02734455637713,0.24364645686636213,82.68057237095138
171.61938494874573,0.2165886658216597,84.70170622915822,1.8818228789913596,-89.02566734467881,0.24393863999475784,82.68172980531553
171.76931410950914,0.2167762680831493,84.70630456980793,1.8785825146450932,-89.02398655720772,0.2442312268143327,82.68287029974505
171.91924327027255,0.2169638717384922,84.71089495832898,1.8753464092407703,-89.02230218108555,0.24452421917976339,82.68399382956625
172.06917243103592,0.21715147678407568,84.71547741527277,1.8721145516517859,-89.02061420337414,0.2448176189569939,82.68510036974041
172.21910159179933,0.21733908321629983,84.72005196112012,1.8688869307903073,-89.01892261107506,0.24511142802332206,82.68618989486171
172.36903075256274,0.2175266910315768,84.72461861628163,1.8656635356071092,-89.01722739112924,0.24540564826748487,82.68726237915519
172.5189599133261,0.2177143002263312,84.72917740109794,1.8624443550914078,-89.0155285304167,0.24570028158974594,82.68831779647465
172.66888907408952,0.21790191079699994,84.73372833584001,1.8592293782706901,-89.01382601575607,0.24599532990198347,82.68935612030046
172.81881823485293,0.21808952274003207,84.73827144070951,1.8560185942105514,-89.01211983390431,0.24629079512777863,82.6903773237375
172.9687473956163,0.21827713605188898,84.74280673583897,1.8528119920145274,-89.01040997155637,0.2465866792025052,82.69138137951293
173.1186765563797,0.21846475072904414,84.74733424129221,1.8496095608239325,-89.00869641534472,0.24688298407342005,82.69236825997402
173.26860571714312,0.21865236676798303,84.75185397706454,1.846411289817695,-89.00697915183906,0.24717971169975372,82.69333793708591
173.4185348779065,0.2188399841652031,84.75636596308314,1.843217168212197,-89.00525816754596,0.24747686405280295,82.69429038242941
173.5684640386699,0.21902760291721404,84.76087021920723,1.8400271852611076,-89.00353344890843,0.2477744431160234,82.6952255671986
173.7183931994333,0.21921522302053725,84.76536676522848,1.83684133025523,-89.00180498230554,0.24807245088512297,82.69614346219869
173.8683223601967,0.21940284447170583,84.76985562087121,1.833659592522335,-89.00007275405211,0.24837088936815652,82.69704403784358
174.0182515209601,0.21959046726726522,84.77433680579271,1.8304819614270023,-88.99833675039828,0.2486697605856219,82.69792726415356
174.1681806817235,0.21977809140377222,84.77881033958353,1.8273084263704682,-88.99659695752906,0.2489690665705551,82.69879311075287
174.31810984248688,0.21996571687779543,84.78327624176777,1.8241389767904619,-88.99485336156413,0.24926880936862825,82.69964154686741
174.46803900325028,0.22015334368591513,84.78773453180328,1.8209736021610503,-88.9931059485572,0.24956899103824787,82.70047254132214
174.6179681640137,0.22034097182472343,84.7921852290821,1.8178122919924848,-88.99135470449583,0.24986961365065324,82.70128606253877
174.76789732477707,0.22052860129082363,84.79662835293055,1.8146550358310432,-88.98959961530093,0.25017067929001674,82.70208207853315
174.91782648554047,0.2207162320808309,84.80106392260964,1.8115018232588784,-88.98784066682636,0.25047219005354493,82.7028605569129
175.06775564630388,0.22090386419137162,84.8054919573153,1.8083526438938595,-88.98607784485856,0.25077414805157977,82.70362146487462
175.21768480706726,0.22109149761908384,84.80991247617865,1.8052074873894288,-88.9843111351161,0.251076555407702,82.70436476920158
175.36761396783066,0.22127913236061686,84.81432549826631,1.8020663434344393,-88.98254052324938,0.2513794142588349,82.70509043626093
175.51754312859407,0.2214667684126313,84.8187310425806,1.7989292017530092,-88.98076599484003,0.25168272675534836,82.70579843200113
175.66747228935745,0.22165440577179907,84.82312912805985,1.7957960521043743,-88.9789875354007,0.25198649506116544,82.70648872194933
175.81740145012085,0.22184204443480343,84.82751977357869,1.7926668842827311,-88.97720513037451,0.25229072135386843,82.70716127120853
175.96733061088426,0.22202968439833867,84.83190299794829,1.789541688117093,-88.97541876513468,0.25259540782480705,82.70781604445504
176.11725977164764,0.22221732565911026,84.83627881991663,1.7864204534711439,-88.97362842498406,0.2529005566792067,82.70845300593557
176.26718893241105,0.22240496821383485,84.84064725816877,1.7833031702430837,-88.97183409515478,0.25320617013627916,82.70907211946451
176.41711809317445,0.22259261205924014,84.84500833132712,1.7801898283654911,-88.97003576080779,0.2535122504293321,82.70967334842112
176.56704725393783,0.22278025719206457,84.84936205795162,1.777080417805172,-88.96823340703236,0.25381879980588196,82.7102566557466
176.71697641470124,0.22296790360905808,84.85370845654019,1.773974928563013,-88.96642701884578,0.2541258205277669,82.71082200394136
176.86690557546464,0.22315555130698092,84.85804754552876,1.7708733506738432,-88.96461658119276,0.2544333148712601,82.71136935506192
177.01683473622802,0.22334320028260446,84.8623793432917,1.767775674206287,-88.96280207894512,0.2547412851271854,82.71189867071809
177.16676389699143,0.22353085053271105,84.86670386814201,1.76468188926262,-88.96098349690129,0.2550497336010338,82.71240991206992
177.31669305775483,0.2237185020540936,84.87102113833154,1.761591985978629,-88.95916081978588,0.2553586626130801,82.71290303982472
177.4666222185182,0.2239061548435558,84.87533117205132,1.758505954523473,-88.9573340322492,0.2556680744985017,82.71337801423402
177.61655137928162,0.22409380889791208,84.87963398743176,1.7554237850995362,-88.95550311886677,0.2559779716074985,82.71383479509039
177.76648054004502,0.22428146421398742,84.88392960254293,1.7523454679422943,-88.95366806413901,0.256288356305413,82.71427334172449
177.91640970080843,0.22446912078861744,84.8882180353948,1.7492709933201713,-88.9518288524906,0.2565992309728531,82.71469361300173
178.0663388615718,0.2246567786186483,84.89249930393747,1.746200351534405,-88.94998546827017,0.256910598005814,82.71509556731922
178.2162680223352,0.2248444377009367,84.89677342606144,1.743133532918902,-88.94813789574965,0.2572224598158041,82.71547916260249
178.36619718309862,0.22503209803234991,84.90104041959786,1.7400705278401094,-88.946286119124,0.25753481882996887,82.71584435630221
178.516126343862,0.22521975960976529,84.90530030231876,1.7370113266968736,-88.94443012251058,0.2578476774912186,82.71619110539092
178.6660555046254,0.2254074224300709,84.9095530919373,1.733955919920304,-88.94256988994874,0.2581610382583563,82.71651936635968
178.8159846653888,0.22559508649016502,84.91379880610802,1.730904297973639,-88.94070540539937,0.25847490360620645,82.71682909521472
178.9659138261522,0.22578275178695617,84.91803746242708,1.7278564513521146,-88.9388366527443,0.25878927602574553,82.71712024747399
179.1158429869156,0.22597041831736325,84.92226907843245,1.7248123705828244,-88.93696361578593,0.2591041580242344,82.71739277816373
179.265772147679,0.22615808607831528,84.92649367160428,1.7217720462245925,-88.93508627824666,0.2594195521253505,82.71764664181504
179.41570130844238,0.2263457550667513,84.93071125936497,1.7187354688678393,-88.93320462376842,0.25973546086932287,82.71788179246019
179.5656304692058,0.22653342527962086,84.93492185907954,1.7157026291344464,-88.93131863591218,0.26005188681306723,82.71809818362925
179.7155596299692,0.22672109671388319,84.9391254880558,1.7126735176776313,-88.92942829815742,0.26036883253032345,82.71829576834637
179.86548879073257,0.2269087693665078,84.9433221635446,1.709648125181814,-88.92753359390164,0.26068630061179365,82.71847449912612
180.01541795149598,0.22709644323447406,84.94751190274006,1.7066264423624864,-88.92563450645986,0.2610042936652819,82.71863432796987
180.16534711225938,0.2272841183147714,84.9516947227798,1.7036084599660861,-88.92373101906406,0.26132281431583565,82.71877520636201
180.31527627302276,0.2274717946043991,84.95587064074523,1.7005941687698654,-88.92182311486269,0.2616418652058876,82.71889708526619
180.46520543378617,0.22765947210036638,84.96003967366167,1.6975835595817632,-88.91991077692013,0.2619614489954003,82.71899991512153
180.61513459454957,0.2278471507996923,84.96420183849864,1.6945766232402817,-88.91799398821624,0.2622815683620111,82.71908364583872
180.76506375531295,0.22803483069940553,84.96835715217011,1.6915733506143564,-88.91607273164564,0.2626022260011787,82.71914822679612
180.91499291607636,0.2282225117965448,84.97250563153469,1.68857373260323,-88.91414699001743,0.2629234246263322,82.71919360683592
181.06492207683976,0.2284101940881583,84.97664729339587,1.6855777601363304,-88.9122167460544,0.2632451669690202,82.71921973425994
181.21485123760314,0.22859787757130398,84.98078215450225,1.6825854241731424,-88.91028198239272,0.2635674557790618,82.71922655682582
181.36478039836655,0.22878556224304947,84.9849102315477,1.679596715703086,-88.90834268158115,0.26389029382470014,82.71921402174281
181.51470955912995,0.22897324810047193,84.98903154117174,1.6766116257453925,-88.9063988260807,0.2642136838927562,82.71918207566767
181.66463871989333,0.22916093514065805,84.99314609995957,1.6736301453489826,-88.90445039826398,0.26453762878878456,82.71913066470054
181.81456788065674,0.22934862336070425,84.9972539244424,1.6706522655923413,-88.90249738041457,0.2648621313372309,82.71905973438064
181.96449704142015,0.22953631275771616,85.00135503109767,1.6676779775833992,-88.90053975472664,0.2651871943815914,82.71896922968206
182.11442620218352,0.22972400332880902,85.00544943634925,1.6647072724594116,-88.89857750330418,0.2655128207845725,82.71885909500946
182.26435536294693,0.22991169507110726,85.00953715656759,1.6617401413868367,-88.89661060816056,0.26583901342825406,82.71872927419368
182.41428452371034,0.23009938798174503,85.01361820807008,1.6587765755612158,-88.89463905121791,0.2661657752142521,82.71857971048729
182.5642136844737,0.23028708205786547,85.01769260712115,1.6558165662070552,-88.89266281430652,0.2664931090638858,82.7184103465602
182.71414284523712,0.2304747772966212,85.0217603699325,1.6528601045777074,-88.89068187916428,0.26682101791834334,82.71822112449512
182.86407200600053,0.23066247369517404,85.02582151266334,1.6499071819552529,-88.88869622743606,0.2671495047388516,82.71801198578295
183.0140011667639,0.23085017125069499,85.0298760514206,1.646957789650383,-88.88670584067316,0.2674785725068465,82.71778287131828
183.1639303275273,0.2310378699603642,85.03392400225914,1.6440119190022815,-88.88471070033269,0.2678082242241456,82.71753372139453
183.31385948829072,0.23122556982137116,85.03796538118196,1.6410695613785116,-88.88271078777692,0.2681384629131222,82.71726447569947
183.4637886490541,0.23141327083091418,85.04200020414035,1.638130708174898,-88.88070608427273,0.2684692916168811,82.7169750733102
183.6137178098175,0.23160097298620078,85.0460284870342,1.6351953508154098,-88.87869657099095,0.2688007133994366,82.71666545268855
183.7636469705809,0.23178867628444755,85.05005024571214,1.632263480752051,-88.87668222900582,0.2691327313458918,82.71633555167601
183.91357613134429,0.23197638072287993,85.05406549597177,1.629335089464745,-88.87466303929425,0.26946534856262017,82.7159853074889
184.0635052921077,0.2321640862987325,85.05807425355984,1.6264101684612144,-88.87263898273527,0.26979856817744935,82.71561465671338
184.2134344528711,0.2323517930092487,85.06207653417249,1.6234887092768804,-88.8706100401094,0.2701323933398454,82.71522353530028
184.36336361363448,0.23253950085168068,85.0660723534554,1.6205707034747394,-88.86857619209796,0.2704668272211006,82.71481187856013
184.51329277439788,0.23272720982328968,85.07006172700407,1.6176561426452583,-88.86653741928245,0.27080187301452224,82.7143796211579
184.6632219351613,0.23291491992134558,85.07404467036395,1.6147450184062584,-88.86449370214395,0.2711375339356238,82.71392669710787
184.81315109592467,0.23310263114312704,85.07802119903066,1.6118373224028102,-88.86244502106237,0.2714738132223181,82.7134530397682
184.96308025668807,0.2332903434859217,85.08199132845019,1.6089330463071165,-88.86039135631587,0.2718107141351119,82.7129585818357
185.11300941745148,0.23347805694702567,85.08595507401914,1.6060321818184085,-88.8583326880802,0.27214823995730336,82.71244325534042
185.26293857821486,0.23366577152374368,85.08991245108484,1.6031347206628341,-88.85626899642793,0.27248639399518104,82.71190699164006
185.41286773897826,0.2338534872133893,85.09386347494562,1.6002406545933499,-88.8542002613279,0.2728251795782253,82.71134972141465
185.56279689974167,0.23404120401328476,85.09780816085093,1.5973499753896137,-88.8521264626445,0.2731646000593112,82.71077137466071
185.71272606050505,0.23422892192076047,85.10174652400163,1.5944626748578767,-88.85004758013692,0.27350465881491437,82.71017188068575
185.86265522126845,0.23441664093315578,85.10567857955004,1.5915787448308745,-88.84796359345852,0.27384535924531894,82.70955116810254
186.01258438203186,0.23460436104781834,85.10960434260033,1.5886981771677242,-88.84587448215618,0.27418670477482654,82.70890916482321
186.16251354279524,0.2347920822621043,85.11352382820854,1.5858209637538192,-88.84378022566949,0.27452869885196896,82.70824579805353
186.31244270355865,0.23497980457337825,85.11743705138285,1.582947096500716,-88.84168080333012,0.27487134494972243,82.70756099428688
186.46237186432205,0.2351675279790132,85.12134402708371,1.5800765673460384,-88.83957619436107,0.27521464656572436,82.70685467929832
186.61230102508543,0.23535525247639047,85.12524477022413,1.5772093682533694,-88.837466377876,0.2755586072224914,82.70612677813845
186.76223018584884,0.2355429780628998,85.12913929566977,1.5743454912121464,-88.83535133287845,0.27590323046764204,82.70537721512744
186.91215934661224,0.23573070473593913,85.13302761823921,1.5714849282375603,-88.8332310382611,0.27624851987411864,82.7046059138486
187.06208850737562,0.23591843249291475,85.13690975270407,1.5686276713704506,-88.83110547280515,0.2765944790404144,82.70381279714229
187.21201766813903,0.23610616133124107,85.14078571378919,1.5657737126772002,-88.82897461517943,0.2769411115908022,82.70299778709948
187.36194682890243,0.2362938912483409,85.14465551617286,1.5629230442496427,-88.82683844393976,0.2772884211755641,82.70216080505536
187.5118759896658,0.23648162224164504,85.14851917448703,1.5600756582049526,-88.82469693752813,0.2776364114712254,82.70130177158285
187.66180515042922,0.23666935430859246,85.15237670331737,1.5572315466855458,-88.82255007427197,0.2779850861807908,82.70042060648598
187.81173431119262,0.23685708744663034,85.15622811720358,1.554390701858982,-88.8203978323834,0.2783344490339824,82.69951722879333
187.961663471956,0.23704482165321378,85.16007343063953,1.5515531159178633,-88.81824018995843,0.27868450378748016,82.69859155675118
188.1115926327194,0.2372325569258061,85.16391265807339,1.5487187810797334,-88.81607712497622,0.27903525422516673,82.69764350781686
188.2615217934828,0.2374202932618784,85.16774581390789,1.5458876895869813,-88.81390861529822,0.2793867041583727,82.69667299865175
188.4114509542462,0.23760803065890992,85.17157291250041,1.5430598337067412,-88.81173463866746,0.27973885742612525,82.6956799451143
188.5613801150096,0.23779576911438785,85.17539396816328,1.5402352057307926,-88.80955517270776,0.28009171789540116,82.69466426225311
188.711309275773,0.23798350862580728,85.17920899516382,1.5374137979754676,-88.80737019492281,0.28044528946137953,82.6936258642997
188.86123843653638,0.2381712491906711,85.1830180077246,1.5345956027815497,-88.80517968269554,0.28079957604769973,82.69256466466133
189.0111675972998,0.2383589908064901,85.18682102002357,1.5317806125141795,-88.80298361328711,0.28115458160672135,82.69148057591369
189.1610967580632,0.23854673347078298,85.19061804619432,1.5289688195627549,-88.80078196383626,0.28151031011978667,82.69037350979353
189.31102591882657,0.238734477181076,85.19440910032613,1.5261602163408425,-88.79857471135834,0.28186676559748647,82.6892433771912
189.46095507958998,0.23892222193490353,85.19819419646423,1.523354795286073,-88.7963618327446,0.282223952079929,82.68809008814311
189.61088424035339,0.23910996772980736,85.20197334860994,1.5205525488600538,-88.79414330476123,0.2825818736370107,82.68691355182398
189.76081340111676,0.2392977145633371,85.20574657072085,1.5177534695482735,-88.79191910404866,0.2829405343686913,82.68571367653924
189.91074256188017,0.23948546243305008,85.20951387671099,1.514957549860004,-88.78968920712047,0.28329993840527173,82.68449036971714
190.06067172264358,0.23967321133651123,85.213275280451,1.5121647823282105,-88.78745359036279,0.28366008990767394,82.68324353790082
190.21060088340695,0.23986096127129294,85.21703079576825,1.50937515950946,-88.78521223003325,0.2840209930677251,82.68197308674033
190.36053004417036,0.24004871223497554,85.22078043644716,1.5065886739838228,-88.78296510226015,0.284382652108445,82.68067892098445
190.51045920493377,0.24023646422514652,85.22452421622913,1.5038053183547866,-88.78071218304163,0.28474507128433535,82.67936094447259
190.66038836569714,0.24042421723940116,85.22826214881293,1.5010250852491627,-88.77845344824468,0.2851082548816736,82.67801906012639
190.81031752646055,0.24061197127534206,85.23199424785471,1.4982479673169926,-88.77618887360431,0.28547220721880945,82.67665316994136
190.96024668722396,0.2407997263305795,85.2357205269683,1.4954739572314601,-88.77391843472267,0.28583693264646515,82.6752631749784
191.11017584798734,0.24098748240273088,85.2394409997252,1.4927030476888001,-88.77164210706805,0.2862024355480385,82.67384897535514
191.26010500875074,0.24117523948942135,85.24315567965496,1.4899352314082073,-88.76935986597395,0.28656872033990954,82.67241047023727
191.41003416951415,0.24136299758828306,85.24686458024513,1.4871705011317489,-88.7670716866383,0.286935791471751,82.67094755782972
191.55996333027753,0.24155075669695594,85.25056771494157,1.4844088496242736,-88.76477754412235,0.2873036534268421,82.66946013536776
191.70989249104093,0.24173851681308686,85.25426509714853,1.4816502696733238,-88.76247741334986,0.2876723107223855,82.6679480991079
191.85982165180434,0.24192627793433022,85.25795674022889,1.478894754089048,-88.760171269106,0.2880417679098282,82.66641134431886
192.00975081256772,0.24211404005834758,85.26164265750418,1.476142295704112,-88.75785908603655,0.2884120295751862,82.66484976527228
192.15967997333112,0.24230180318280783,85.26532286225492,1.4733928873736097,-88.7555408386468,0.2887831003393728,82.66326325523332
192.30960913409453,0.24248956730538693,85.26899736772063,1.4706465219749811,-88.75321650130068,0.2891549848585303,82.66165170645125
192.4595382948579,0.242677332423768,85.27266618710004,1.4679031924079213,-88.7508860482197,0.2895276878243651,82.66001501014989
192.6094674556213,0.24286509853564162,85.27632933355132,1.4651628915942951,-88.74854945348194,0.28990121396448904,82.65835305651783
192.75939661638472,0.2430528656387051,85.27998682019206,1.4624256124780528,-88.74620669102119,0.29027556804276083,82.65666573469865
192.90932577714813,0.2432406337306631,85.2836386600996,1.4596913480251434,-88.74385773462573,0.2906507548596346,82.65495293278099
193.0592549379115,0.24342840280922717,85.28728486631113,1.4569600912234304,-88.74150255793748,0.291026779252511,82.65321453778853
193.2091840986749,0.2436161728721162,85.29092545182375,1.4542318350826056,-88.73914113445089,0.2914036460960927,82.65145043566969
193.35911325943832,0.24380394391705573,85.29456042959478,1.4515065726341083,-88.73677343751197,0.2917813603027436,82.64966051128751
193.5090424202017,0.24399171594177851,85.29818981254179,1.4487842969310383,-88.73439944031713,0.2921599268228528,82.64784464840898
193.6589715809651,0.24417948894402428,85.3018136135428,1.4460650010480725,-88.73201911591225,0.29253935064520303,82.64600272969473
193.8089007417285,0.2443672629215395,85.30543184543647,1.4433486780813845,-88.72963243719158,0.29291963679734123,82.64413463668818
193.95882990249189,0.24455503787207783,85.30904452102214,1.4406353211485599,-88.72723937689665,0.29330079034595713,82.64224024980476
194.1087590632553,0.24474281379339957,85.3126516530601,1.4379249233885154,-88.72483990761513,0.2936828163972622,82.64031944832098
194.2586882240187,0.24493059068327197,85.31625325427163,1.4352174779614149,-88.72243400177992,0.2940657200973766,82.6383721103633
194.40861738478208,0.2451183685394691,85.31984933733928,1.4325129780485912,-88.72002163166782,0.2944495066327175,82.63639811289697
194.55854654554548,0.2453061473597719,85.32343991490687,1.4298114168524612,-88.71760276939867,0.2948341812303955,82.63439733171461
194.7084757063089,0.245493927141968,85.32702499957975,1.4271127875964473,-88.71517738693399,0.29521974915861143,82.63236964142469
194.85840486707227,0.2456817078838517,85.33060460392487,1.4244170835248984,-88.71274545607602,0.2956062157270614,82.63031491543998
195.00833402783567,0.24586948958322438,85.334178740471,1.4217242979030063,-88.71030694846654,0.29599358628734546,82.62823302596564
195.15826318859908,0.24605727223789373,85.33774742170881,1.4190344240167296,-88.70786183558567,0.2963818662333801,82.62612384398737
195.30819234936246,0.24624505584567424,85.34131066009104,1.4163474551727135,-88.70541008875082,0.2967710610018168,82.62398723925928
195.45812151012586,0.24643284040438718,85.34486846803264,1.413663384698209,-88.7029516791154,0.297161176072466,82.62182308029163
195.60805067088927,0.24662062591186024,85.34842085791095,1.410982205940997,-88.70048657766775,0.29755221696872386,82.61963123433854
195.75797983165265,0.24680841236592785,85.35196784206572,1.4083039122693095,-88.69801475522988,0.2979441892580066,82.61741156738529
195.90790899241605,0.24699619976443107,85.35550943279945,1.40562849707175,-88.6955361824563,0.29833709855218893,82.61516394413576
196.05783815317946,0.2471839881052173,85.35904564237734,1.4029559537572198,-88.69305082983287,0.298730950508047,82.61288822799946
196.20776731394284,0.24737177738614058,85.36257648302754,1.4002862757548376,-88.69055866767545,0.29912575082770865,82.61058428107857
196.35769647470624,0.24755956760506148,85.36610196694127,1.397619456513864,-88.68805966612882,0.29952150525910654,82.60825196415475
196.50762563546965,0.2477473587598471,85.3696221062729,1.394955489503626,-88.68555379516533,0.2999182195964389,82.60589113667574
196.65755479623303,0.24793515084837078,85.37313691314021,1.3922943682134397,-88.68304102458373,0.30031589968063427,82.60350165674183
196.80748395699644,0.2481229438685125,85.3766463996244,1.3896360861525354,-88.68052132400783,0.3007145513998237,82.60108338109221
196.95741311775984,0.24831073781815857,85.38015057777032,1.3869806368499822,-88.6779946628853,0.3011141806898162,82.59863616509111
197.10734227852322,0.24849853269520153,85.38364945958654,1.3843280138546141,-88.67546101048634,0.30151479353458177,82.59615986271368
197.25727143928663,0.24868632849754058,85.3871430570455,1.3816782107349523,-88.67292033590245,0.30191639596673986,82.5936543265318
197.40720060005003,0.24887412522308106,85.39063138208373,1.3790312210791353,-88.67037260804504,0.3023189940680536,82.59111940769971
197.5571297608134,0.2490619228697346,85.39411444660183,1.3763870384948431,-88.66781779564417,0.30272259396993,82.58855495593936
197.70705892157682,0.24924972143541918,85.39759226246477,1.373745656609221,-88.66525586724721,0.3031272018539267,82.58596081952564
197.85698808234022,0.24943752091805904,85.40106484150186,1.3711070690688114,-88.66268679121751,0.3035328239522641,82.58333684527143
198.0069172431036,0.2496253213155845,85.40453219550704,1.368471269539477,-88.660110535733,0.3039394665483448,82.58068287851248
198.156846403867,0.24981312262593244,85.40799433623889,1.3658382517063303,-88.65752706878492,0.3043471359772788,82.57799876309194
198.3067755646304,0.2500009248470455,85.41145127542084,1.363208009273661,-88.65493635817636,0.30475583862641503,82.5752843413449
198.4567047253938,0.2501887279768729,85.41490302474126,1.3605805359648622,-88.65233837152087,0.30516558093587987,82.5725394540826
198.6066338861572,0.2503765320133697,85.41834959585358,1.357955825522364,-88.64973307624119,0.30557636939912197,82.56976394057651
198.7565630469206,0.2505643369544972,85.42179100037649,1.3553338717075565,-88.64712043956764,0.3059882105634644,82.56695763854206
198.90649220768398,0.2507521427982228,85.42522724989398,1.3527146683007225,-88.64450042853683,0.30640111103066253,82.56412038412239
199.0564213684474,0.2509399495425199,85.4286583559555,1.350098209100964,-88.64187300999025,0.3068150774574705,82.56125201187169
199.2063505292108,0.25112775718536806,85.43208433007617,1.3474844879261347,-88.63923815057265,0.30723011655621313,82.55835235473837
199.35627968997417,0.2513155657247529,85.43550518373675,1.3448734986127722,-88.63659581673079,0.3076462350953655,82.55542124404812
199.50620885073758,0.2515033751586659,85.43892092838391,1.3422652350160214,-88.63394597471179,0.3080634399001406,82.55245850948658
199.65613801150099,0.2516911854851045,85.44233157543027,1.3396596910095702,-88.63128859056177,0.3084817378530833,82.5494639790819
199.80606717226436,0.2518789967020723,85.44573713625458,1.3370568604855815,-88.62862363012424,0.30890113589467194,82.54643747918706
199.95599633302777,0.25206680880757887,85.44913762220179,1.334456737354621,-88.62595105903866,0.3093216410239285,82.54337883446185
200.10592549379118,0.2522546217996393,85.45253304458323,1.3318593155455911,-88.62327084273888,0.30974326029903476,82.54028786785477
200.25585465455455,0.25244243567627506,85.45592341467672,1.3292645890056636,-88.62058294645159,0.3101660008379576,82.53716440058464
200.40578381531796,0.2526302504355131,85.45930874372665,1.3266725517002085,-88.61788733519482,0.3105898698190821,82.53400825212182
200.55571297608137,0.2528180660753867,85.46268904294418,1.3240831976127314,-88.61518397377625,0.3110148744818519,82.53081924016945
200.70564213684474,0.2530058825939343,85.46606432350727,1.3214965207448026,-88.61247282679177,0.31144102212741825,82.5275971806442
200.85557129760815,0.2531936999892008,85.46943459656089,1.3189125151159922,-88.60975385862373,0.3118683201192981,82.52434188765685
201.00550045837156,0.2533815182592365,85.47279987321711,1.3163311747638036,-88.6070270334395,0.312296775884038,82.5210531734927
201.15542961913494,0.25356933740209747,85.47616016455518,1.313752493743606,-88.60429231518964,0.3127263969118901,82.5177308485916
201.30535877989834,0.2537571574158459,85.47951548162172,1.3111764661285699,-88.60154966760645,0.3131571907574941,82.51437472152769
201.45528794066175,0.2539449782985493,85.48286583543077,1.3086030860096023,-88.59879905420215,0.31358916504056905,82.510984598989
201.60521710142513,0.2541328000482809,85.48621123696398,1.306032347495279,-88.59604043826734,0.3140223274466138,82.50756028575668
201.75514626218853,0.25432062266312006,85.4895516971707,1.3034642447117815,-88.59327378286918,0.3144566857276163,82.50410158468402
201.90507542295194,0.2545084461411512,85.49288722696804,1.3008987718028309,-88.59049905084981,0.3148922477027735,82.50060829667504
202.05500458371532,0.2546962704804647,85.49621783724109,1.2983359229296259,-88.58771620482457,0.31532902125921763,82.49708022066297
202.20493374447872,0.25488409567915665,85.49954353884297,1.2957756922707764,-88.58492520718026,0.31576701435275495,82.49351715358833
202.35486290524213,0.2550719217353285,85.50286434259498,1.2932180740222408,-88.58212602007335,0.31620623500861295,82.4899188903768
202.5047920660055,0.2552597486470874,85.50618025928667,1.2906630623972624,-88.5793186054283,0.31664669132219647,82.48628522391661
202.6547212267689,0.2554475764125461,85.509491299676,1.288110651626306,-88.57650292493575,0.3170883914598552,82.48261594503589
202.80465038753232,0.25563540502982285,85.51279747448949,1.2855608359569943,-88.57367894005067,0.31753134365966024,82.47891084247946
202.9545795482957,0.2558232344970413,85.5160987944222,1.283013609654049,-88.57084661199056,0.31797555623219037,82.47516970288542
203.1045087090591,0.25601106481233077,85.51939527013803,1.2804689669992209,-88.56800590173367,0.31842103756133117,82.4713923107615
203.2544378698225,0.2561988959738259,85.52268691226963,1.2779269022912363,-88.5651567700171,0.3188677961050809,82.46757844846081
203.4043670305859,0.256386727979667,85.5259737314187,1.275387409845731,-88.56229917733489,0.31931584039637095,82.46372789615764
203.5542961913493,0.2565745608279997,85.52925573815601,1.2728504839951864,-88.55943308393626,0.31976517904389395,82.45984043182257
203.7042253521127,0.25676239451697497,85.53253294302148,1.2703161190888739,-88.55655844982356,0.3202158207329447,82.45591583119752
203.85415451287608,0.2569502290447492,85.53580535652439,1.267784309492791,-88.55367523475046,0.32066777422627135,82.45195386777014
204.00408367363949,0.2571380644094844,85.5390729891434,1.265255049589598,-88.55078339821995,0.32112104836493943,82.44795431274827
204.1540128344029,0.25732590060934746,85.54233585132674,1.2627283337785635,-88.54788289948242,0.32157565206920496,82.44391693503357
204.30394199516627,0.2575137376425111,85.54559395349222,1.2602041564755009,-88.54497369753362,0.32203159433940176,82.4398415011952
204.45387115592968,0.2577015755071533,85.54884730602744,1.2576825121127058,-88.54205575111278,0.32248888425683936,82.43572777544283
204.60380031669308,0.2578894142014569,85.55209591928988,1.255163395138903,-88.53912901870046,0.32294753098471235,82.43157551959945
204.75372947745646,0.2580772537236104,85.55533980360691,1.2526468000191826,-88.53619345851664,0.32340754376902353,82.42738449307369
204.90365863821987,0.2582650940718076,85.55857896927607,1.2501327212349398,-88.53324902851855,0.32386893193951916,82.42315445283191
205.05358779898327,0.25845293524424734,85.56181342656501,1.2476211532838217,-88.53029568639872,0.3243317049106355,82.41888515336962
205.20351695974665,0.25864077723913376,85.56504318571172,1.2451120906796629,-88.52733338958281,0.32479587218246037,82.41457634668282
205.35344612051006,0.2588286200546763,85.56826825692455,1.2426055279524317,-88.52436209522752,0.3252614433417056,82.4102277822387
205.50337528127346,0.2590164636890893,85.5714886503824,1.240101459648168,-88.52138176021846,0.32572842806269453,82.40583920694604
205.65330444203684,0.25920430814059264,85.57470437623475,1.2375998803289312,-88.51839234116801,0.32619683610836153,82.40141036512512
205.80323360280025,0.25939215340741123,85.57791544460179,1.235100784572735,-88.51539379441313,0.3266666773312671,82.39694099847725
205.95316276356365,0.2595799994877749,85.58112186557456,1.2326041669734977,-88.51238607601319,0.3271379616746241,82.39243084605384
206.10309192432703,0.25976784637991884,85.58432364921501,1.2301100221409815,-88.50936914174771,0.3276106991733411,82.38787964422512
206.25302108509044,0.25995569408208324,85.58752080555615,1.2276183447007352,-88.50634294711423,0.32808489995507806,82.38328712664824
206.40295024585384,0.26014354259251343,85.5907133446021,1.2251291292940403,-88.50330744732591,0.3285605742413171,82.378653024235
206.55287940661722,0.26033139190945964,85.59390127632821,1.2226423705778537,-88.50026259730939,0.3290377323484488,82.37397706511918
206.70280856738063,0.2605192420311772,85.5970846106812,1.2201580632247504,-88.49720835170238,0.3295163846888724,82.36925897462332
206.85273772814404,0.2607070929559266,85.60026335757922,1.2176762019228689,-88.49414466485143,0.32999654177211246,82.36449847522502
207.0026668889074,0.26089494468197316,85.60343752691197,1.2151967813758595,-88.49107149080953,0.33047821420594997,82.35969528652281
207.15259604967082,0.26108279720758737,85.6066071285408,1.21271979630282,-88.48798878333373,0.3309614126975705,82.35484912520143
207.30252521043423,0.2612706505310445,85.60977217229883,1.21024524143825,-88.48489649588285,0.33144614805472705,82.34995970499672
207.4524543711976,0.26145850465062476,85.61293266799099,1.207773111531993,-88.48179458161493,0.33193243118692034,82.34502673665989
207.602383531961,0.26164635956461346,85.6160886253942,1.20530340134918,-88.4786829933849,0.3324202731065952,82.34004992792138
207.75231269272442,0.26183421527130074,85.61924005425743,1.2028361056701766,-88.47556168374206,0.33290968493035383,82.33502898345408
207.9022418534878,0.2620220717689817,85.62238696430175,1.2003712192905305,-88.47243060492762,0.33340067788018674,82.32996360483605
208.0521710142512,0.26220992905595614,85.62552936522056,1.197908737020916,-88.46928970887224,0.33389326328471974,82.32485349051278
208.2021001750146,0.26239778713052886,85.62866726667956,1.1954486536870825,-88.4661389471934,0.3343874525804804,82.31969833575872
208.352029335778,0.2625856459910095,85.63180067831689,1.1929909641297987,-88.4629782711929,0.3348832573131813,82.31449783263838
208.5019584965414,0.2627735056357124,85.63492960974328,1.1905356632048014,-88.45980763185429,0.3353806891390219,82.30925166996686
208.6518876573048,0.2629613660629569,85.63805407054207,1.1880827457827419,-88.45662697984022,0.3358797598260096,82.30395953326965
208.8018168180682,0.26314922727106715,85.64117407026933,1.1856322067491347,-88.45343626548987,0.3363804812552988,82.29862110474204
208.95174597883158,0.2633370892583718,85.644289618454,1.1831840410043044,-88.45023543881621,0.33688286542254925,82.29323606320771
209.101675139595,0.2635249520232046,85.64740072459796,1.1807382434633331,-88.4470244495034,0.3373869244393055,82.28780408407691
209.2516043003584,0.2637128155639037,85.65050739817606,1.17829480905601,-88.44380324690397,0.3378926705343938,82.28232483930378
209.40153346112177,0.2639006798788122,85.65360964863632,1.1758537327267802,-88.44057178003622,0.33840011605534054,82.27679799734331
209.55146262188518,0.26408854496627787,85.65670748539999,1.1734150094346887,-88.43732999758136,0.33890927346981287,82.27122322310741
209.70139178264859,0.26427641082465325,85.6598009178616,1.1709786341533366,-88.4340778478807,0.33942015536707637,82.2656001779204
209.85132094341196,0.2644642774522953,85.66288995538913,1.1685446018708259,-88.43081527893291,0.33993277445947734,82.25992851947396
210.00125010417537,0.26465214484756594,85.66597460732403,1.1661129075897083,-88.42754223839113,0.34044714358394546,82.25420790178107
210.15117926493878,0.26484001300883153,85.66905488298133,1.1636835463269362,-88.42425867356005,0.3409632757035181,82.24843797512969
210.30110842570215,0.26502788193446297,85.67213079164978,1.1612565131138146,-88.42096453139308,0.34148118390888793,82.24261838603533
210.45103758646556,0.2652157516228362,85.67520234259192,1.1588318029959452,-88.41765975848938,0.3420008814199726,82.23674877719314
210.60096674722897,0.26540362207233137,85.67826954504415,1.1564094110331842,-88.41434430109086,0.3425223815875076,82.23082878742925
210.75089590799234,0.26559149328133314,85.6813324082168,1.1539893322995873,-88.41101810507925,0.3430456978946625,82.22485805165118
210.90082506875575,0.265779365248231,85.68439094129432,1.1515715618833606,-88.40768111597305,0.3435708439586824,82.21883620079775
211.05075422951916,0.26596723797141897,85.68744515343528,1.1491560948868165,-88.40433327892443,0.3440978335325517,82.21276286178804
211.20068339028253,0.2661551114492954,85.69049505377248,1.14674292642632,-88.40097453871621,0.34462668050668394,82.2066376574696
211.35061255104594,0.26634298568026327,85.69354065141304,1.1443320516322386,-88.39760483975874,0.3451573989106377,82.2004602065659
211.50054171180935,0.26653086066273,85.69658195543856,1.1419234656489017,-88.39422412608666,0.3456900029148553,82.19423012362292
211.65047087257273,0.2667187363951077,85.69961897490506,1.1395171636345454,-88.39083234135583,0.3462245068324301,82.18794701895497
211.80040003333613,0.2669066128758127,85.70265171884323,1.1371131407612656,-88.38742942884008,0.34676092512090045,82.18161049858958
211.95032919409954,0.2670944901032658,85.70568019625841,1.1347113922149727,-88.3840153314279,0.3472992723840685,82.17522016421158
212.10025835486292,0.26728236807589234,85.70870441613074,1.1323119131953439,-88.38058999161929,0.3478395633738482,82.16877561310632
212.25018751562632,0.267470246792122,85.71172438741519,1.1299146989157727,-88.37715335152231,0.34838181299214105,82.162276438102
212.40011667638973,0.267658126250389,85.7147401190417,1.127519744603324,-88.37370535284983,0.34892603629274055,82.15572222751102
212.5500458371531,0.2678460064491318,85.71775161991526,1.1251270454986888,-88.37024593691608,0.34947224848326386,82.1491125650705
212.6999749979165,0.26803388738679323,85.72075889891597,1.122736596856135,-88.36677504463333,0.3500204649271156,82.14244702988181
212.84990415867992,0.26822176906182044,85.72376196489915,1.1203483939434606,-88.3632926165083,0.35057070114547956,82.13572519634914
212.9998333194433,0.2684096514726651,85.72676082669543,1.1179624320419503,-88.35979859263881,0.3511229728193418,82.12894663411713
213.1497624802067,0.2685975346177832,85.72975549311077,1.1155787064463272,-88.35629291271017,0.35167729579154516,82.12211090800746
213.2996916409701,0.2687854184956349,85.73274597292668,1.1131972124647063,-88.35277551599165,0.35223368606887456,82.1152175779545
213.4496208017335,0.2689733031046846,85.73573227490016,1.1108179454185523,-88.34924634133291,0.3527921598241748,82.1082661989398
213.5995499624969,0.2691611884434012,85.73871440776388,1.1084409006426301,-88.34570532716027,0.35335273339850193,82.1012563209257
213.7494791232603,0.26934907451025764,85.74169238022623,1.1060660734849634,-88.34215241147321,0.3539154233033066,82.09418748878772
213.89940828402368,0.26953696130373134,85.7446662009714,1.1036934593067866,-88.33858753184046,0.35448024622265206,82.08705924224603
214.04933744478708,0.2697248488223038,85.74763587865948,1.1013230534825003,-88.3350106253964,0.35504721901546815,82.07987111579551
214.1992666055505,0.26991273706446084,85.75060142192656,1.0989548513996297,-88.3314216288372,0.3556163587178377,82.07262263863515
214.34919576631387,0.2701006260286923,85.75356283938474,1.0965888484587774,-88.32782047841707,0.3561876825453204,82.06531333459577
214.49912492707728,0.27028851571349255,85.75652013962228,1.0942250400735773,-88.32420710994425,0.35676120789531457,82.05794272206703
214.64905408784068,0.27047640611735974,85.75947333120371,1.0918634216706575,-88.32058145877727,0.35733695234945245,82.0505103139229
214.79898324860406,0.2706642972387964,85.76242242266976,1.0895039886895899,-88.31694345982088,0.3579149336760369,82.04301561744617
214.94891240936747,0.27085218907630937,85.76536742253766,1.087146736582849,-88.31329304752211,0.35849516983251534,82.03545813425151
215.09884157013087,0.27104008162840926,85.76830833930107,1.0847916608157684,-88.30963015586622,0.3590776789679926,82.02783736020741
215.24877073089425,0.27122797489361106,85.77124518143017,1.0824387568664993,-88.30595471837265,0.359662479425783,82.02015278535686
215.39869989165766,0.2714158688704338,85.77417795737179,1.0800880202259624,-88.30226666809087,0.360249589746007,82.01240389383646
215.54862905242106,0.27160376355740046,85.7771066755495,1.0777394463978123,-88.29856593759622,0.3608390286682236,82.00459016379456
215.69855821318444,0.27179165895303836,85.78003134436362,1.075393030898389,-88.29485245898576,0.3614308151341104,81.99671106730774
215.84848737394785,0.27197955505587884,85.78295197219136,1.073048769256678,-88.29112616387391,0.36202496829018266,81.98876607029617
215.99841653471125,0.27216745186445707,85.78586856738687,1.070706657014267,-88.28738698338827,0.3626215074905591,81.98075463243715
216.14834569547463,0.2723553493773124,85.78878113828137,1.0683666897253075,-88.28363484816519,0.3632204522997703,81.97267620707771
216.29827485623804,0.2725432475929882,85.79168969318312,1.066028862956466,-88.27986968834543,0.36382182249561484,81.96453024114533
216.44820401700144,0.27273114651003194,85.79459424037762,1.0636931722868894,-88.27609143356968,0.36442563807205924,81.95631617505741
216.59813317776482,0.27291904612699486,85.79749478812762,1.0613596133081604,-88.27230001297413,0.3650319192421868,81.94803344262903
216.74806233852823,0.27310694644243233,85.80039134467322,1.059028181624254,-88.2684953551859,0.3656406864411956,81.93968147097937
216.89799149929163,0.2732948474549038,85.8032839182319,1.0566988728515008,-88.26467738831849,0.36625196032944235,81.93125968043627
217.047920660055,0.2734827491629725,85.8061725169987,1.0543716826185456,-88.26084603996708,0.3668657617955395,81.92276748443943
217.19784982081842,0.2736706515652055,85.8090571491462,1.0520466065663017,-88.25700123720391,0.3674821119595015,81.91420428944176
217.34777898158183,0.273858554660174,85.81193782282462,1.0497236403479167,-88.25314290657356,0.36810103217594414,81.90556949480917
217.4977081423452,0.27404645844645315,85.81481454616191,1.04740277962873,-88.24927097408812,0.3687225440373355,81.8968624927186
217.6476373031086,0.2742343629226218,85.81768732726387,1.0450840200862284,-88.24538536522239,0.36934666937730287,81.88808266805425
217.79756646387202,0.2744222680872629,85.8205561742141,1.042767357410014,-88.24148600490891,0.36997343027399154,81.87922939830216
217.9474956246354,0.27461017393896303,85.82342109507424,1.0404527873017593,-88.23757281753319,0.37060284905348323,81.87030205344277
218.0974247853988,0.2747980804763129,85.82628209788389,1.0381403054751663,-88.23364572692853,0.37123494829326975,81.86129999584178
218.2473539461622,0.2749859876979068,85.82913919066077,1.0358299076559334,-88.22970465637106,0.37186975082578483,81.85222258013908
218.39728310692558,0.27517389560234295,85.83199238140078,1.03352158958171,-88.22574952857464,0.3725072797419961,81.84306915313573
218.547212267689,0.2753618041882237,85.8348416780781,1.0312153470020584,-88.22178026568564,0.3731475583950577,81.83383905367886
218.6971414284524,0.27554971345415474,85.83768708864521,1.0289111756784206,-88.21779678927781,0.3737906104040235,81.8245316125448
218.84707058921578,0.27573762339874575,85.84052862103297,1.0266090713840725,-88.21379902034691,0.37443645965762445,81.81514615231998
218.99699974997918,0.2759255340206102,85.84336628315074,1.0243090299040873,-88.20978687930544,0.37508513031811136,81.80568198727968
219.1469289107426,0.2761134453183654,85.84620008288644,1.0220110470353012,-88.20576028597719,0.37573664682515895,81.7961384232648
219.29685807150597,0.2763013572906322,85.84903002810655,1.01971511858627,-88.20171915959185,0.3763910338998419,81.78651475755639
219.44678723226937,0.2764892699360355,85.8518561266563,1.0174212403772356,-88.19766341877944,0.3770483165486754,81.77681027874796
219.59671639303278,0.2766771832532037,85.85467838635967,1.0151294082400837,-88.19359298156475,0.3777085200677269,81.7670242666154
219.74664555379616,0.2768650972407688,85.85749681501942,1.012839618018312,-88.18950776536172,0.37837167004679745,81.75715599198475
219.89657471455956,0.277053011897367,85.86031142041728,1.010551865566985,-88.18540768696772,0.37903779237367813,81.74720471659751
