frequency_hz,linear_triplen_check_grid_ohm,linear_triplen_check_grid_angle_deg,linear_triplen_check_filter_ohm,linear_triplen_check_filter_angle_deg,linear_triplen_check_pcc_ohm,linear_triplen_check_pcc_angle_deg
220.04650387532297,0.2772409272216376,85.86312221031393,1.008266146752705,-88.18129266255775,0.37970691323847583,81.7371696929736
220.19643303608635,0.2774288432122241,85.8659291924491,1.005982457453571,-88.1771626076787,0.38037905913801806,81.72705016427172
220.34636219684975,0.27761675986777334,85.86873237454162,1.003700793559139,-88.17301743724333,0.381054256880334,81.71684536414732
220.49629135761316,0.27780467718693586,85.87153176428956,1.0014211509703923,-88.16885706552445,0.38173253358921133,81.70655451660795
220.64622051837654,0.27799259516836594,85.87432736937016,0.9991435255996999,-88.16468140614874,0.3824139167088355,81.696176835866
220.79614967913994,0.27818051381072145,85.8771191974401,0.99686791337078,-88.16049037209078,0.383098434008511,81.68571152618875
220.94607883990335,0.27836843311266385,85.87990725613533,0.9945943102186667,-88.15628387566679,0.38378611358746284,81.67515778174563
221.09600800066673,0.2785563530728582,85.88269155307137,0.9923227120896725,-88.15206182852843,0.3844769838797262,81.66451478645278
221.24593716143013,0.2787442736899733,85.88547209584321,0.9900531149413514,-88.14782414165651,0.3851710736591207,81.65378171381472
221.39586632219354,0.2789321949626813,85.88824889202552,0.9877855147424661,-88.14357072535455,0.38586841204431416,81.64295772676306
221.54579548295692,0.27912011688965815,85.89102194917253,0.9855199074729494,-88.1393014892424,0.3865690285039761,81.63204197749225
221.69572464372033,0.2793080394695832,85.8937912748183,0.983256289123871,-88.13501634224964,0.38727295286202373,81.62103360729243
221.84565380448373,0.2794959627011393,85.89655687647667,0.9809946556974015,-88.13071519260903,0.38798021530296206,81.60993174637886
221.9955829652471,0.279683886583013,85.89931876164134,0.9787350032067786,-88.12639794784981,0.38869084637732015,81.59873551371852
222.14551212601052,0.27987181111389436,85.90207693778596,0.9764773276762683,-88.12206451479095,0.38940487700718485,81.58744401685324
222.29544128677392,0.28005973629247694,85.90483141236422,0.9742216251411371,-88.11771479953428,0.39012233849183503,81.57605635171961
222.4453704475373,0.2802476621174576,85.90758219280984,0.9719678916476119,-88.11334870745766,0.390843262513478,81.5645716024655
222.5952996083007,0.2804355885875369,85.9103292865367,0.9697161232528472,-88.10896614320788,0.39156768114309165,81.55298884126306
222.7452287690641,0.28062351570141886,85.91307270093888,0.967466316024892,-88.10456701069369,0.39229562684636954,81.54130712811832
222.8951579298275,0.2808114434578109,85.91581244339076,0.9652184660426559,-88.10015121307855,0.3930271324897792,81.52952551067702
223.0450870905909,0.28099937185542395,85.91854852124706,0.9629725693958731,-88.09571865277347,0.39376223134672933,81.51764302402688
223.1950162513543,0.28118730089297234,85.92128094184285,0.9607286221850718,-88.09126923142966,0.39450095710384947,81.50565869049598
223.34494541211768,0.2813752305691738,85.92400971249374,0.9584866205215384,-88.08680284993108,0.3952433438673886,81.49357151944744
223.4948745728811,0.2815631608827496,85.92673484049583,0.9562465605272862,-88.08231940838695,0.3959894261697299,81.48138050707
223.6448037336445,0.2817510918324242,85.92945633312583,0.954008438335019,-88.07781880612427,0.3967392389760277,81.46908463616465
223.7947328944079,0.2819390234169258,85.93217419764112,0.9517722500881034,-88.07330094168,0.3974928176909664,81.45668287592713
223.94466205517128,0.2821269556349855,85.9348884412798,0.9495379919405316,-88.0687657127934,0.39825019816564816,81.44417418172631
224.09459121593468,0.2823148884853383,85.93759907126079,0.9473056600568894,-88.06421301639807,0.3990114167046085,81.431557494878
224.2445203766981,0.2825028219667223,85.94030609478384,0.9450752506123259,-88.05964274861417,0.3997765100729625,81.41883174241478
224.39444953746147,0.28269075607787886,85.94300951902959,0.9428467597925195,-88.05505480474017,0.40054551550368706,81.4059958368508
224.54437869822488,0.28287869081755274,85.94570935115972,0.9406201837936464,-88.05044907924488,0.4013184707050417,81.39304867594258
224.69430785898828,0.2830666261844923,85.94840559831692,0.938395518822348,-88.04582546575912,0.40209541386812864,81.3799891424445
224.84423701975166,0.28325456217744877,85.95109826762501,0.9361727610956999,-88.04118385706741,0.40287638367459594,81.36681610385996
224.99416618051507,0.2834424987951769,85.95378736618895,0.9339519068411802,-88.03652414509955,0.40366141930449057,81.35352841218734
225.14409534127847,0.283630436036435,85.95647290109494,0.9317329522966376,-88.03184622092209,0.40445056044425864,81.340124903661
225.29402450204185,0.2838183738999842,85.9591548794105,0.9295158937102602,-88.02714997472964,0.40524384729490126,81.32660439848719
225.44395366280526,0.2840063123845892,85.96183330818448,0.9273007273405448,-88.02243529583619,0.4060413205802865,81.31296570057451
225.59388282356866,0.2841942514890179,85.96450819444715,0.9250874494562648,-88.01770207266625,0.40684302155562246,81.2992075972592
225.74381198433204,0.2843821912120413,85.96717954521024,0.9228760563364425,-88.01295019274588,0.40764899201609267,81.28532885902479
225.89374114509545,0.28457013155243394,85.96984736746708,0.9206665442703138,-88.00817954269358,0.4084592743056635,81.27132823921605
226.04367030585885,0.28475807250897334,85.97251166819252,0.9184589095573009,-88.00339000821131,0.40927391132605795,81.2572044737473
226.19359946662223,0.28494601408044035,85.97517245434311,0.9162531485069823,-87.99858147407492,0.41009294654590817,81.24295628080468
226.34352862738564,0.28513395626561894,85.97782973285712,0.9140492574390596,-87.99375382412504,0.4109164240100878,81.22858236054246
226.49345778814904,0.2853218990632966,85.98048351065462,0.9118472326833316,-87.98890694125731,0.41174438834922605,81.2140813947731
226.64338694891242,0.2855098424722635,85.98313379463744,0.9096470705796618,-87.98404070741302,0.41257688478940974,81.19945204665089
226.79331610967583,0.2856977864913133,85.98578059168942,0.9074487674779482,-87.97915500356908,0.4134139591620794,81.18469296034937
226.94324527043923,0.28588573111924287,85.98842390867625,0.9052523197380962,-87.97424970972843,0.41425565791411983,81.1698027607317
227.0931744312026,0.28607367635485204,85.99106375244571,0.9030577237299882,-87.96932470490985,0.41510202811815194,81.15478005301458
227.24310359196602,0.28626162219694384,85.99370012982764,0.9008649758334529,-87.96437986713796,0.4159531174830321,81.13962342242499
227.39303275272943,0.2864495686443247,85.996333047634,0.898674072438238,-87.95941507343298,0.4168089743645595,81.1243314338499
227.5429619134928,0.28663751569580376,85.99896251265893,0.8964850099439832,-87.9544301998003,0.4176696477763992,81.1089026314786
227.6928910742562,0.2868254633501937,86.00158853167888,0.8942977847601856,-87.94942512122007,0.4185351874012285,81.09333553843754
227.84282023501962,0.28701341160630994,86.0042111114525,0.8921123933061771,-87.94439971163656,0.41940564360210436,81.07762865641759
227.992749395783,0.2872013604629712,86.00683025872094,0.8899288320110947,-87.9393538439474,0.4202810674340651,81.06178046529331
228.1426785565464,0.2873893099189991,86.00944598020767,0.8877470973138478,-87.93428738999268,0.4211615106559678,81.0457894227343
228.2926077173098,0.2875772599732186,86.01205828261868,0.8855671856630981,-87.92920022054396,0.4220470257425645,81.0296539638083
228.44253687807318,0.28776521062445765,86.0146671726425,0.8833890935172248,-87.92409220529312,0.42293766589683096,81.0133725005756
228.5924660388366,0.2879531618715471,86.01727265695024,0.8812128173442993,-87.91896321284104,0.42383348506254614,80.99694342167521
228.7423951996,0.288141113713321,86.01987474219567,0.879038353622059,-87.91381311068614,0.4247345379371295,80.98036509190179
228.89232436036338,0.2883290661486163,86.02247343501527,0.8768656988378772,-87.90864176521282,0.42564087998474776,80.96363585177366
229.04225352112678,0.28851701917627315,86.02506874202825,0.8746948494887398,-87.90344904167978,0.42655256744969205,80.94675401709151
229.1921826818902,0.28870497279513474,86.02766066983669,0.8725258020812127,-87.89823480420803,0.4274696573700325,80.9297178784874
229.34211184265357,0.2888929270040469,86.03024922502551,0.8703585531314209,-87.89299891576894,0.4283922075915606,80.91252570096427
229.49204100341697,0.2890808818018589,86.03283441416258,0.8681930991650157,-87.88774123817207,0.4293202767820227,80.895175723425
229.64197016418038,0.28926883718742274,86.03541624379874,0.8660294367171538,-87.88246163205275,0.43025392444565247,80.87766615819157
229.79189932494376,0.28945679315959344,86.03799472046786,0.863867562332468,-87.87715995685967,0.43119321093800994,80.8599951905134
229.94182848570716,0.28964474971722914,86.04056985068692,0.8617074725650393,-87.87183607084219,0.43213819748113835,80.84216097806505
230.09175764647057,0.2898327068591907,86.04314164095607,0.8595491639783741,-87.86648983103748,0.4330889461790373,80.82416165043264
230.24168680723395,0.29002066458434206,86.04571009775862,0.857392633145378,-87.86112109325765,0.4340455200334692,80.8059953085891
230.39161596799735,0.29020862289155025,86.04827522756113,0.8552378766483262,-87.85572971207648,0.43500798296010545,80.78766002435754
230.54154512876076,0.29039658177968486,86.05083703681355,0.8530848910788419,-87.85031554081618,0.4359763998050135,80.7691538398628
230.69147428952414,0.2905845412476187,86.05339553194914,0.8509336730378705,-87.84487843153387,0.43695083636150456,80.75047476697063
230.84140345028754,0.2907725012942272,86.05595071938454,0.8487842191356507,-87.83941823500791,0.4379313593873434,80.73162078671432
230.99133261105095,0.29096046191838926,86.05850260551995,0.8466365259916953,-87.8339348007241,0.43891803662232903,80.71258984870835
231.14126177181433,0.2911484231189861,86.06105119673902,0.844490590234761,-87.82842797686156,0.43991093680626076,80.69337987054878
231.29119093257773,0.2913363848949021,86.06359649940903,0.8423464085028247,-87.82289761027866,0.440910129697295,80.67398873720003
231.44112009334114,0.29152434724502424,86.06613851988087,0.8402039774430615,-87.81734354649852,0.4419156860907039,80.65441430036772
231.59104925410452,0.2917123101682427,86.06867726448907,0.8380632937118182,-87.81176562969445,0.44292767783804654,80.63465437785712
231.74097841486793,0.29190027366345056,86.07121273955198,0.8359243539745866,-87.80616370267524,0.44394617786676355,80.61470675291676
231.89090757563133,0.2920882377295433,86.07374495137168,0.8337871549059857,-87.80053760687015,0.44497126020020206,80.59456917356727
232.0408367363947,0.29227620236541957,86.07627390623412,0.8316516931897322,-87.79488718231369,0.4460029999780892,80.57423935191422
232.19076589715812,0.29246416756998084,86.0787996104091,0.8295179655186168,-87.78921226763039,0.4470414734774602,80.55371496344544
232.34069505792152,0.29265213334213136,86.0813220701504,0.8273859685944849,-87.78351270001913,0.4480867581340519,80.53299364631167
232.4906242186849,0.292840099680778,86.08384129169579,0.82525569912821,-87.7777883152374,0.44913893256417864,80.51207300059065
232.6405533794483,0.29302806658483077,86.08635728126706,0.8231271538396684,-87.77203894758529,0.45019807658710187,80.4909505875337
232.7904825402117,0.2932160340532023,86.08887004507012,0.8210003294577212,-87.76626442988938,0.45126427124789975,80.46962392879475
232.9404117009751,0.293404002084808,86.09137958929503,0.8188752227201875,-87.76046459348622,0.4523375988408599,80.44809050564105
233.0903408617385,0.29359197067856596,86.09388592011602,0.8167518303738228,-87.75463926820576,0.45341814293340277,80.42634775814521
233.2402700225019,0.2937799398333973,86.09638904369159,0.8146301491742953,-87.74878828235452,0.45450598839054857,80.40439308435798
233.39019918326528,0.29396790954822555,86.09888896616454,0.8125101758861654,-87.7429114626984,0.4556012213999488,80.38222383946125
233.5401283440287,0.29415587982197733,86.10138569366197,0.810391907282862,-87.73700863444552,0.45670392949748867,80.35983733490079
233.6900575047921,0.29434385065358176,86.10387923229547,0.8082753401466611,-87.73107962122853,0.45781420159348357,80.33723083749807
233.83998666555547,0.2945318220419708,86.10636958816099,0.8061604712686637,-87.72512424508695,0.45893212799947825,80.3144015685406
233.98991582631888,0.29471979398607906,86.10885676733902,0.804047297448771,-87.71914232644907,0.460057800455673,80.29134670285026
234.13984498708228,0.2949077664848439,86.11134077589458,0.8019358154956687,-87.7131336841137,0.46119131215898423,80.26806336782893
234.28977414784566,0.2950957395372055,86.11382161987727,0.7998260222268019,-87.70709813523166,0.4623327577917631,80.2445486424808
234.43970330860907,0.2952837131421066,86.1162993053214,0.797717914468352,-87.701035495287,0.46348223355119184,80.22079955641061
234.58963246937248,0.29547168729849255,86.11877383824589,0.7956114890552206,-87.69494557807799,0.46463983717936574,80.19681308879743
234.73956163013585,0.2956596620053115,86.1212452246544,0.7935067428310048,-87.6888281956978,0.4658056679940925,80.17258616734281
234.88949079089926,0.2958476372615144,86.12371347053548,0.7914036726479758,-87.68268315851499,0.46697982692041934,80.1481156671931
235.03941995166267,0.29603561306605464,86.1261785818624,0.7893022753670635,-87.67651027515363,0.4681624165229103,80.12339840983464
235.18934911242604,0.2962235894178882,86.1286405645934,0.7872025478578301,-87.67030935247328,0.46935354103869814,80.0984311619616
235.33927827318945,0.29641156631597393,86.13109942467158,0.7851044869984521,-87.66408019554855,0.4705533064113245,80.07321063431522
235.48920743395286,0.29659954375927333,86.13355516802507,0.7830080896757029,-87.65782260764843,0.4717618203253993,80.04773348049382
235.63913659471623,0.2967875217467504,86.136007800567,0.780913352784928,-87.65153639021543,0.4729791922420933,80.02199629573283
235.78906575547964,0.2969755002773717,86.1384573281956,0.7788202732300298,-87.64522134284425,0.4742055334354943,79.99599561565368
235.93899491624305,0.29716347935010645,86.14090375679419,0.7767288479234451,-87.63887726326031,0.4754409570298462,79.96972791498082
236.08892407700642,0.2973514589639266,86.14334709223131,0.7746390737861267,-87.6325039472979,0.4766855780377001,79.94318960622597
236.23885323776983,0.2975394391178066,86.14578734036063,0.772550947747526,-87.62610118887798,0.47793951339899604,79.91637703833854
236.38878239853324,0.2977274198107236,86.14822450702117,0.7704644667455701,-87.61966877998582,0.4792028820211122,79.8892864953211
236.53871155929662,0.29791540104165704,86.1506585980372,0.7683796277266483,-87.61320651064814,0.48047580481989804,79.86191419480922
236.68864072006002,0.29810338280958926,86.15308961921836,0.7662964276455881,-87.60671416891013,0.48175840476172826,79.8342562866141
236.83856988082343,0.29829136511350485,86.1555175763597,0.7642148634656396,-87.60019154081186,0.4830508069066009,79.80630885122733
236.9884990415868,0.2984793479523913,86.15794247524167,0.762134932158459,-87.59363841036473,0.4843531384523109,79.77806789828638
237.1384282023502,0.29866733132523837,86.16036432163031,0.7600566307040862,-87.58705455952722,0.4856655287797344,79.7495293649997
237.28835736311362,0.29885531523103853,86.16278312127709,0.7579799560909304,-87.5804397681805,0.48698810949924903,79.7206891145302
237.438286523877,0.29904329966878657,86.1651988799191,0.7559049053157528,-87.57379381410371,0.4883210144983246,79.69154293433579
237.5882156846404,0.29923128463748017,86.16761160327908,0.7538314753836453,-87.56711647294871,0.48966437999032836,79.66208653446563
237.7381448454038,0.299419270136119,86.17002129706543,0.7517596633080165,-87.56040751821472,0.4910183445645614,79.6323155458111
237.8880740061672,0.2996072561637058,86.17242796697222,0.7496894661105751,-87.55366672122226,0.49238304923757903,79.60222551830927
238.0380031669306,0.29979524271924546,86.17483161867936,0.7476208808213104,-87.5468938510871,0.4937586375058263,79.57181191909834
238.187932327694,0.2999832298017454,86.1772322578525,0.7455539044784781,-87.54008867469355,0.4951452553996257,79.54107013062287
238.33786148845738,0.30017121741021546,86.17962989014315,0.7434885341285823,-87.53325095666743,0.4965430515385598,79.50999544868752
238.48779064922078,0.3003592055436684,86.18202452118878,0.7414247668263587,-87.5263804593487,0.4979521771882921,79.4785830804576
238.6377198099842,0.3005471942011188,86.18441615661268,0.7393625996347617,-87.51947694276366,0.49937278631886123,79.44682814240478
238.78764897074757,0.300735183381584,86.18680480202423,0.7373020296249446,-87.51254016459676,0.5008050356645043,79.41472565819615
238.93757813151097,0.3009231730840841,86.18919046301879,0.7352430538762468,-87.50556988016193,0.5022490847850442,79.38227055652496
239.08750729227438,0.3011111633076411,86.19157314517776,0.7331856694761768,-87.49856584237358,0.5037050961288934,79.34945766888094
239.2374364530378,0.3012991540512799,86.1939528540687,0.7311298735203978,-87.49152780171714,0.5051732350977238,79.31628172725864
239.38736561380117,0.30148714531402726,86.1963295952453,0.7290756631127124,-87.4844555062191,0.5066536701128521,79.28273736180118
239.53729477456457,0.30167513709491295,86.19870337424747,0.7270230353650473,-87.47734870141673,0.5081465726833908,79.24881909837804
239.68722393532798,0.301863129392969,86.20107419660131,0.7249719873974394,-87.47020713032724,0.509652117476221,79.21452135609411
239.83715309609136,0.3020511222072296,86.20344206781927,0.7229225163380216,-87.46303053341656,0.5111704823878428,79.17983844472826
239.98708225685476,0.3022391155367318,86.20580699340005,0.7208746193230077,-87.45581864856753,0.5127018486181626,79.14476456209862
240.13701141761817,0.30242710938051437,86.2081689788288,0.718828293496679,-87.4485712110479,0.5142464007462719,79.10929379135256
240.28694057838155,0.3026151037376191,86.21052802957702,0.7167835360113711,-87.44128795347746,0.5158043268082853,79.07342009817874
240.43686973914495,0.3028030986070898,86.21288415110268,0.7147403440274583,-87.4339686057949,0.5173758183772991,79.03713732793844
240.58679889990836,0.3029910939879727,86.21523734885024,0.7126987147133443,-87.4266128952243,0.518961070645533,79.00043920271392
240.73672806067174,0.3031790898793167,86.21758762825073,0.7106586452454443,-87.41922054624074,0.5205602825087353,78.9633193182704
240.88665722143514,0.3033670862801726,86.21993499472168,0.7086201328081769,-87.41179128053578,0.5221736566529045,78.92577114092941
241.03658638219855,0.3035550831895938,86.22227945366733,0.7065831745939474,-87.40432481698215,0.5238013996434185,78.88778800435
241.18651554296193,0.30374308060663596,86.2246210104785,0.7045477678031384,-87.39682087159804,0.5254437220166348,78.84936310621498
241.33644470372533,0.3039310785303571,86.22695967053276,0.7025139096440954,-87.38927915751073,0.5271008383740479,78.81048950481865
241.48637386448874,0.3041190769598177,86.22929543919442,0.7004815973331168,-87.38169938491988,0.5287729674790801,78.77116011555307
241.63630302525212,0.3043070758940803,86.23162832181454,0.6984508280944426,-87.37408126105996,0.5304603323565934,78.73136770728898
241.78623218601552,0.30449507533221004,86.23395832373103,0.69642159916024,-87.36642449016232,0.5321631603952098,78.69110489864784
241.93616134677893,0.30468307527327404,86.23628545026867,0.6943939077705951,-87.35872877341666,0.5338816834525267,78.65036415416118
242.0860905075423,0.304871075716342,86.2386097067391,0.6923677511735018,-87.35099380893176,0.535616137963326,78.60913778031367
242.23601966830572,0.30505907666048565,86.24093109844097,0.6903431266248489,-87.3432192916958,0.5373667650508724,78.56741792146511
242.38594882906912,0.3052470781047794,86.24324963065983,0.6883200313884129,-87.33540491353587,0.5391338106413975,78.52519655564775
242.5358779898325,0.3054350800482995,86.24556530866835,0.6862984627358455,-87.32755036307701,0.5409175255818793,78.48246549023422
242.6858071505959,0.3056230824901248,86.24787813772619,0.6842784179466646,-87.31965532570051,0.5427181657612231,78.43921635747148
242.8357363113593,0.3058110854293362,86.25018812308016,0.682259894308244,-87.31171948350165,0.5445359922349537,78.39544060987599
242.9856654721227,0.305999088865017,86.25249526996417,0.6802428891158058,-87.3037425152466,0.5463712713535377,78.35112951548533
243.1355946328861,0.30618709279625245,86.25479958359932,0.6782273996724084,-87.29572409632891,0.5482242748944541,78.30627415296064
243.2855237936495,0.30637509722213047,86.257101069194,0.6762134232889423,-87.28766389872506,0.5500952801981366,78.26086540653509
243.43545295441288,0.30656310214174104,86.25939973194374,0.6742009572841167,-87.27956159094944,0.5519845703079225,78.21489396080219
243.5853821151763,0.30675110755417634,86.26169557703149,0.6721899989844519,-87.2714168380086,0.553892434114135,78.16835029533837
243.7353112759397,0.3069391134585307,86.26398860962743,0.6701805457242764,-87.26322930135483,0.5558191665024368,78.12122467915397
243.88524043670307,0.30712711985390073,86.26627883488919,0.6681725948457131,-87.25499863883873,0.5577650685066107,78.07350716496566
244.03516959746648,0.3073151267393853,86.26856625796182,0.6661661436986731,-87.2467245046615,0.5597304474659027,78.02518758328428
244.18509875822988,0.3075031341140856,86.27085088397776,0.6641611896408535,-87.23840654932599,0.5617156171870854,77.97625553631113
244.33502791899326,0.30769114197710457,86.273132718057,0.6621577300377247,-87.23004441958723,0.5637208981114096,77.9267003916351
244.48495707975667,0.3078791503275479,86.275411765307,0.6601557622625257,-87.22163775840215,0.5657466174866046,77.87651127572367
244.63488624052007,0.3080671591645231,86.27768803082287,0.6581552836962594,-87.21318620487831,0.5677931095440949,77.82567706719983
244.78481540128345,0.30825516848713974,86.27996151968725,0.6561562917276853,-87.20468939422211,0.5698607156816231,77.77418638989667
244.93474456204686,0.30844317829451,86.28223223697047,0.6541587837533143,-87.19614695768581,0.5719497846514582,77.72202760568119
245.08467372281027,0.3086311885857479,86.28450018773049,0.6521627571774035,-87.18755852251395,0.5740606727543814,77.66918880703874
245.23460288357364,0.3088191993599698,86.28676537701307,0.6501682094119507,-87.17892371188876,0.5761937440396516,77.61565780940855
245.38453204433705,0.309007210616294,86.2890278098516,0.6481751378766909,-87.17024214487478,0.578349370511158,77.56142214326086
245.53446120510046,0.30919522235384106,86.29128749126741,0.6461835399990908,-87.16151343636244,0.5805279323399737,77.50646904590566
245.68439036586383,0.3093832345717336,86.29354442626953,0.644193413214347,-87.15273719701078,0.582729818083531,77.45078545302265
245.83431952662724,0.3095712472690965,86.29579861985496,0.6422047549653772,-87.14391303318934,0.5849554249116619,77.39435798990083
245.98424868739065,0.3097592604450568,86.2980500770085,0.6402175627028248,-87.13504054691879,0.5872051588397226,77.33717296237751
246.13417784815402,0.3099472740987434,86.30029880270295,0.6382318338850498,-87.12611933581097,0.5894794349690722,77.27921634746363
246.28410700891743,0.3101352882292876,86.3025448018991,0.6362475659781264,-87.11714899300753,0.591778677735161,77.22047378364333
246.43403616968084,0.3103233028358225,86.30478807954572,0.6342647564558459,-87.10812910711792,0.5941033211634756,77.16093056083527
246.58396533044422,0.3105113179174836,86.3070286405796,0.6322834027997095,-87.099059262156,0.5964538091336555,77.10057161000108
246.73389449120762,0.31069933347340817,86.30926648992569,0.6303035024989282,-87.08993903747587,0.5988305956520406,77.03938149238763
246.88382365197103,0.31088734950273605,86.311501632497,0.6283250530504247,-87.08076800770645,0.6012341451329597,76.97734438838773
247.0337528127344,0.31107536600460856,86.3137340731947,0.6263480519588286,-87.07154574268502,0.6036649326890794,76.91444408600383
247.1836819734978,0.3112633829781696,86.31596381690817,0.624372496736477,-87.06227180738964,0.6061234444311249,76.85066396889843
247.33361113426122,0.3114514004225648,86.31819086851503,0.6223983849034174,-87.05294576187035,0.6086101777773099,76.7859870040145
247.4835402950246,0.3116394183369421,86.3204152328811,0.6204257139874046,-87.04356716117935,0.6111256417728351,76.7203957287474
247.633469455788,0.31182743672045116,86.32263691486057,0.6184544815239043,-87.03413555529986,0.6136703574198004,76.65387223765053
247.7833986165514,0.3120154555722441,86.32485591929591,0.6164846850560913,-87.02465048907374,0.6162448580179166,76.5863981686544
247.9333277773148,0.3122034748914746,86.32707225101798,0.614516322134856,-87.01511150212805,0.6188496895163987,76.51795468877944
248.0832569380782,0.31239149467729904,86.32928591484603,0.6125493903187998,-87.0055181288001,0.6214854108774542,76.44852247932056
248.2331860988416,0.3125795149288752,86.33149691558778,0.6105838871742432,-86.99586989806147,0.6241525944517667,76.37808172048145
248.38311525960498,0.31276753564536297,86.33370525803937,0.6086198102752284,-86.98616633344047,0.626851826366424,76.30661207543524
248.53304442036838,0.3129555568259247,86.33591094698548,0.6066571572035189,-86.97640695294339,0.6295837069257398,76.23409267378635
248.6829735811318,0.31314357846972435,86.33811398719932,0.6046959255486063,-86.9665912689744,0.6323488510254252,76.16050209440857
248.83290274189517,0.3133316005759279,86.34031438344267,0.6027361129077168,-86.956718788254,0.6351478885805942,76.08581834763204
248.98283190265857,0.3135196231437037,86.34251214046594,0.600777716885809,-86.94678901173596,0.637981464968124,76.01001885675046
249.13276106342198,0.31370764617222147,86.34470726300816,0.5988207350955865,-86.93680143452306,0.6408502414838545,75.93308043881967
249.28269022418536,0.31389566966065335,86.34689975579701,0.5968651651575005,-86.92675554578103,0.6437548958151945,75.85497928471584
249.43261938494877,0.3140836936081735,86.34908962354896,0.5949110046997551,-86.9166508286512,0.6466961225296797,75.7756909384208
249.58254854571217,0.31427171801395787,86.35127687096916,0.5929582513583159,-86.90648676016148,0.6496746335800544,75.69519027550045
249.73247770647555,0.31445974287718437,86.35346150275154,0.5910069027769171,-86.8962628111359,0.6526911588264777,75.61345148074025
249.88240686723896,0.314647768197033,86.35564352357886,0.5890569566070686,-86.88597844610229,0.6557464465764744,75.53044802489984
250.03233602800236,0.3148357939726857,86.35782293812272,0.587108410508064,-86.8756331231986,0.6588412641432613,75.4461526405475
250.18226518876574,0.31502382020332603,86.35999975104359,0.5851612621469907,-86.86522629407737,0.6619763984231137,75.3605372969328
250.33219434952915,0.3152118468881401,86.36217396699087,0.5832155091987381,-86.8547574038085,0.6651526564924507,75.27357317385372
250.48212351029255,0.3153998740263156,86.36434559060285,0.5812711493460088,-86.84422589078034,0.6683708662253403,75.18523063447245
250.63205267105593,0.3155879016170419,86.36651462650687,0.5793281802793279,-86.83363118659882,0.6716318769321533,75.09547919703174
250.78198183181934,0.31577592965951107,86.36868107931923,0.5773865996970547,-86.82297271598505,0.6749365600201197,75.00428750542088
250.93191099258274,0.3159639581529162,86.37084495364527,0.5754464053053947,-86.81224989667076,0.6782858096765407,74.91162329853869
251.08184015334612,0.31615198709645287,86.37300625407946,0.5735075948184114,-86.80146213929198,0.6816805435754703,74.81745337839702
251.23176931410953,0.31634001648931853,86.37516498520527,0.5715701659580393,-86.79060884728081,0.6851217036086725,74.72174357690625
251.38169847487293,0.31652804633071224,86.3773211515954,0.5696341164540977,-86.77968941675503,0.6886102566416953,74.6244587212809
251.5316276356363,0.3167160766198353,86.37947475781169,0.5676994440443048,-86.76870323640591,0.6921471952959208,74.52556259800042
251.68155679639972,0.31690410735589075,86.38162580840519,0.5657661464742919,-86.75764968738378,0.6957335387574822,74.42501791525646
251.83148595716312,0.3170921385380834,86.38377430791616,0.5638342214976197,-86.74652814318156,0.69937033361394,74.3227862638152
251.9814151179265,0.31728017016562005,86.38592026087416,0.5619036668757944,-86.73533796951602,0.7030586547196539,74.21882807621836
252.1313442786899,0.3174682022377095,86.38806367179801,0.5599744803782843,-86.72407852420706,0.7067996060907881,74.11310258424378
252.28127343945332,0.3176562347535622,86.39020454519587,0.558046659782537,-86.71274915705443,0.7105943218309118,74.0055677745412
252.4312026002167,0.3178442677123907,86.39234288556531,0.5561202028739977,-86.70134920971243,0.7144439670881736,73.8961803423554
252.5811317609801,0.31803230111340924,86.39447869739323,0.5541951074461281,-86.689878015562,0.7183497390450394,73.78489564324333
252.7310609217435,0.3182203349558339,86.39661198515594,0.5522713713004278,-86.67833489958059,0.7223128679415955,73.67166764268768
252.88099008250688,0.31840836923888266,86.3987427533193,0.5503489922464518,-86.66671917820946,0.7263346181334341,73.55644886350342
253.0309192432703,0.3185964039617755,86.40087100633853,0.5484279681018344,-86.65503015921855,0.730416289185127,73.43919033092918
253.1808484040337,0.31878443912373405,86.40299674865848,0.5465082966923092,-86.64326714156864,0.7345592170003086,73.31984151528864
253.33077756479707,0.31897247472398166,86.40511998471348,0.5445899758517337,-86.63142941527104,0.7387647749893826,73.19835027210172
253.48070672556048,0.3191605107617439,86.40724071892744,0.542673003422111,-86.61951626124441,0.7430343752758525,73.07466277951868
253.6306358863239,0.31934854723624784,86.4093589557139,0.5407573772536153,-86.60752695116908,0.7473694699422522,72.9487234729431
253.78056504708726,0.31953658414672226,86.41147469947603,0.5388430952046186,-86.5954607473383,0.751771552316651,72.82047497670332
253.93049420785067,0.3197246214923983,86.41358795460665,0.5369301551417138,-86.58331690250672,0.7562421583006648,72.68985803262312
254.08042336861408,0.3199126592725082,86.41569872548834,0.5350185549397444,-86.57109465973603,0.7607828677398348,72.55681142533615
254.23035252937746,0.3201006974862867,86.41780701649334,0.5331082924818309,-86.55879325223738,0.7653953058372381,72.42127190417837
254.38028169014086,0.32028873613296976,86.41991283198367,0.5311993656594003,-86.54641190321095,0.7700811446110728,72.2831741014854
254.53021085090427,0.32047677521179546,86.42201617631116,0.5292917723722173,-86.53394982568221,0.7748421043969066,72.14245044711149
254.68014001166767,0.3206648147220034,86.42411705381743,0.5273855105284121,-86.52140622233506,0.7796799553951838,71.99903107897735
254.83006917243105,0.3208528546628354,86.42621546883396,0.5254805780445134,-86.50878028534154,0.7845965192644426,71.85284374944351
254.97999833319446,0.3210408950335347,86.42831142568214,0.5235769728454838,-86.49607119618845,0.7895936707605681,71.70381372729585
255.12992749395787,0.32122893583334633,86.43040492867321,0.5216746928647497,-86.4832781255002,0.7946733394222657,71.55186369511691
255.27985665472124,0.32141697706151706,86.43249598210839,0.5197737360442386,-86.47040023285834,0.7998375113026952,71.39691364180648
255.42978581548465,0.3216050187172957,86.43458459027885,0.5178741003344137,-86.45743666661743,0.805088230747024,71.23888075000121
255.57971497624806,0.3217930607999326,86.43667075746575,0.5159757836943125,-86.44438656371719,0.8104276022153818,71.0776792781304
255.72964413701143,0.3219811033086797,86.43875448794029,0.514078784091584,-86.43124904949096,0.8158577921503897,70.91322043683084
255.87957329777484,0.3221691462427911,86.4408357859637,0.5121830995025267,-86.41802323747018,0.8213810308881092,70.74541225942998
256.0295024585382,0.32235718960152226,86.44291465578735,0.5102887279121322,-86.40470822918499,0.8269996146108217,70.57415946619119
256.1794316193016,0.3225452333841306,86.44499110165265,0.5083956673141239,-86.3913031139607,0.8327159073396381,70.39936332199902
256.32936078006503,0.32273327758987513,86.44706512779118,0.5065039157110021,-86.37780696871027,0.8385323429643509,70.22092148714724
256.47928994082844,0.3229213222180167,86.4491367384247,0.5046134711140865,-86.36421885772238,0.8444514273074093,70.03872786087382
256.62921910159184,0.32310936726781786,86.45120593776517,0.5027243315435626,-86.35053783244518,0.8504757402181512,69.85267241727148
256.7791482623552,0.3232974127385426,86.45327273001473,0.5008364950285282,-86.33676293126572,0.856607937692666,69.66264103318338
256.92907742311866,0.32348545862945727,86.45533711936584,0.4989499596070405,-86.32289317928465,0.8628507540138085,69.46851530767452
257.079006583882,0.32367350493982916,86.45739911000119,0.49706472332616897,-86.30892758808633,0.8692070039047893,69.27017237265261
257.2289357446454,0.32386155166892766,86.4594587060938,0.495180784242041,-86.29486515550418,0.8756795846887409,69.06748469418953
257.3788649054088,0.32404959881602396,86.46151591180703,0.4932981404198987,-86.28070486538111,0.8822714784452188,68.86031986407876
257.5287940661722,0.3242376463803907,86.46357073129462,0.49141678993415033,-86.26644568732488,0.8889857541532554,68.64854038114078
257.6787232269356,0.3244256943613022,86.46562316870066,0.48953673086842703,-86.25208657645844,0.8958255698088233,68.43200342177151
257.828652387699,0.3246137427580348,86.46767322815973,0.48765796131563627,-86.23762647316487,0.9027941745027506,68.21056059920714
257.9785815484624,0.32480179156986605,86.46972091379678,0.48578047937802454,-86.22306430282697,0.9098949104429102,67.98405771096186
258.1285107092258,0.3249898407960753,86.47176622972728,0.4839042831672366,-86.20839897556144,0.9171312149022225,67.75233447387393
258.2784398699892,0.325177890435944,86.47380918005722,0.4820293708043746,-86.19362938594715,0.9245066220712065,67.5152242461797
258.4283690307526,0.3253659404887546,86.4758497688831,0.480155740420063,-86.17875441274782,0.932024764790754,67.27255373601965
258.57829819151596,0.3255539909537915,86.47788800029195,0.47828339015451443,-86.16377291862868,0.9396893761374204,67.02414269576484
258.72822735227936,0.32574204183034106,86.47992387836148,0.47641231815759383,-86.14868374986692,0.9475042908295871,66.7698036015414
258.87815651304277,0.3259300931176908,86.48195740715988,0.4745425225888898,-86.13348573605604,0.9554734464184669,66.50934131732271
259.0280856738062,0.3261181448151301,86.4839885907461,0.4726740016177862,-86.11817768980377,0.9636008842230644,66.24255274295327
259.1780148345696,0.3263061969219498,86.48601743316968,0.4708067534235301,-86.10275840642322,0.9718907499626538,65.96922644546784
259.327943995333,0.3264942494374428,86.4880439384709,0.4689407761953101,-86.08722666361759,0.9803472940340582,65.68914227307916
259.47787315609634,0.3266823023609031,86.49006811068072,0.46707606813233093,-86.07158122115763,0.9889748713741596,65.40207095121606
259.62780231685974,0.32687035569162676,86.4920899538209,0.46521262744389247,-86.05582082055233,0.9977779408401773,65.10777366001915
259.77773147762315,0.32705840942891123,86.49410947190391,0.46335045234946964,-86.0399441847121,1.0067610640314846,64.80600159273276
259.92766063838656,0.32724646357205545,86.49612666893306,0.461489541078797,-86.02395001760458,1.0159289034669539,64.49649549447689
260.07758979914996,0.3274345181203604,86.4981415489025,0.45962989187195186,-86.00783700390278,1.0252862200208428,64.17898518094142
260.22751895991337,0.32762257307312814,86.50015411579717,0.4577715029794419,-85.99160380862536,1.0348378695079086,63.853189036624414
260.3774481206767,0.3278106284296628,86.50216437359296,0.455914372662295,-85.97524907676883,1.044588798294795,63.51881349233205
260.5273772814401,0.32799868418926975,86.50417232625664,0.4540584991921495,-85.95877143293154,1.0545440377994477,63.17555248178065
260.67730644220353,0.32818674035125617,86.50617797774588,0.45220388085135255,-85.94216948092908,1.064708697723247,62.82308687729368
260.82723560296694,0.3283747969149306,86.50818133200933,0.4503505159330527,-85.92544180340106,1.0750879578417545,62.46108390476636
260.97716476373034,0.32856285387960354,86.51018239298665,0.448498402741303,-85.90858696140886,1.0856870581588403,62.08919653829924
261.12709392449375,0.3287509112445868,86.51218116460846,0.44664753959115955,-85.89160349402435,1.0965112872058311,61.707062875165235
261.2770230852571,0.3289389690091935,86.51417765079644,0.44479792480878927,-85.87448991790893,1.1075659682415422,61.31430549209928
261.4269522460205,0.32912702717273895,86.51617185546333,0.4429495567315754,-85.85724472688308,1.1188564430807946,60.91053078427873
261.5768814067839,0.32931508573453966,86.51816378251293,0.44110243370822916,-85.83986639148598,1.1303880532478192,60.49532828881681
261.7268105675473,0.32950314469391345,86.52015343584019,0.4392565540989043,-85.82235335852482,1.1421661181168998,60.06826999512263
261.8767397283107,0.3296912040501804,86.52214081933114,0.43741191627531,-85.80470405061358,1.154195909665362,59.628909645107086
262.02666888907413,0.32987926380266147,86.52412593686304,0.43556851862083457,-85.78691686570134,1.1664826234234749,59.17678202694908
262.17659804983754,0.33006732395067945,86.52610879230429,0.4337263595306652,-85.76899017658904,1.179031345162234,58.71140226698545
262.3265272106009,0.3302553844935585,86.5280893895145,0.4318854374119151,-85.75092233043534,1.1918470128128575,58.23226512528523
262.4764563713643,0.3304434454306247,86.53006773234455,0.43004575068375195,-85.73271164825056,1.2049343730618047,57.73884430161292
262.6263855321277,0.3306315067612054,86.5320438246365,0.42820729777753186,-85.71435642437854,1.2182979320119875,57.230591759816406
262.7763146928911,0.3308195684846294,86.53401767022382,0.42637007713693525,-85.6958549259664,1.2319418992455287,56.706937080194066
262.9262438536545,0.33100763060022714,86.53598927293115,0.4245340872181073,-85.67720539242151,1.2458701245660186,56.16728685114774
263.0761730144179,0.33119569310733055,86.53795863657459,0.4226993264898002,-85.65840603485532,1.2600860266402323,55.61102411341835
263.22610217518127,0.33138375600527303,86.5399257649615,0.42086579343352226,-85.63945503551393,1.274592512701527,55.0375078724709
263.3760313359447,0.33157181929338964,86.54189066189069,0.41903348654368716,-85.62035054719485,1.2893918884218123,54.446072697156055
263.5259604967081,0.3317598829710167,86.54385333115236,0.4172024043277728,-85.60109069264954,1.3044857570078947,53.836028425671536
263.6758896574715,0.33194794703749253,86.5458137765281,0.41537254530647766,-85.58167356397148,1.31987490653481,53.20666000307069
263.8258188182349,0.33213601149215627,86.54777200179103,0.4135439080138886,-85.56209722196918,1.3355591844962782,52.557227478179215
263.9757479789983,0.33232407633434896,86.54972801070568,0.4117164909976449,-85.54235969552376,1.3515373585365218,51.88696619175002
264.12567713976165,0.3325121415634131,86.55168180702812,0.40989029281911404,-85.52245898093071,1.3678069623330813,51.19508719206199
264.27560630052506,0.33270020717869264,86.55363339450595,0.40806531205356905,-85.50239304122537,1.3843641256350576,50.48077791890271
264.42553546128846,0.33288827317953285,86.55558277687831,0.4062415472903705,-85.48215980549165,1.4012033875333458,49.74320320197233
264.57546462205187,0.3330763395652809,86.55752995787593,0.4044189971331534,-85.46175716815321,1.41831749215943,48.98150662514327
264.7253937828153,0.333264406335285,86.55947494122111,0.40259766020002047,-85.44118298824733,1.4356971661890687,48.19481231363624
264.8753229435787,0.33345247348889495,86.56141773062778,0.4007775351237402,-85.42043508868008,1.4533308777805447,47.382227206910194
265.02525210434203,0.33364054102546203,86.56335832980156,0.3989586205519493,-85.39951125546274,1.4712045769196365,46.54284388575199
265.17518126510544,0.33382860894433913,86.56529674243968,0.39714091514735994,-85.37840923692903,1.4893014175922603,45.67574402747392
265.32511042586884,0.33401667724488043,86.56723297223111,0.39532441758797704,-85.35712674293211,1.5076014627793364,44.78000256799593
265.47503958663225,0.33420474592644167,86.5691670228565,0.39350912656731674,-85.33566144402117,1.5260813739861836,43.85469265352388
265.62496874739566,0.33439281498837986,86.57109889798826,0.39169504079463235,-85.31401097059677,1.544714087898792,42.89889146710458
265.77489790815906,0.3345808844300537,86.57302860129056,0.38988215899514855,-85.29217291204442,1.563468483819216,41.91168701595141
265.9248270689224,0.3347689542508229,86.57495613641937,0.38807047991029925,-85.27014481584561,1.582309046784873,40.89218596343317
266.0747562296858,0.3349570244500492,86.57688150702243,0.38626000229797136,-85.24792418666571,1.6011955327281642,39.8395225842363
266.2246853904492,0.3351450950270954,86.57880471673933,0.3844507249327618,-85.22550848541813,1.6200826436807332,38.752868911547985
266.37461455121263,0.3353331659813259,86.58072576920154,0.38264264660623243,-85.20289512830364,1.6389197228536845,37.63144613020339
266.52454371197604,0.33552123731210615,86.58264466803237,0.38083576612717907,-85.18008148582454,1.6576504813952952,36.474537248606794
266.67447287273944,0.3357093090188035,86.58456141684707,0.3790300823219043,-85.15706488177267,1.6762127706822347,35.28150105383915
266.8244020335028,0.3358973811007864,86.58647601925276,0.37722559403450256,-85.13384259219045,1.6945384160505133,34.05178731781672
266.9743311942662,0.3360854535574249,86.58838847884853,0.37542230012714406,-85.11041184430407,1.7125531297967436,32.78495317692689
267.1242603550296,0.3362735263880905,86.59029879922547,0.3736201994803785,-85.08676981542824,1.7301765229195305,31.480680552905685
267.274189515793,0.33646159959215577,86.59220698396662,0.37181929099343825,-85.0629136318412,1.7473222362300542,30.138794418868642
267.4241186765564,0.3366496731689951,86.59411303664703,0.37001957358455473,-85.03884036762936,1.76389821190815,28.759281642276587
267.5740478373198,0.33683774711798387,86.59601696083382,0.368221046191282,-85.01454704350046,1.7798071260612998,27.342310057784054
267.7239769980832,0.3370258214384991,86.59791876008613,0.3664237077708312,-84.99003062556434,1.7949470010919166,25.888247340187267
267.8739061588466,0.3372138961299193,86.59981843795518,0.36462755730041124,-84.96528802408018,1.8092120134419676,24.397679164916216
268.02383531961,0.33740197119162413,86.60171599798433,0.36283259377758365,-84.94031609216925,1.822493507355823,22.871426065895015
268.1737644803734,0.33759004662299474,86.603611443709,0.3610388162206255,-84.91511162449196,1.8346812185599937,21.310558334357463
268.3236936411368,0.33777812242341354,86.60550477865684,0.35924622366890135,-84.88967135588807,1.8456647032049185,19.716408254624884
268.4736228019002,0.33796619859226457,86.60739600634756,0.3574548151832505,-84.86399195997909,1.8553349572219944,18.090578951560474
268.62355196266356,0.338154275128933,86.60928513029316,0.35566458984637966,-84.83807004773105,1.8635861997928171,16.434949136923024
268.77348112342696,0.3383423520328053,86.61117215399777,0.3538755467632708,-84.8119021659771,1.870317782502166,14.751673094666515
268.92341028419037,0.3385304293032698,86.6130570809578,0.3520876850616031,-84.78548479589807,1.8754361737595049,13.04317534286118
269.0733394449538,0.33871850693971556,86.6149399146619,0.35030100389218066,-84.75881435145975,1.878856957207054,11.312139553920044
269.2232686057172,0.33890658494153336,86.61682065859097,0.3485155024293794,-84.73188717780552,1.8805067741647659,9.561491502983605
269.3731977664806,0.3390946633081152,86.61869931621825,0.34673117987160346,-84.70469954960278,1.8803251347624677,7.794376039966439
269.52312692724394,0.33928274203885445,86.62057589100927,0.344948035441759,-84.67724766934165,1.8782660212017652,6.014128332851213
269.67305608800734,0.3394708211331459,86.62245038642187,0.3431660683877333,-84.64952766558422,1.8742992102175806,4.224239893132459
269.82298524877075,0.3396589005903857,86.62432280590632,0.3413852779829029,-84.62153559116287,1.8684112505079522,2.4283201509013224
269.97291440953416,0.33984698040997113,86.6261931529052,0.3396056635266427,-84.5932674213259,1.8606060444181156,0.6300545774081703
270.12284357029756,0.34003506059130095,86.62806143085355,0.3378272243448592,-84.56471905182833,1.8509050007360484,-1.1668394613524704
270.27277273106097,0.3402231411337754,86.62992764317876,0.33604995979053637,-84.5358862969665,1.8393467458534647,-2.9586578113792465
270.4227018918243,0.34041122203679547,86.63179179330074,0.33427386924430097,-84.50676488755413,1.8259864021984689,-4.7417542353451765
270.5726310525877,0.3405993032997642,86.6336538846318,0.3324989521150005,-84.47735046883808,1.810894464017076,-6.512583375389518
270.72256021335113,0.3407873849220856,86.63551392057678,0.3307252078403038,-84.44763859835142,1.794155319573732,-8.267740730921563
270.87248937411454,0.3409754669031649,86.63737190453301,0.3289526358873204,-84.41762474370195,1.7758654841990287,-10.003998570777325
271.02241853487794,0.3411635492424088,86.63922783989035,0.3271812357532313,-84.38730428029356,1.7561316192836562,-11.718336913201853
271.17234769564135,0.34135163193922535,86.64108173003117,0.32541100696595093,-84.35667248897833,1.7350684177547007,-13.407968955243726
271.3222768564047,0.3415397149930237,86.64293357833046,0.32364194908480365,-84.32572455363679,1.712796436757698,-15.070360596027614
271.4722060171681,0.3417277984032144,86.64478338815577,0.3218740617012169,-84.2944555586836,1.689439953676548,-16.703243957092482
271.6221351779315,0.34191588216920943,86.64663116286725,0.32010734443944794,-84.26286048649645,1.6651249131041284,-18.304625041087196
271.7720643386949,0.34210396629042183,86.64847690581769,0.31834179695732395,-84.23093421476483,1.6399770210198181,-19.87278587480124
271.9219934994583,0.3422920507662662,86.65032062035253,0.31657741894700964,-84.19867151375624,1.6141200294210116,-21.40628164516617
272.07192266022173,0.34248013559615803,86.65216230980987,0.31481421013579897,-84.16606704349638,1.587674241130818,-22.90393345360877
272.2218518209851,0.3426682207795144,86.65400197752051,0.31305217028693244,-84.13311535086076,1.5607552514526417,-24.364817384984296
272.3717809817485,0.3428563063157538,86.65583962680792,0.31129129920043946,-84.09981086657375,1.5334729315335367,-25.7882506157263
272.5217101425119,0.3430443922042955,86.65767526098836,0.309531596714012,-84.06614790211235,1.505930648255577,-27.17377527758436
272.6716393032753,0.34323247844456056,86.65950888337078,0.30777306270390326,-84.0321206465106,1.478224707478408,-28.52114075563169
272.8215684640387,0.34342056503597096,86.66134049725693,0.30601569708585485,-83.99772316306114,1.450444001576161,-29.830285039744858
272.9714976248021,0.3436086519779501,86.66317010594135,0.304259499816059,-83.96294938591011,1.422669838348247,-31.10131567499757
273.12142678556546,0.3437967392699225,86.66499771271134,0.30250447089214966,-83.92779311654121,1.39497592631839,-32.33449077507561
273.27135594632887,0.34398482691131416,86.6668233208471,0.30075061035422546,-83.89224802014479,1.3674284908825824,-33.530200479520474
273.4212851070923,0.3441729149015523,86.66864693362162,0.29899791828591166,-83.85630762186759,1.3400864964074106,-34.688949154775905
273.5712142678557,0.34436100324006513,86.67046855430077,0.2972463948154522,-83.81996530293856,1.3130019509019146,-35.811338563870855
273.7211434286191,0.3445490919262824,86.67228818614332,0.29549604011684333,-83.78321429666579,1.2862202720028115,-36.89805216215959
273.8710725893825,0.3447371809596349,86.67410583240091,0.29374685441100273,-83.74604768429995,1.2597806954756265,-37.9498406180598
274.02100175014584,0.34492527033955467,86.67592149631815,0.2919988379669798,-83.70845839075858,1.233716710042549,-38.96750860850521
274.17093091090925,0.34511336006547527,86.67773518113255,0.29025199110320676,-83.67043918020603,1.2080565049453194,-39.95190289870115
274.32086007167266,0.3453014501368312,86.6795468900746,0.288506314188796,-83.63198265148344,1.1828234191263776,-40.90390168411995
274.47078923243606,0.3454895405530583,86.68135662636779,0.286761807644878,-83.59308123338246,1.1580363831884206,-41.82440514867156
274.62071839319947,0.3456776313135937,86.68316439322857,0.2850184719459891,-83.55372717975693,1.133710347328102,-42.71432717563355
274.7706475539629,0.34586572241787544,86.68497019386642,0.2832763076215061,-83.51391256446564,1.1098566902135465,-43.57458813623429
274.9205767147262,0.34605381386534306,86.68677403148389,0.2815353152571337,-83.47362927613965,1.0864836052866753,-44.40610867374341
