frequency_hz,linear_triplen_check_grid_ohm,linear_triplen_check_grid_angle_deg,linear_triplen_check_filter_ohm,linear_triplen_check_filter_angle_deg,linear_triplen_check_pcc_ohm,linear_triplen_check_pcc_angle_deg
275.07050587548963,0.3462419056554374,86.68857590927655,0.2797954954964405,-83.43286901276673,1.0635964622306702,-45.20980439763686
275.22043503625304,0.34642999778760036,86.69037583043308,0.27805684904245626,-83.39162327608602,1.0411981423702863,-45.986581402022146
275.37036419701644,0.34661809026127494,86.6921737981352,0.2763193766593213,-83.34988336578449,1.0192893475912013,-46.73733252435585
275.52029335777985,0.34680618307590566,86.69396981555782,0.2745830791739957,-83.30764037348735,0.9978688830014424,-47.4629342639104
275.67022251854326,0.3469942762309379,86.69576388586889,0.2728479574780337,-83.26488517653412,0.9769339140384001,-48.16424428398526
275.8201516793066,0.3471823697258185,86.69755601222957,0.27111401252941936,-83.22160843153078,0.9564801990743229,-48.84209942709213
275.97008084007,0.3473704635599953,86.6993461977942,0.2693812453544711,-83.17780056766935,0.9365022988147479,-49.49731417794784
276.1200100008334,0.3475585577329176,86.70113444571025,0.2676496570498169,-83.13345177980442,0.9169937639382288,-50.13067951485064
276.2699391615968,0.34774665224403556,86.70292075911847,0.2659192487844426,-83.08855202127698,0.8979473025101661,-50.7429620957029
276.41986832236023,0.3479347470928008,86.70470514115274,0.2641900218018146,-83.04309099647409,0.8793549287338945,-51.33490373044638
276.56979748312364,0.34812284227866597,86.70648759494027,0.26246197742208627,-82.99705815311377,0.8612080945915048,-51.90722109689819
276.719726643887,0.34831093780108474,86.70826812360148,0.2607351170443842,-82.95044267424257,0.8434978058854927,-52.460605661871696
276.8696558046504,0.3484990336595125,86.7100467302501,0.25900944214917987,-82.90323346993382,0.8262147241296162,-52.99572377398384
277.0195849654138,0.34868712985340544,86.7118234179931,0.25728495430075893,-82.85541916867344,0.8093492556598922,-53.513216898687524
277.1695141261772,0.34887522638222085,86.71359818993083,0.2555616551497776,-82.80698810841936,0.7928916292498704,-54.01370196982981
277.3194432869406,0.3490633232454173,86.71537104915694,0.25383954643592316,-82.75792832732031,0.7768319634232564,-54.4977718354123
277.469372447704,0.34925142044245455,86.71714199875844,0.25211862999067414,-82.70822755407883,0.7611603245639665,-54.96599577826259
277.6193016084674,0.3494395179727935,86.71891104181567,0.25039890774017143,-82.65787319794246,0.7458667768319763,-55.41892009501753
277.7692307692308,0.3496276158358961,86.72067818140242,0.248680381708201,-82.6068523383067,0.7309414248041871,-55.85706871920597
277.9191599299942,0.34981571403122574,86.72244342058586,0.24696305401929466,-82.55515171391168,0.7163744496744688,-56.28094387631977
278.0690890907576,0.35000381255824675,86.72420676242653,0.24524692690195624,-82.50275771161462,0.702156139766727,-56.6910267606071
278.219018251521,0.3501919114164246,86.72596820997848,0.24353200269201455,-82.44965635471803,0.6882769160397697,-57.08777822493445
278.3689474122844,0.3503800106052259,86.72772776628918,0.24181828383611342,-82.39583329083369,0.674727353193255,-57.471639476466855
278.5188765730478,0.3505681101241185,86.72948543439958,0.24010577289534493,-82.34127377926069,0.6614981969199664,-57.8430327721338
278.66880573381115,0.35075620997257134,86.73124121734412,0.23839447254902724,-82.2859626778546,0.6485803777910152,-58.20236210890371
278.81873489457456,0.3509443101500546,86.73299511815075,0.23668438559863875,-82.2298844293642,0.6359650222073584,-58.55001390479363
278.96866405533797,0.3511324106560395,86.73474713984096,0.23497551497192193,-82.1730230472107,0.6236434608026205,-58.88635766732119
279.1185932161014,0.3513205114899982,86.73649728542976,0.23326786372714778,-82.11536210068229,0.6116072346384044,-59.211746646775836
279.2685223768648,0.35150861265140443,86.73824555792572,0.23156143505756885,-82.05688469951686,0.5998480994942182,-59.5265184722477
279.4184515376282,0.3516967141397326,86.73999196033101,0.22985623229605281,-81.99757347784274,0.5883580285185848,-59.830995768842385
279.56838069839154,0.3518848159544583,86.74173649564136,0.22815225891991842,-81.93741057744663,0.577129213476543,-60.12548675491081
279.71830985915494,0.3520729180950588,86.74347916684616,0.22644951855597378,-81.87637763033591,0.5661540648003458,-60.41028581847222
279.86823901991835,0.3522610205610118,86.7452199769284,0.22474801498577915,-81.81445574056056,0.5554252106251855,-60.68567407229026
280.01816818068176,0.3524491233517965,86.7469589288647,0.22304775215113057,-81.75162546525806,0.5449354949692178,-60.95191988730653
280.16809734144516,0.3526372264668929,86.74869602562538,0.22134873415978853,-81.68786679488267,0.5346779751974537,-61.20927940432807
280.31802650220857,0.3528253299057824,86.7504312701744,0.21965096529145398,-81.62315913257807,0.5246459188913548,-61.45799702403072
280.4679556629719,0.3530134336679474,86.75216466546946,0.2179544500040144,-81.55748127265036,0.5148328002304627,-61.69830587546852
280.6178848237353,0.35320153775287144,86.75389621446192,0.21625919294006407,-81.49081137809563,0.5052322959785073,-61.93042826338717
280.76781398449873,0.3533896421600391,86.75562592009692,0.21456519893372172,-81.4231269571336,0.4958382811543648,-62.154576094718806
280.91774314526214,0.35357774688893606,86.75735378531331,0.21287247301775325,-81.3544048386965,0.4866448244574005,-62.37095128470266
281.06767230602554,0.35376585193904897,86.75907981304374,0.21118102043102127,-81.2846211468187,0.4776461835073591,-62.579746143121106
281.21760146678895,0.35395395730986606,86.76080400621458,0.20949084662627593,-81.21375127386999,0.46883679995059563,-62.78114374117583
281.3675306275523,0.35414206300087586,86.76252636774608,0.20780195727830642,-81.1417698525716,0.4602112944771483,-62.97531825955195
281.5174597883157,0.35433016901156883,86.76424690055221,0.20611435829247018,-81.06865072673054,0.4517644617867363,-63.16243531823013
281.6673889490791,0.3545182753414359,86.76596560754082,0.20442805581362888,-80.99436692062423,0.4434912655361817,-63.34265228861155
281.8173181098425,0.35470638198996923,86.76768249161364,0.20274305623550043,-80.91889060696276,0.43538683329573935,-63.51611858852122
281.9672472706059,0.3548944889566622,86.76939755566616,0.20105936621045756,-80.8421930733518,0.4274464515376132,-63.68297596064502
282.11717643136933,0.3550825962410092,86.77111080258786,0.19937699265980124,-80.76424468717515,0.4196655606761594,-63.84335873494556
282.2671055921327,0.3552707038425054,86.77282223526201,0.19769594278452582,-80.68501485880971,0.41203975017594496,-63.99739407558708
282.4170347528961,0.3554588117606478,86.77453185656589,0.19601622407660949,-80.60447200308116,0.40456475374105405,-64.14520221287955
282.5669639136595,0.35564691999493353,86.77623966937061,0.19433784433086598,-80.52258349886279,0.39723644459654917,-64.28689666073177
282.7168930744229,0.3558350285448613,86.7779456765413,0.19266081165737312,-80.43931564671291,0.3900508308707656,-64.42258442008104
282.8668222351863,0.3560231374099309,86.77964988093699,0.1909851344945276,-80.35463362444084,0.3830040510853869,-64.55236616874053
283.0167513959497,0.356211246589643,86.7813522854107,0.1893108216227543,-80.26850144048348,0.37609236975855115,-64.67633643808101
283.16668055671306,0.35639935608349926,86.7830528928095,0.18763788217891256,-80.18088188496766,0.369312173124908,-64.79458377693544
283.31660971747647,0.3565874658910028,86.78475170597437,0.1859663256714298,-80.09173647832381,0.36265996497529457,-64.90719090308868
283.4665388782399,0.3567755760116574,86.78644872774035,0.18429616199622997,-80.00102541731066,0.3561323626178378,-65.01423484268324
283.6164680390033,0.3569636864449679,86.78814396093652,0.1826274014534733,-79.90870751829745,0.3497260929611956,-65.11578705784696
283.7663971997667,0.3571517971904403,86.78983740838605,0.1809600547651797,-79.81474015764351,0.3434379887201394,-65.21191356281494
283.9163263605301,0.3573399082475818,86.7915290729061,0.17929413309378112,-79.71907920900252,0.33726498474293465,-65.30267502879084
284.06625552129344,0.35752801961590003,86.79321895730796,0.17762964806166145,-79.62167897736727,0.3312041144595001,-65.3881268777614
284.21618468205685,0.35771613129490454,86.79490706439704,0.17596661177173745,-79.52249212965853,0.3252525064488613,-65.46831936544757
284.36611384282025,0.3579042432841052,86.79659339697278,0.17430503682916756,-79.4214696216491,0.31940738112416484,-65.54329765354385
284.51604300358366,0.3580923555830133,86.79827795782886,0.17264493636422834,-79.31856062099726,0.31366604753304556,-65.61310187136749
284.66597216434707,0.3582804681911408,86.79996074975305,0.17098632405645975,-79.21371242615119,0.3080259002711091,-65.67776716700554
284.8159013251105,0.35846858110800117,86.80164177552724,0.16932921416014593,-79.10687038086725,0.30248441650597,-65.73732374801598
284.9658304858738,0.3586566943331083,86.80332103792757,0.1676736215312237,-78.99797778406779,0.29703915310921297,-65.79179691170587
285.11575964663723,0.3588448078659778,86.80499853972434,0.16601956165570536,-78.88697579474425,0.291687743893508,-65.84120706497512
285.26568880740064,0.3590329217061256,86.80667428368206,0.16436705067972654,-78.77380333159135,0.2864278969520913,-65.88556973367989
285.41561796816404,0.3592210358530691,86.80834827255941,0.16271610544131582,-78.65839696703418,0.28125739209771733,-65.92489556143309
285.56554712892745,0.35940915030632653,86.8100205091094,0.16106674350400269,-78.54069081528633,0.2761740783982043,-65.95919029772301
285.71547628969086,0.3595972650654172,86.81169099607925,0.15941898319239478,-78.4206164140514,0.27117587180571495,-65.98845477519178
285.8654054504542,0.3597853801298613,86.8133597362104,0.15777284362985347,-78.29810259945076,0.26626075287689793,-66.0126848758759
286.0153346112176,0.3599734954991803,86.81502673223864,0.15612834477840518,-78.17307537372965,0.26142676458104463,-66.03187148616885
286.165263771981,0.3601616111728964,86.81669198689403,0.15448550748106152,-78.04545776526199,0.2566720101935314,-66.04600044022187
286.3151929327444,0.36034972715053276,86.81835550290091,0.15284435350669445,-77.91516968033574,0.2519946512717635,-66.05505245145356
286.46512209350783,0.3605378434316139,86.82001728297801,0.15120490559765962,-77.78212774616381,0.2473929057109961,-66.05900303178973
286.61505125427124,0.3607259600156648,86.82167732983835,0.1495671875203615,-77.64624514452228,0.2428650458774432,-66.05782239820411
286.7649804150346,0.3609140769022119,86.8233356461893,0.14793122411896964,-77.50743143537228,0.23840939681616297,-66.05147536607585
286.914909575798,0.3611021940907824,86.82499223473268,0.14629704137251145,-77.36559236977165,0.23402433453128763,-66.03992122882245
287.0648387365614,0.3612903115809046,86.82664709816456,0.14466466645559423,-77.22062969132998,0.22970828433628396,-66.02311362320476
287.2147678973248,0.3614784293721075,86.82830023917553,0.14303412780301814,-77.07244092540077,0.22545971927198322,-66.00100037963554
287.3646970580882,0.3616665474639215,86.82995166045055,0.14140545517857067,-76.92091915514239,0.22127715859024122,-65.97352335675195
287.5146262188516,0.3618546658558777,86.83160136466897,0.13977867974831984,-76.76595278351003,0.21715916630118628,-65.94061825943834
287.66455537961497,0.36204278454750816,86.83324935450466,0.13815383415874155,-76.60742528016655,0.21310434978209628,-65.90221443940312
287.8144845403784,0.3622309035383461,86.83489563262587,0.13653095262005413,-76.4452149122186,0.2091113584460676,-65.85823467732821
287.9644137011418,0.36241902282792554,86.83654020169539,0.13491007099516225,-76.27919445759704,0.2051788824687374,-65.80859494551424
288.1143428619052,0.3626071424157815,86.83818306437043,0.13329122689464376,-76.10923089980365,0.20130565157141733,-65.75320414984456
288.2642720226686,0.36279526230145,86.83982422330276,0.1316744597782561,-75.93518510264269,0.19749043385912085,-65.6919638497812
288.414201183432,0.36298338248446804,86.8414636811386,0.13005981106348224,-75.75691146344289,0.19373203471207334,-65.62476795498839
288.56413034419535,0.36317150296437345,86.84310144051878,0.12844732424167762,-75.57425754315067,0.19002929572940216,-65.55150239705063
288.71405950495875,0.36335962374070535,86.8447375040786,0.12683704500242896,-75.38706367154222,0.18638109372381312,-65.47204477461425
288.86398866572216,0.3635477448130032,86.84637187444794,0.1252290213668068,-75.19516252565658,0.1827863397662151,-65.38626397013141
289.01391782648557,0.3637358661808082,86.84800455425128,0.12362330383023286,-74.99837867939095,0.17924397827932215,-65.29401973622218
289.163846987249,0.3639239878436617,86.8496355461076,0.12201994551576664,-74.79652812202787,0.17575298617942947,-65.19516224949376
289.3137761480124,0.3641121098011067,86.85126485263059,0.12041900233868998,-74.58941774327562,0.17231237206568328,-65.08953162946462
289.46370530877573,0.36430023205268663,86.8528924764285,0.11882053318334473,-74.37684478219802,0.16892117545629032,-64.97695742003272
289.61363446953914,0.3644883545979461,86.85451842010416,0.11722460009326957,-74.15859623718562,0.16557846607125257,-64.85725803070066
289.76356363030254,0.3646764774364306,86.85614268625513,0.11563126847579568,-73.93444823388104,0.16228334316139062,-64.73024013452654
289.91349279106595,0.3648646005676867,86.85776527747353,0.1140406073223496,-73.70416534770378,0.15903493488352646,-64.59569801950096
290.06342195182935,0.36505272399126154,86.85938619634624,0.11245268944585966,-73.46749987733708,0.15583239772191432,-64.45341288976441
290.21335111259276,0.3652408477067037,86.86100544545475,0.11086759173677745,-73.22419106522626,0.15267491595614116,-64.30315211276321
290.3632802733561,0.36542897171356215,86.86262302737528,0.10928539543939163,-72.97396426080282,0.1495617011759342,-64.1446684081055
290.5132094341195,0.3656170960113873,86.86423894467875,0.1077061864502681,-72.71653002178205,0.14649199184349443,-63.97769897350971
290.6631385948829,0.36580522059973014,86.86585319993081,0.1061300556408457,-72.45158314848962,0.1434650529042069,-63.80196454284274
290.81306775564633,0.3659933454781426,86.86746579569183,0.10455709920640613,-72.17880164574292,0.140480175446782,-63.61716837081516
290.96299691640974,0.3661814706461777,86.86907673451692,0.10298741904388546,-71.89784560635837,0.1375366764141688,-63.422995138441934
291.11292607717314,0.3663695961033893,86.870686018956,0.10142112316122552,-71.60835600985862,0.1346338983668143,-63.219109772880294
291.2628552379365,0.3665577218493321,86.87229365155372,0.09985832612126122,-71.30995342942852,0.13177120930016584,-63.00515617472787
291.4127843986999,0.3667458478835619,86.87389963484952,0.09829914952343605,-71.00223663960234,0.1289480025186082,-62.78075584529749
291.5627135594633,0.36693397420563517,86.87550397137767,0.0967437225270009,-70.68478111656987,0.12616369656840673,-62.54550640578713
291.7126427202267,0.3671221008151095,86.87710666366723,0.09519218241970862,-70.35713742235139,0.12341773523256169,-62.29897999962658
291.8625718809901,0.3673102277115431,86.87870771424213,0.09364467523647174,-70.01882946343565,0.12070958759094863,-62.040721568622565
292.0125010417535,0.3674983548944955,86.88030712562107,0.09210135643289724,-69.66935261378102,0.118038748149531,-61.7702469928308
292.1624302025169,0.36768648236352686,86.88190490031769,0.09056239161915118,-69.30817169137684,0.11540473704295713,-61.48704108337814
292.3123593632803,0.3678746101181981,86.88350104084043,0.08902795736017809,-68.93471877684621,0.11280710031538833,-61.19055541674077
292.4622885240437,0.36806273815807156,86.88509554969265,0.08749824204894582,-68.5483908618635,0.1102454102850095,-60.880205998276274
292.6122176848071,0.3682508664827097,86.88668842937258,0.08597344686008995,-68.14854731447875,0.10771926599831927,-60.555370742124026
292.7621468455705,0.36843899509167677,86.8882796823734,0.08445378679212565,-67.73450714781521,0.10522829378103024,-60.21538675396222
292.9120760063339,0.3686271239845372,86.88986931118313,0.08293949180724822,-67.30554607806707,0.10277214789317511,-59.859547402569454
293.0620051670973,0.3688152531608566,86.89145731828482,0.08143080807869768,-66.86089335732441,0.10035051129687268,-59.48709916573759
293.21193432786066,0.3690033826202012,86.89304370615642,0.07992799935670257,-66.39972836654981,0.09796309654613206,-59.09723823587967
293.36186348862407,0.36919151236213876,86.89462847727081,0.07843134846514971,-65.92117695410387,0.09560964680906268,-58.68910687074803
293.5117926493875,0.3693796423862372,86.89621163409589,0.07694115894237037,-65.42430750567387,0.09328993703394506,-58.261789475133966
293.6617218101509,0.3695677726920658,86.89779317909453,0.07545775684074292,-64.90812673241511,0.09100377527172146,-57.814308400375886
293.8116509709143,0.3697559032791943,86.89937311472458,0.0739814927012683,-64.37157516576136,0.08875100416871638,-57.34561945014725
293.9615801316777,0.36994403414719373,86.90095144343893,0.07251274372075696,-63.813522349872336,0.08653150264459925,-56.85460708350834
294.11150929244104,0.37013216529563575,86.90252816768547,0.07105191613087918,-63.23276172636644,0.08434518777192855,-56.34007930988376
294.26143845320445,0.37032029672409295,86.90410328990711,0.0695994478099445,-62.62800521113081,0.08219201687486843,-55.80076227577207
294.41136761396785,0.3705084284321387,86.90567681254188,0.06815581114992396,-61.997877470047754,0.08007198986591754,-55.23529455003999
294.56129677473126,0.3706965604193475,86.90724873802279,0.06672151620283166,-61.34090990993114,0.07798515184062899,-54.64222112410708
294.71122593549467,0.37088469268529445,86.90881906877794,0.06529711413204599,-60.655534413455776,0.07593159595122878,-54.01998715581639
294.8611550962581,0.3710728252295555,86.91038780723056,0.0638832009954043,-59.94007686317877,0.07391146658069057,-53.366931502101544
295.0110842570214,0.3712609580517076,86.91195495579892,0.06248042188775824,-59.192750520820745,0.07192496283898778,-52.681280106629615
295.16101341778483,0.37144909115132857,86.91352051689645,0.0610894754709766,-58.411649354952544,0.06997234240277277,-51.96113933557559
295.31094257854824,0.37163722452799697,86.91508449293168,0.05971111891882262,-57.59474144445282,0.06805392571830682,-51.2044893889045
295.46087173931164,0.3718253581812923,86.91664688630824,0.05834617330240018,-56.739862628162385,0.06617010058477639,-50.40917795759671
295.61080090007505,0.3720134921107949,86.91820769942498,0.05699552943849978,-55.84471062487939,0.06432132713072826,-49.572914350969945
295.76073006083845,0.37220162631608583,86.91976693467586,0.055660154217611245,-54.9068399142564,0.06250814318967665,-48.6932643846678
295.9106592216018,0.3723897607967471,86.92132459445001,0.054341097419868534,-53.92365775047127,0.06073117007126766,-47.767646401195904
296.0605883823652,0.3725778955523617,86.92288068113177,0.05303949901488634,-52.89242177902012,0.058991118710909354,-46.79332889336172
296.2105175431286,0.3727660305825133,86.92443519710066,0.05175659692418871,-51.810239844695666,0.05728879616239389,-45.76743031868932
296.360446703892,0.3729541658867862,86.9259881447314,0.05049373520140998,-50.67407271738952,0.05562511237354125,-44.6869218314557
296.51037586465543,0.3731423014647661,86.92753952639396,0.0492523725541173,-49.4807406224241,0.0540010871528707,-43.548633819061166
296.66030502541884,0.3733304373160391,86.92908934445352,0.04803409109016747,-48.226934642536655,0.05241785719413961,-42.3492673098635
296.8102341861822,0.373518573440192,86.93063760127046,0.04684060511907288,-46.90923425550228,0.050876682973638856,-41.085411516469605
296.9601633469456,0.37370670983681303,86.93218429920053,0.04567376977297935,-45.52413247656244,0.0493789552708044,-39.75356898365744
297.110092507709,0.3738948465054906,86.93372944059463,0.04453558913085197,-44.06807027416057,0.04792620098471873,-38.35019000943592
297.2600216684724,0.3740829834458144,86.935273027799,0.043428223432156035,-42.537482098514445,0.04652008782678912,-36.87171817877892
297.4099508292358,0.37427112065737483,86.93681506315518,0.04235399485277982,-40.928854472247,0.04516242736401892,-35.31464895926016
297.5598799899992,0.37445925813976294,86.93835554899998,0.04131539118801085,-39.23879959449715,0.04385517577036121,-33.67560331001659
297.70980915076257,0.3746473958925706,86.93989448766553,0.04031506664989237,-37.464145744110944,0.04260043152126073,-31.951418089645163
297.859738311526,0.3748355339153909,86.9414318814793,0.03935583884813229,-35.60204585895418,0.041400429148197186,-30.139254640080317
298.0096674722894,0.3750236722078173,86.94296773276412,0.03844068089925262,-33.650104932245064,0.040257528070651964,-28.236726187354318
298.1595966330528,0.37521181076944427,86.9445020438381,0.03757270751860498,-31.60652571716274,0.03917419546318589,-26.242043550502025
298.3095257938162,0.37539994959986717,86.94603481701478,0.03675515392220404,-29.47027059829225,0.03815298212250968,-24.154177017174487
298.4594549545796,0.37558808869868193,86.94756605460306,0.035991346434166155,-27.241235344906006,0.03719649040585477,-21.973030100966373
298.60938411534295,0.37577622806548544,86.9490957589072,0.03528466389874879,-24.920427855655888,0.03630733355226024,-19.69961829003466
298.75931327610635,0.37596436769987546,86.95062393222686,0.03463848936935434,-22.510142101008853,0.035488086103470255,-17.33624299334666
298.90924243686976,0.37615250760145036,86.95215057685712,0.034056152115501566,-20.014114581529793,0.0347412257295804,-14.886648002663682
299.05917159763317,0.37634064776980963,86.9536756950885,0.03354086075525706,-17.43764821977521,0.03406906753123941,-12.35614338802868
299.2091007583966,0.3765287882045531,86.95519928920693,0.03309562925268936,-14.787687295690565,0.03347369279504861,-9.751680436653704
299.35902991916,0.3767169289052819,86.95672136149375,0.03272319854015118,-12.072827467594424,0.03295687513817608,-7.081861677293926
299.50895907992333,0.3769050698715974,86.95824191422581,0.03242595750895999,-9.303247634075595,0.0325200078650509,-4.356872745437674
299.65888824068674,0.37709321110310245,86.95976094967536,0.03220586789756677,-6.490555627757405,0.032164037015040225,-1.5883280802700266
299.80881740145014,0.3772813525994,86.9612784701102,0.032064398020521113,-3.6475472500211836,0.031889404842971016,1.2109700374953918
299.95874656221355,0.3774694943600943,86.96279447779358,0.032002470178850106,-0.7878871381781917,0.03169600821645773,4.027350615423606
300.10867572297695,0.3776576363847902,86.96430897498423,0.03202042589798179,2.074270932141091,0.0315831755829028,6.846653644033141
300.25860488374036,0.37784577867309327,86.96582196393643,0.03211801188243827,4.924699073596403,0.03154966480700546,9.654645120551727
300.4085340445037,0.3780339212246098,86.96733344689996,0.0322943879008227,7.749515743045345,0.03159368246817707,12.437437502049738
300.5584632052671,0.3782220640389473,86.9688434261201,0.03254815595607916,10.53558099716812,0.031712923380532124,15.181884958367517
300.7083923660305,0.37841020711571344,86.97035190383774,0.032877408332669646,13.27083927662159,0.03190462743016175,17.875926153646787
300.85832152679393,0.37859835045451723,86.97185888228928,0.03327979070051558,15.944589191606191,0.03216564955612119,20.508854029346786
301.00825068755734,0.37878649405496817,86.97336436370668,0.03375257557301345,18.547668561162673,0.032492537987730885,23.071500841060185
301.15817984832074,0.37897463791667635,86.97486835031751,0.03429274113009554,21.072552158940283,0.032881615733279725,25.55633590186812
301.3081090090841,0.379162782039253,86.9763708443449,0.03489705068311167,23.513367771805846,0.03332906072826295,27.957481638601557
301.4580381698475,0.37935092642231016,86.97787184800758,0.03556212874853277,25.865842268809644,0.03383098085253447,30.270659658522955
301.6079673306109,0.37953907106546014,86.9793713635199,0.036284530642564414,28.127192968429767,0.034383481039477436,32.49308211434792
301.7578964913743,0.37972721596831654,86.98086939309181,0.03706080353902292,30.295980772631925,0.03498272075826933,34.62330483614192
301.9078256521377,0.3799153611304934,86.98236593892891,0.037887537909087575,32.37194076576045,0.03562496112020768,36.66105792810586
302.0577548129011,0.3801035065516058,86.98386100323245,0.038761409090516785,34.355803885066564,0.036306601658127075,38.607067437054965
302.2076839736645,0.3802916522312691,86.9853545881993,0.03967920936943175,36.24912049062326,0.03702420741789424,40.462878920338525
302.3576131344279,0.38047979816910016,86.98684669602201,0.040637871392627825,38.054093720532194,0.037774527384224835,42.23069079910415
302.5075422951913,0.3806679443647159,86.9883373288888,0.041634483982044626,39.77342778187282,0.03855450546561457,43.91320264735554
302.6574714559547,0.38085609081773436,86.98982648898358,0.042666301529383,41.41019401193873,0.039361285323152355,45.51348125134658
302.8074006167181,0.3810442375277742,86.99131417848598,0.043730748146123107,42.967715732677604,0.04019221028590701,47.03484546222724
302.9573297774815,0.381232384494455,86.99280039957125,0.044825417668521134,44.44947160888386,0.04104481948836136,48.48076955248864
303.10725893824485,0.3814205317173969,86.99428515441045,0.04594807049884559,45.85901634913125,0.0419168412230555,49.854803915193244
303.25718809900826,0.3816086791962208,86.99576844517033,0.0470966281263698,47.19991707510443,0.04280618434656757,51.16051143164769
303.40711725977167,0.3817968269305485,86.99725027401335,0.0482691660308831,48.47570344331183,0.04371092842450112,52.401417591499595
303.5570464205351,0.3819849749200025,86.99873064309776,0.04946390553825589,49.68982955418161,0.044629313160641566,53.5809724002586
303.7069755812985,0.38217312316420593,87.00020955457755,0.05067920507785474,50.84564576153775,0.04555972753178445,54.70252218723756
303.8569047420619,0.38236127166278266,87.00168701060248,0.0519135511880762,51.94637864940292,0.04650069894471682,55.769289580859315
304.00683390282524,0.38254942041535733,87.00316301331807,0.0531655495294026,52.99511763553432,0.04745088264516162,56.784360110734404
304.15676306358864,0.3827375694215555,87.00463756486567,0.05443391609333455,53.99480686622061,0.0484090515387345,57.75067410103613
304.30669222435205,0.38292571868100334,87.00611066738239,0.05571746873868257,54.948241267831236,0.04937408652904341,58.67102272066387
304.45662138511545,0.3831138681933276,87.00758232300116,0.05701511914210227,55.858065807421596,0.050344967435758475,59.54804724249661
304.60655054587886,0.383302017958156,87.00905253385075,0.05832586521544094,56.7267771821277,0.05132076452358549,60.384240731469596
304.75647970664227,0.38349016797511676,87.01052130205574,0.05964878401659962,57.55672730319008,0.05230063064961072,61.181951527312805
304.9064088674056,0.383678318243839,87.01198862973652,0.06098302516153401,58.35012806532379,0.05328379401968944,61.94338801266704
305.056338028169,0.3838664687639527,87.01345451900941,0.06232780473130586,59.10905699713806,0.05426955153295572,62.67062426228062
305.20626718893243,0.3840546195350881,87.01491897198653,0.06368239965856345,59.8354634753785,0.05525726268592242,63.3656062560584
305.35619634969584,0.3842427705568768,87.01638199077588,0.0650461425715178,60.53117525714949,0.05624634400304539,64.03015841012001
305.50612551045924,0.38443092182895033,87.01784357748136,0.06641841706955327,61.197905142184176,0.057236263958228,64.66599023793397
305.65605467122265,0.38461907335094175,87.01930373420272,0.06779865340252919,61.83725762381559,0.05822653835099031,65.27470300018032
305.805983831986,0.38480722512248433,87.02076246303568,0.069186324525011,62.450735424416244,0.05921672610138014,65.85779623910841
305.9559129927494,0.384995377143212,87.02221976607177,0.07058094249682995,63.03974584043036,0.06020642542886914,66.41667412251329
306.1058421535128,0.3851835294127601,87.02367564539854,0.07198205520213678,63.605606845113165,0.061195270382120394,66.95265154544424
306.2557713142762,0.38537168193076365,87.02513010309943,0.07338924336034774,64.14955291496256,0.06218292768849358,67.46695995563049
306.4057004750396,0.3855598346968593,87.02658314125378,0.07480211780384818,64.6727405595557,0.06316909389427011,67.96075288233529
306.55562963580303,0.38574798771068375,87.02803476193698,0.07622031699895473,65.1762535449456,0.06415349276876674,68.4351111587935
306.7055587965664,0.3859361409718747,87.02948496722027,0.07764350478832979,65.6611078085964,0.0651358729476725,68.89104783621033
306.8554879573298,0.3861242944800707,87.03093375917094,0.07907136833472611,66.12825606959711,0.0661160057930341,69.32951279306037
307.0054171180932,0.3863124482349108,87.0323811398522,0.08050361624757928,66.5785921420385,0.06709368344930458,69.75139704757133
307.1553462788566,0.3865006022360348,87.0338271113233,0.08193997687556907,67.0129549623374,0.0680687170767601,70.15753678417576
307.30527543962,0.38668875648308304,87.03527167563949,0.08338019674972547,67.43213234320181,0.06904093524531071,70.54871710662394
307.4552046003834,0.3868769109756968,87.03671483485196,0.08482403916307563,67.83686446811762,0.07001018247335734,70.92567553163805
307.60513376114676,0.38706506571351795,87.038156591008,0.08627128287410146,68.2278471408471,0.0709763178978133,71.28910523759711
307.75506292191017,0.3872532206961892,87.0395969461509,0.08772172092247679,68.60573480462635,0.07193921406276253,71.63965808293968
307.9049920826736,0.3874413759233537,87.04103590231995,0.08917515954663303,68.97114334563052,0.07289875581544741,71.97794740885246
308.054921243437,0.3876295313946555,87.04247346155054,0.09063141719371201,69.32465269493989,0.0738548392993987,72.30455064047734
308.2048504042004,0.3878176871097391,87.0439096258741,0.09209032361335583,69.66680924274033,0.07480737103551947,72.62001170037011
308.3547795649638,0.3880058430682501,87.04534439731812,0.09355171902761587,69.99812807789401,0.0757562670828465,72.92484324734616
308.5047087257272,0.3881939992698343,87.04677777790617,0.09501545336999803,70.31909506534862,0.07670145227152773,73.21952875318085
308.65463788649055,0.38838215571413837,87.0482097696579,0.09648138558734652,70.63016877315438,0.07764285950129766,73.50452442893392
308.80456704725395,0.38857031240081014,87.04964037458907,0.09794938299886795,70.93178226014278,0.07858042909939061,73.78026101195071
308.95449620801736,0.38875846932949726,87.05106959471154,0.09941932070714402,71.22434473460915,0.07951410823242641,74.04714542388255
309.10442536878077,0.3889466264998488,87.05249743203326,0.10089108105648831,71.50824309364853,0.08044385036734701,74.30556230937513
309.2543545295442,0.3891347839115139,87.05392388855834,0.10236455313443413,71.78384335211902,0.0813696147769536,74.55587546439843
309.4042836903076,0.3893229415641429,87.05534896628699,0.10383963231254853,72.05149196956496,0.08229136608603248,74.79842916255075
309.55421285107093,0.3895110994573864,87.05677266721558,0.10531621982313116,72.31151708282238,0.08320907385444452,75.03354938705839
309.70414201183434,0.38969925759089613,87.05819499333664,0.10679422236868095,72.56422965145264,0.08412271219390288,75.26154497561673
309.85407117259774,0.3898874159643241,87.05961594663884,0.10827355176129491,72.80992452260755,0.08503225941546969,75.48270868467603
310.00400033336115,0.3900755745773233,87.06103552910703,0.10975412458945763,73.0488814214292,0.08593769770510117,75.69731817927416
310.15392949412455,0.3902637334295469,87.06245374272224,0.11123586190988015,73.28136587261031,0.08683901282480228,75.90563695404224
310.30385865488796,0.3904518925206492,87.06387058946167,0.11271868896229278,73.50763005830851,0.08773619383719765,76.10791519057624
310.4537878156513,0.3906400518502851,87.06528607129876,0.11420253490527119,73.72791361719996,0.08862923285152041,76.30439055595951
310.6037169764147,0.39082821141811,87.06670019020308,0.11568733257135799,73.94244438908326,0.08951812478920922,76.49528894684711
310.7536461371781,0.3910163712237802,87.06811294814052,0.11717301823989873,74.15143910909869,0.09040286716746986,76.68082518317634
310.90357529794153,0.39120453126695226,87.06952434707311,0.11865953142614787,74.3551040553067,0.09128345989930567,76.86120365524754
311.05350445870494,0.3913926915472838,87.07093438895915,0.12014681468534076,74.55363565307708,0.09215990510866086,77.03661892762597
311.20343361946834,0.39158085206443277,87.07234307575315,0.12163481343052795,74.74722103946664,0.09303220695943654,77.2072563030427
311.3533627802317,0.391769012818058,87.07375040940595,0.12312347576308534,74.93603859051542,0.09390037149725446,77.37329234922383
311.5032919409951,0.39195717380781925,87.07515639186455,0.1246127523149114,75.12025841416185,0.09476440650294564,77.53489539134857
311.6532211017585,0.3921453350333763,87.07656102507228,0.12610259610138505,75.30004281126365,0.09562432135681692,77.69222597262271
311.8031502625219,0.39233349649438987,87.07796431096874,0.12759296238427528,75.47554670702206,0.09648012691285433,77.84543728526461
311.9530794232853,0.3925216581905216,87.07936625148982,0.12908380854382556,75.64691805492379,0.0973318353820709,77.99467557401809
312.1030085840487,0.3927098201214332,87.08076684856766,0.1305750939593251,75.8142982151546,0.09817946022429101,78.14008051414574
312.2529377448121,0.3928979822867876,87.0821661041308,0.13206677989752816,75.97782230928645,0.0990230160477166,78.28178556570464
312.4028669055755,0.3930861446862479,87.083564020104,0.13355882940833666,76.13761955290272,0.0998625185156772,78.41991830576842
312.5527960663389,0.3932743073194784,87.0849605984084,0.13505120722720823,76.2938135676977,0.10069798426001493,78.55460074013206
312.7027252271023,0.3934624701861436,87.08635584096143,0.13654387968380144,76.44652267447164,0.1015294308006046,78.68594959592012
312.8526543878657,0.3936506332859086,87.08774974967692,0.1380368146164033,76.59586016833343,0.10235687647054663,78.81407659641063
313.0025835486291,0.39383879661843946,87.08914232646495,0.13952998129172178,76.74193457732548,0.1031803403466085,78.93908871928869
313.15251270939245,0.39402696018340255,87.09053357323207,0.14102335032966598,76.88484990559405,0.10399984218452955,79.06108843945337
313.30244187015586,0.3942151239804653,87.09192349188112,0.14251689363275763,77.02470586214528,0.10481540235882926,79.1801739574171
313.45237103091927,0.3944032880092953,87.09331208431138,0.14401058431984437,77.1615980761487,0.10562704180678706,79.29643941426032
313.6023001916827,0.39459145226956105,87.0946993524184,0.14550439666383252,77.2956182996827,0.10643478197630125,79.40997509403464
313.7522293524461,0.39477961676093165,87.09608529809428,0.1469983060331417,77.42685459874667,0.10723864477733568,79.52086761443965
313.9021585132095,0.39496778148307676,87.09746992322737,0.14849228883664448,77.55539153330865,0.10803865253670715,79.62920010654194
314.05208767397284,0.3951559464356666,87.09885322970251,0.1499863224718407,77.68131032709877,0.10883482795596934,79.7350523842465
314.20201683473624,0.3953441116183724,87.10023521940099,0.1514803852760675,77.80468902781115,0.10962719407218262,79.83850110418263
314.35194599549965,0.39553227703086563,87.10161589420042,0.1529744564805174,77.92560265832512,0.11041577422135615,79.93961991661585
314.50187515626305,0.3957204426728185,87.10299525597493,0.15446851616690657,78.04412335951888,0.11120059200438846,80.03847960795808
314.65180431702646,0.3959086085439037,87.10437330659506,0.1559625452265993,78.16032052520367,0.11198167125532454,80.13514823540415
314.80173347778987,0.3960967746437948,87.10575004792783,0.15745652532204085,78.27426092967265,0.11275903601177438,80.22969125418913
314.9516626385532,0.39628494097216577,87.10712548183668,0.15895043885034074,78.38600884832245,0.11353271048734179,80.32217163792389
315.1015917993166,0.3964731075286916,87.10849961018155,0.16044426890888255,78.49562617177595,0.11430271904593257,80.41264999243725
315.25152096008003,0.39666127431304726,87.10987243481883,0.16193799926281338,78.60317251390255,0.11506908617780576,80.50118466352139
315.40145012084344,0.39684944132490885,87.1112439576014,0.16343161431431322,78.7087053141084,0.11583183647726046,80.5878318389522
315.55137928160684,0.39703760856395287,87.11261418037869,0.16492509907352212,78.81227993424152,0.11659099462184225,80.67264564512999
315.70130844237025,0.3972257760298564,87.11398310499655,0.16641843913102425,78.9139497504345,0.11734658535296956,80.75567823866261
315.8512376031336,0.3974139437222972,87.11535073329736,0.1679116206317972,79.0137662401863,0.11809863345788797,80.83697989319279
316.001166763897,0.3976021116409539,87.11671706712006,0.1694046302505345,79.11177906496388,0.1188471637528625,80.91659908175001
316.1510959246604,0.39779027978550513,87.1180821083001,0.17089745516825627,79.20803614858636,0.11959220106752683,80.99458255488982
316.3010250854238,0.3979784481556307,87.11944585866944,0.17239008305013542,79.30258375163733,0.1203337702303155,81.07097541486584
316.4509542461872,0.39816661675101067,87.12080832005658,0.173882502024467,79.39546654213503,0.12107189605490846,81.14582118606421
316.60088340695063,0.39835478557132586,87.12216949428661,0.17537470066270722,79.48672766267462,0.12180660332762026,81.21916188191439
316.750812567714,0.39854295461625755,87.12352938318114,0.17686666796052594,79.57640879424392,0.12253791679567523,81.29103806847809
316.9007417284774,0.3987311238854881,87.12488798855837,0.17835839331981365,79.66455021690078,0.12326586115631229,81.36148892490381
317.0506708892408,0.3989192933786998,87.1262453122331,0.1798498665315799,79.7511908674882,0.12399046104666199,81.43055230092341
317.2006000500042,0.39910746309557593,87.12760135601664,0.1813410777597036,79.83636839455258,0.12471174103435281,81.49826477155577
317.3505292107676,0.39929563303580035,87.12895612171695,0.18283201752547945,79.92011921061999,0.12542972560879592,81.56466168917264
317.500458371531,0.3994838031990572,87.13030961113856,0.1843226766929167,80.00247854197572,0.1261444391731067,81.6297772330714
317.65038753229436,0.39967197358503176,87.13166182608265,0.18581304645474947,80.08348047608358,0.1268559060366231,81.69364445669159
317.80031669305777,0.3998601441934095,87.13301276834696,0.18730311831911986,80.16315800677293,0.12756415040798363,81.75629533260275
317.9502458538212,0.40004831502387644,87.13436243972589,0.188792884096892,80.24154307731358,0.12826919638872777,81.8177607953839
318.1001750145846,0.40023648607611956,87.13571084201047,0.19028233588957102,80.31866662149184,0.12897106796739014,81.8780707825077
318.250104175348,0.4004246573498261,87.13705797698833,0.1917714660777839,80.39455860279372,0.12966978901405224,81.93725427333514
318.4000333361114,0.40061282884468397,87.1384038464438,0.19326026731030085,80.46924805179519,0.1303653832753284,81.99533932632087
318.54996249687474,0.4008010005603816,87.13974845215783,0.1947487324935626,80.54276310185362,0.13105787436975527,82.05235311452296
318.69989165763815,0.4009891724966083,87.14109179590805,0.19623685478169103,80.61513102318881,0.1317472857835626,82.1083219595056
318.84982081840155,0.40117734465305366,87.14243387946875,0.19772462756694983,80.68637825543662,0.13243364086679732,82.16327136371753
318.99974997916496,0.401365517029408,87.1437747046109,0.19921204447064358,80.75653043875424,0.1331169628297851,82.21722604142529
319.14967913992837,0.4015536896253621,87.14511427310218,0.20069909933442032,80.82561244355045,0.133797274739903,82.27020994827457
319.2996083006918,0.4017418624406072,87.1464525867069,0.20218578621196737,80.89364839891097,0.13447459951864782,82.32224630954957
319.4495374614551,0.4019300354748356,87.14778964718614,0.20367209936107003,80.96066171978434,0.13514895993897882,82.37335764719592
319.59946662221853,0.4021182087277397,87.14912545629767,0.20515803323602283,81.0266751329905,0.13582037862292,82.42356580566926
319.74939578298194,0.4023063821990128,87.15046001579594,0.20664358248037357,81.09171070211077,0.13648887803940588,82.47289197666777
319.89932494374534,0.4024945558883486,87.15179332743217,0.20812874191997682,81.15578985131384,0.13715448050235277,82.52135672280383
320.04925410450875,0.40268272979544123,87.15312539295431,0.20961350655635325,81.21893338817078,0.1378172081689463,82.56898000026726
320.19918326527215,0.4028709039199856,87.15445621410701,0.21109787156032914,81.28116152550788,0.13847708303812753,82.6157811805289
320.3491124260355,0.4030590782616773,87.1557857926317,0.21258183226594785,81.34249390234389,0.1391341269492679,82.66177907113145
320.4990415867989,0.40324725282021234,87.15711413026656,0.21406538416463872,81.40294960395605,0.13978836158102026,82.7069919356116
320.6489707475623,0.4034354275952871,87.15844122874654,0.21554852289962853,81.46254718111626,0.14043980845033424,82.75143751259463
320.7988999083257,0.4036236025865989,87.15976708980332,0.2170312442605893,81.52130466853706,0.1410884889116285,82.79513303410141
320.94882906908913,0.40381177779384525,87.1610917151654,0.21851354417850377,81.57923960256453,0.14173442415610576,82.83809524310479
321.09875822985254,0.4039999532167246,87.16241510655807,0.21999541872074582,81.63636903815372,0.1423776352112062,82.88034041037072
321.2486873906159,0.40418812885493566,87.16373726570338,0.22147686408635794,81.69270956515977,0.14301814294018594,82.92188435061739
321.3986165513793,0.4043763047081779,87.16505819432018,0.22295787660152594,81.74827732397675,0.14365596804181835,82.96274243802448
321.5485457121427,0.40456448077615126,87.16637789412417,0.22443845271522928,81.80308802055396,0.14429113105020266,83.00292962112191
321.6984748729061,0.4047526570585563,87.16769636682781,0.225918588995071,81.85715694081838,0.1449236523346808,83.04246043708713
321.8484040336695,0.40494083355509386,87.16901361414041,0.22739828212327123,81.91049896453042,0.14555355209985055,83.08134902547762
321.9983331944329,0.40512901026546577,87.17032963776813,0.22887752889282106,81.9631285785983,0.14618085038567072,83.1196091414241
322.14826235519627,0.4053171871893741,87.17164443941392,0.2303563262037859,82.0150598898755,0.14680556706765144,83.15725416830924
322.2981915159597,0.4055053643265215,87.17295802077761,0.23183467105975386,82.06630663746469,0.14742772185712488,83.19429712995421
322.4481206767231,0.4056935416766115,87.17427038355586,0.23331256056442207,82.11688220454947,0.1480473343015901,83.23075070233565
322.5980498374865,0.40588171923934774,87.17558152944221,0.23478999191831545,82.16679962977537,0.14866442378512798,83.26662722485345
322.7479789982499,0.4060698970144344,87.17689146012705,0.23626696241563036,82.21607161819956,0.149279009528881,83.30193871116919
322.8979081590133,0.40625807500157685,87.17820017729764,0.23774346944119834,82.26471055182814,0.14989111059159305,83.33669685963402
323.04783731977665,0.4064462532004802,87.17950768263813,0.23921951046756562,82.31272849975889,0.15050074587020598,83.37091306332402
323.19776648054005,0.4066344316108506,87.18081397782956,0.24069508305218515,82.36013722794682,0.1511079341005097,83.40459841969974
323.34769564130346,0.40682261023239463,87.18211906454985,0.24217018483470706,82.40694820860791,0.15171269385783817,83.43776373990613
323.49762480206687,0.4070107890648193,87.18342294447385,0.24364481353437636,82.4531726292776,0.15231504355781314,83.47041955772853
323.6475539628303,0.4071989681078322,87.18472561927328,0.2451189669475243,82.49882140153746,0.15291500145712866,83.50257613821884
323.7974831235937,0.40738714736114173,87.1860270906168,0.2465926429451519,82.54390516942503,0.1535125856543747,83.5342434860063
323.9474122843571,0.40757532682445646,87.18732736016999,0.24806583947060262,82.58843431753948,0.15410781409089666,83.56543135330585
324.09734144512043,0.4077635064974855,87.18862642959537,0.24953855453731794,82.63241897885604,0.15470070455168736,83.59614924763672
324.24727060588384,0.4079516863799389,87.18992430055239,0.25101078622667883,82.6758690422612,0.15529127466631157,83.62640643926346
324.39719976664725,0.4081398664715269,87.19122097469743,0.25248253268591686,82.71879415982019,0.15587954190985526,83.65621196837071
324.54712892741065,0.4083280467719603,87.19251645368385,0.2539537921261072,82.76120375378768,0.1564655236039039,83.68557465198276
324.69705808817406,0.40851622728095044,87.19381073916192,0.25542456282022835,82.80310702337226,0.1570492369175419,83.71450309063826
324.84698724893747,0.4087044079982094,87.19510383277894,0.2568948431012936,82.84451295126455,0.15763069886837588,83.74300567483006
324.9969164097008,0.4088925889234496,87.19639573617914,0.2583646313605457,82.88543030993858,0.15820992632357495,83.7710905912198
325.1468455704642,0.40908077005638394,87.19768645100373,0.25983392604571665,82.92586766773549,0.15878693600093155,83.79876582863608
325.29677473122763,0.4092689513967259,87.19897597889093,0.26130272565934554,82.96583339473815,0.15936174446993578,83.82603918386502
325.44670389199104,0.40945713294418956,87.20026432147593,0.26277102875715563,83.00533566844511,0.15993436815286582,83.85291826724142
325.59663305275444,0.4096453146984896,87.20155148039092,0.26423883394648917,83.04438247925175,0.16050482332589094,83.87941050804854
325.74656221351785,0.40983349665934105,87.20283745726513,0.265706139884791,83.08298163574614,0.16107312612018526,83.90552315973372
325.8964913742812,0.41002167882645923,87.20412225372476,0.2671729452781489,83.12114076982694,0.16163929252305273,83.93126330494746
326.0464205350446,0.41020986119956054,87.20540587139307,0.2686392488798812,83.1588673416502,0.1622033383790613,83.95663786041253
326.196349695808,0.41039804377836187,87.2066883118903,0.2701050494891694,83.19616864441153,0.16276527939118235,83.98165358162976
326.3462788565714,0.41058622656257987,87.20796957683378,0.2715703459497381,83.2330518089702,0.16332513112193864,84.00631706742692
326.4962080173348,0.41077440955193256,87.20924966783784,0.2730351371485841,83.2695238083212,0.16388290899455898,84.03063476435668
326.64613717809823,0.41096259274613794,87.21052858651386,0.2744994220147371,83.30559146192061,0.16443862829413364,84.05461297094921
326.7960663388616,0.41115077614491485,87.21180633447031,0.27596319951806975,83.3412614398705,0.16499230416877672,84.07825784182516
326.945995499625,0.4113389597479825,87.21308291331268,0.27742646866814485,83.37654026696806,0.16554395163079022,84.10157539167436
327.0959246603884,0.4115271435550607,87.21435832464354,0.27888922851309744,83.41143432662447,0.1660935855578289,84.12457149910489
327.2458538211518,0.41171532756586965,87.21563257006257,0.2803514781385525,83.44594986465782,0.1666412206940666,84.14725191036774
327.3957829819152,0.41190351178013007,87.21690565116647,0.28181321666658515,83.48009299296558,0.16718687165136503,84.1696222429618
327.5457121426786,0.4120916961975633,87.21817756954907,0.28327444325470313,83.51386969308007,0.1677305529104383,84.19168798912291
327.69564130344196,0.4122798808178911,87.21944832680127,0.2847351570948716,83.54728581961207,0.1682722788220206,84.21345451920214
327.84557046420537,0.4124680656408357,87.2207179245111,0.28619535741256275,83.58034710358612,0.16881206360802908,84.23492708493674
327.9954996249688,0.41265625066612016,87.2219863642637,0.28765504346583803,83.61305915567166,0.16934992136272647,84.25611082261787
328.1454287857322,0.4128444358934675,87.22325364764127,0.2891142145444562,83.64542746931367,0.16988586605387912,84.27701075615884
328.2953579464956,0.4130326213226016,87.22451977622319,0.2905728699690149,83.6774574237666,0.1704199115239149,84.29763180006758
328.445287107259,0.41322080695324676,87.22578475158593,0.2920310090901133,83.70915428703479,0.17095207149107414,84.31797876232649
328.59521626802234,0.41340899278512777,87.22704857530313,0.2934886312875446,83.74052321872297,0.1714823595505588,84.33805634718338
328.74514542878575,0.41359717881797026,87.22831124894553,0.29494573596951107,83.77156927279978,0.1720107891756763,84.35786915785614
328.89507458954915,0.41378536505149954,87.22957277408105,0.29640232257186233,83.80229740027751,0.17253737371897787,84.37742169915487
329.04500375031256,0.4139735514854424,87.23083315227474,0.2978583905573615,83.83271245181112,0.1730621264133932,84.39671838002359
329.19493291107597,0.41416173811952517,87.23209238508883,0.2993139394149669,83.862819180219,0.17358506037335805,84.41576351600517
329.3448620718394,0.4143499249534756,87.23335047408271,0.3007689686591435,83.89262224292861,0.17410618859593754,84.43456133163154
