frequency_hz,linear_triplen_check_grid_ohm,linear_triplen_check_grid_angle_deg,linear_triplen_check_filter_ohm,linear_triplen_check_filter_angle_deg,linear_triplen_check_pcc_ohm,linear_triplen_check_pcc_angle_deg
329.4947912326027,0.41453811198702106,87.23460742081292,0.3022234778291844,83.9221262043491,0.17462552396194084,84.45311596274192
329.64472039336613,0.4147262992198904,87.23586322683322,0.3036774664885673,83.95133553817418,0.17514307923703384,84.47143145873194
329.79464955412953,0.4149144866518119,87.23711789369452,0.30513093422431314,83.98025462961664,0.17565886707283943,84.48951178473543
329.94457871489294,0.41510267428251507,87.23837142294494,0.3065838806463783,84.00888777757774,0.1761729000080364,84.50736082374155
330.09450787565635,0.41529086211172955,87.2396238161298,0.30803630538705457,84.03723919675309,0.17668519046944697,84.5249823786496
330.24443703641975,0.4154790501391858,87.24087507479159,0.3094882081003949,84.06531301967756,0.17719575077312077,84.5423801742631
330.3943661971831,0.4156672383646144,87.24212520047008,0.3109395884616483,84.0931132987109,0.17770459312540826,84.55955785922585
330.5442953579465,0.4158554267877465,87.2433741947022,0.3123904461667175,84.12064400796645,0.17821172962402884,84.57651900790134
330.6942245187099,0.4160436154083142,87.2446220590221,0.313840780931629,84.14790904518435,0.17871717225913022,84.59326712219777
330.8441536794733,0.4162318042260492,87.24586879496124,0.315290592492017,84.17491223355172,0.17922093291433933,84.60980563334041
330.99408284023673,0.4164199932406847,87.24711440404819,0.3167398806026281,84.20165732347087,0.1797230233678074,84.62613790359298
331.14401200100014,0.4166081824519534,87.24835888780885,0.31818864503683075,84.22814799427772,0.1802234552932439,84.64226722792964
331.2939411617635,0.4167963718595892,87.24960224776636,0.3196368855861507,84.25438785591209,0.18072224026094597,84.65819683565974
331.4438703225269,0.41698456146332624,87.25084448544109,0.3210846020598082,84.28038045054083,0.1812193897388163,84.67392989200604
331.5937994832903,0.41717275126289904,87.2520856023507,0.32253179428427553,84.3061292541363,0.18171491509337465,84.68946949963862
331.7437286440537,0.41736094125804274,87.25332560001007,0.32397846210284137,84.3316376780104,0.18220882759075946,84.70481870016566
331.8936578048171,0.417549131448493,87.2545644799314,0.32542460537519596,84.35690907030703,0.18270113839772362,84.71998047558235
332.0435869655805,0.41773732183398565,87.25580224362415,0.3268702239770158,84.3819467174528,0.18319185858261813,84.73495774967957
332.19351612634387,0.41792551241425735,87.25703889259506,0.3283153177995721,84.40675384556869,0.18368099911637065,84.74975338941343
332.3434452871073,0.41811370318904506,87.25827442834817,0.3297598867493418,84.43133362184268,0.1841685708734535,84.76437020623688
332.4933744478707,0.41830189415808633,87.25950885238483,0.3312039307476315,84.45568915586571,0.184654584632843,84.77881095739484
332.6433036086341,0.418490085321119,87.26074216620367,0.3326474497302114,84.4798235009311,0.1851390510789713,84.79307834718365
332.7932327693975,0.41867827667788154,87.26197437130062,0.33409044364696283,84.50373965529943,0.18562198080266884,84.80717502817632
332.9431619301609,0.41886646822811274,87.26320546916898,0.3355329124615276,84.52744056342922,0.18610338430209797,84.82110360241444
333.09309109092425,0.41905465997155195,87.26443546129931,0.33697485615097683,84.55092911717516,0.18658327198367894,84.83486662256783
333.24302025168765,0.4192428519079392,87.26566434917953,0.3384162747054804,84.57420815695434,0.1870616541630066,84.84846659306295
333.39294941245106,0.4194310440370145,87.26689213429489,0.3398571681279864,84.59728047288168,0.18753854106575701,84.86190597118099
333.54287857321447,0.4196192363585187,87.26811881812799,0.3412975364339155,84.62014880587556,0.18801394282858888,84.87518716812676
333.6928077339779,0.41980742887219297,87.26934440215874,0.34273737965085427,84.64281584873453,0.18848786950003255,84.88831255006893
333.8427368947413,0.4199956215777792,87.27056888786443,0.34417669781826626,84.66528424718585,0.18896033104137414,84.90128443915295
333.9926660555046,0.42018381447501907,87.27179227671972,0.34561549098719874,84.68755660090683,0.1894313373275266,84.91410511448693
334.14259521626803,0.4203720075636557,87.2730145701966,0.3470537592200137,84.70963546451986,0.18990089814789815,84.92677681310194
334.29252437703144,0.42056020084343193,87.27423576976445,0.34849150259010586,84.73152334856165,0.19036902320724564,84.93930173088687
334.44245353779485,0.42074839431409117,87.27545587689,0.3499287211816455,84.7532227204277,0.19083572212652458,84.95168202349913
334.59238269855825,0.42093658797537753,87.2766748930374,0.35136541508931685,84.77473600529277,0.19130100444372808,84.96391980725156
334.74231185932166,0.42112478182703555,87.27789281966817,0.352801584418072,84.79606558700775,0.19176487961471927,84.97601715997651
334.892241020085,0.4213129758688099,87.2791096582412,0.35423722928287976,84.81721380897389,0.19222735701405205,84.98797612186752
335.0421701808484,0.4215011701004459,87.28032541021282,0.3556723498084936,84.83818297499515,0.192688445935788,84.99979869629956
335.1920993416118,0.42168936452168965,87.28154007703674,0.3571069461292171,84.85897535010879,0.1931481555943017,85.01148685062819
335.34202850237523,0.4218775591322872,87.28275366016408,0.3585410183886754,84.87959316139559,0.19360649512507835,85.02304251696832
335.49195766313863,0.4220657539319852,87.28396616104335,0.3599745667396002,84.90003859876953,0.19406347358550502,85.03446759295349
335.64188682390204,0.4222539489205309,87.28517758112055,0.36140759134360784,84.92031381574817,0.19451909995565067,85.04576394247556
335.7918159846654,0.42244214409767195,87.28638792183904,0.36284009237099724,84.94042093020383,0.19497338313904258,85.05693339640617
335.9417451454288,0.4226303394631563,87.28759718463965,0.36427207000054024,84.9603620250963,0.19542633196342937,85.06797775329989
336.0916743061922,0.42281853501673256,87.28880537096065,0.3657035244192854,84.98013914918768,0.19587795518154105,85.07889878007984
336.2416034669556,0.4230067307581496,87.29001248223771,0.3671344558223599,84.99975431773962,0.19632826147183674,85.08969821270634
336.391532627719,0.42319492668715697,87.29121851990402,0.3685648644127862,85.01920951319381,0.19677725943924906,85.10037775682883
336.5414617884824,0.42338312280350426,87.29242348539016,0.3699947504012905,85.03850668583578,0.19722495761591655,85.11093908842193
336.6913909492458,0.42357131910694196,87.29362738012422,0.3714241140061294,85.05764775444285,0.19767136446191189,85.12138385440562
336.8413201100092,0.4237595155972207,87.29483020553172,0.3728529554529082,85.07663460691643,0.19811648836595946,85.13171367325033
336.9912492707726,0.42394771227409184,87.29603196303569,0.37428127497441355,85.09546910089921,0.19856033764614764,85.14193013556729
337.141178431536,0.42413590913730675,87.29723265405657,0.3757090728104419,85.1141530643776,0.19900292055063162,85.15203480468446
337.2911075922994,0.42432410618661776,87.29843228001239,0.3771363492076421,85.13268829626999,0.19944424525833154,85.16202921720854
337.4410367530628,0.424512303421777,87.29963084231858,0.37856310441934904,85.1510765670009,0.19988431987961902,85.17191488357335
337.59096591382615,0.42470050084253763,87.30082834238807,0.3799893387054349,85.16931961906175,0.20032315245700108,85.18169328857516
337.74089507458956,0.4248886984486532,87.30202478163137,0.38141505233215356,85.1874191675585,0.2007607509657933,85.19136589189502
337.89082423535297,0.42507689623987704,87.30322016145642,0.3828402455719913,85.20537690074627,0.20119712331478656,85.20093412860874
338.0407533961164,0.4252650942159639,87.30441448326867,0.3842649187035266,85.22319448055174,0.20163227734690856,85.21039940968468
338.1906825568798,0.4254532923766682,87.30560774847113,0.3856890720112837,85.24087354308334,0.20206622083987483,85.21976312246979
338.3406117176432,0.42564149072174506,87.3067999584643,0.38711270578560025,85.2584156991296,0.20249896150683663,85.22902663116407
338.49054087840653,0.42582968925095,87.30799111464621,0.38853582032248624,85.2758225346461,0.20293050699701778,85.23819127728402
338.64047003916994,0.4260178879640391,87.30918121841248,0.38995841592350106,85.29309561123124,0.20336086489634944,85.24725838011507
338.79039919993335,0.4262060868607687,87.31037027115617,0.39138049289561555,85.31023646659102,0.20379004272809234,85.25622923715355
338.94032836069675,0.42639428594089573,87.31155827426797,0.39280205155109443,85.32724661499347,0.20421804795345797,85.26510512453825
339.09025752146016,0.4265824852041773,87.31274522913604,0.3942230922073674,85.34412754771247,0.20464488797221833,85.27388729747216
339.24018668222357,0.4267706846503714,87.31393113714618,0.39564361518691615,85.36088073346188,0.20507057012331292,85.28257699063423
339.390115842987,0.4269588842792357,87.31511599968171,0.3970636208171514,85.37750761881955,0.20549510168544616,85.29117541858183
339.5400450037503,0.427147084090529,87.3162998181235,0.3984831094303032,85.39400962864211,0.20591848987768038,85.29968377614384
339.6899741645137,0.4273352840840104,87.31748259385,0.399902081363307,85.4103881664703,0.2063407418600216,85.30810323880488
339.83990332527713,0.4275234842594391,87.31866432823726,0.40132053695769354,85.42664461492532,0.20676186473399796,85.31643496308062
339.98983248604054,0.42771168461657494,87.31984502265888,0.4027384765594871,85.4427803360965,0.20718186554323464,85.32468008688474
340.13976164680395,0.4278998851551783,87.32102467848607,0.4041559005190948,85.45879667192017,0.20760075127401892,85.3328397298874
340.28969080756735,0.4280880858750097,87.32220329708764,0.40557280919121086,85.4746949445504,0.20801852885586258,85.34091499386575
340.4396199683307,0.42827628677583013,87.32338087982994,0.4069892029347117,85.49047645672148,0.20843520516205516,85.3489069630466
340.5895491290941,0.42846448785740143,87.32455742807699,0.4084050821125657,85.50614249210261,0.20885078701021456,85.35681670444119
340.7394782898575,0.4286526891194853,87.32573294319039,0.40982044709172916,85.52169431564458,0.20926528116282722,85.36464526817272
340.8894074506209,0.42884089056184416,87.32690742652936,0.4112352982430623,85.53713317391927,0.2096786943277875,85.37239368779653
341.03933661138433,0.4290290921842407,87.32808087945074,0.41264963594123066,85.55246029545158,0.21009103315892624,85.38006298061303
341.18926577214773,0.42921729398643804,87.32925330330896,0.41406346056462284,85.56767689104423,0.21050230425653832,85.38765414797393
341.3391949329111,0.4294054959681997,87.33042469945612,0.4154767724952576,85.58278415409565,0.21091251416789983,85.39516817558159
341.4891240936745,0.4295936981292901,87.33159506924194,0.41688957211870625,85.59778326091106,0.21132166938778443,85.40260603378177
341.6390532544379,0.42978190046947323,87.3327644140138,0.4183018598240003,85.61267537100682,0.2117297763589689,85.40996867785013
341.7889824152013,0.4299701029885142,87.33393273511666,0.41971363600355927,85.62746162740844,0.21213684147273823,85.4172570482723
341.9389115759647,0.4301583056861779,87.33510003389323,0.42112490105310435,85.64214315694214,0.21254287106938108,85.42447207101799
342.0888407367281,0.43034650856223045,87.33626631168377,0.4225356553715852,85.65672107052039,0.21294787143868305,85.43161465780905
342.23876989749147,0.43053471161643747,87.33743156982626,0.4239458993611003,85.67119646342135,0.21335184882041194,85.43868570638186
342.3886990582549,0.4307229148485657,87.33859580965634,0.4253556334268257,85.68557041556248,0.21375480940479988,85.44568610074396
342.5386282190183,0.43091111825838185,87.33975903250732,0.42676485797694147,85.69984399176849,0.2141567593330192,85.45261671142525
342.6885573797817,0.43109932184565336,87.34092123971017,0.42817357342255735,85.71401824203355,0.21455770469765245,85.45947839572379
342.8384865405451,0.43128752561014777,87.34208243259354,0.42958178017764875,85.72809420177822,0.2149576515431595,85.46627199794631
342.9884157013085,0.43147572955163327,87.34324261248379,0.4309894786589823,85.74207289210106,0.21535660586633634,85.47299834964373
343.13834486207185,0.4316639336698782,87.34440178070493,0.432396669286054,85.755955320025,0.21575457361677258,85.47965826984155
343.28827402283525,0.43185213796465177,87.34555993857872,0.4338033524810218,85.76974247873851,0.21615156069730096,85.48625256526547
343.43820318359866,0.4320403424357231,87.34671708742457,0.43520952866864243,85.7834353478322,0.216547572964444,85.49278203056222
343.58813234436207,0.4322285470828618,87.34787322855959,0.4366151982762062,85.79703489353021,0.2169426162288535,85.49924744851575
343.7380615051255,0.4324167519058382,87.34902836329867,0.438020361733481,85.81054206891713,0.21733669625574883,85.50564959025897
343.8879906658889,0.4326049569044226,87.35018249295436,0.43942501947264617,85.82395781416027,0.2177298187653465,85.51198921548094
344.0379198266522,0.43279316207838586,87.35133561883691,0.44082917192823884,85.83728305672734,0.21812198943328817,85.51826707262988
344.18784898741563,0.43298136742749954,87.35248774225435,0.44223281953709387,85.8505187115999,0.21851321389106254,85.52448389911191
344.33777814817904,0.43316957295153524,87.35363886451242,0.4436359627382888,85.86366568148247,0.21890349772642276,85.53064042148571
344.48770730894245,0.4333577786502649,87.35478898691457,0.44503860197308603,85.87672485700732,0.21929284648379915,85.53673735565313
344.63763646970585,0.43354598452346127,87.35593811076201,0.44644073768488435,85.8896971169355,0.21968126566470947,85.54277540704594
344.78756563046926,0.433734190570897,87.3570862373537,0.44784237031915963,85.90258332835347,0.22006876072816106,85.54875527080873
344.9374947912326,0.4339223967923455,87.35823336798636,0.44924350032341753,85.91538434686628,0.22045533709105206,85.55467763197807
345.087423951996,0.4341106031875804,87.35937950395443,0.4506441281471426,85.92810101678641,0.2208410001285668,85.56054316565803
345.2373531127594,0.43429880975637575,87.36052464655013,0.45204425424174527,85.9407341713195,0.22122575517456658,85.56635253719222
345.3872822735228,0.4344870164985062,87.36166879706346,0.4534438790605181,85.95328463274589,0.22160960752197753,85.57210640233211
345.53721143428623,0.4346752234137463,87.36281195678214,0.45484300305858255,85.96575321259894,0.22199256242317256,85.57780540740232
345.68714059504964,0.43486343050187143,87.36395412699171,0.45624162669284957,85.97814071183983,0.22237462509035144,85.58345018946233
345.837069755813,0.4350516377626572,87.36509530897547,0.45763975042196486,85.99044792102876,0.22275580069591408,85.58904137646485
345.9869989165764,0.43523984519587955,87.36623550401451,0.4590373747062746,86.00267562049324,0.2231360943728331,85.59457958741147
346.1369280773398,0.4354280528013151,87.36737471338772,0.4604345000077714,86.0148245804926,0.22351551121501861,85.60006543250475
346.2868572381032,0.4356162605787404,87.36851293837174,0.46183112679005894,86.02689556137989,0.2238940562776824,85.60549951329745
346.4367863988666,0.4358044685279328,87.36965018024104,0.4632272555183046,86.0388893137602,0.22427173457769614,85.61088242283894
346.58671555963,0.43599267664866975,87.3707864402679,0.4646228866592036,86.05080657864627,0.2246485510939472,85.61621474581852
346.7366447203934,0.4361808849407292,87.3719217197224,0.46601802068093273,86.06264808761102,0.22502451076768926,85.62149705870607
346.8865738811568,0.43636909340388935,87.37305601987242,0.467412658053115,86.07441456293715,0.22539961850289003,85.62672992988975
347.0365030419202,0.43655730203792925,87.37418934198365,0.4688067992467805,86.08610671776395,0.22577387916657585,85.63191391981128
347.1864322026836,0.4367455108426277,87.37532168731964,0.4702004447343247,86.09772525623139,0.22614729758917068,85.63704958109834
347.336361363447,0.4369337198177643,87.37645305714172,0.47159359498947706,86.10927087362134,0.22651987856483366,85.64213745869448
347.4862905242104,0.43712192896311874,87.37758345270909,0.4729862504872576,86.12074425649634,0.2268916268517912,85.64717808998655
347.63621968497375,0.4373101382784714,87.37871287527875,0.4743784117039484,86.13214608283567,0.22726254717266778,85.65217200492964
347.78614884573716,0.43749834776360275,87.37984132610558,0.47577007911705244,86.14347702216881,0.22763264421481,85.65711972616953
347.93607800650057,0.437686557418294,87.38096880644225,0.4771612532052639,86.15473773570659,0.22800192263061145,85.6620217691629
348.086007167264,0.4378747672423262,87.38209531753934,0.47855193444842925,86.16592887646975,0.2283703870378291,85.66687864229526
348.2359363280274,0.43806297723548143,87.38322086064524,0.4799421233275199,86.17705108941526,0.22873804201990167,85.67169084699636
348.3858654887908,0.43825118739754143,87.38434543700622,0.48133182032459493,86.18810501156021,0.22910489212625978,85.67645887785383
348.53579464955413,0.4384393977282889,87.3854690478664,0.48272102592277294,86.19909127210344,0.22947094187263659,85.68118322272423
348.68572381031754,0.4386276082275066,87.38659169446777,0.48410974060619866,86.21001049254508,0.2298361957413727,85.68586436284231
348.83565297108095,0.43881581889497795,87.38771337805021,0.48549796486001384,86.22086328680362,0.2302006581817194,85.69050277292803
348.98558213184435,0.43900402973048636,87.38883409985145,0.48688569917032576,86.23165026133114,0.23056433361013726,85.6950989212916
349.13551129260776,0.4391922407338159,87.38995386110713,0.4882729440241798,86.24237201522637,0.23092722641059324,85.69965326993662
349.28544045337117,0.43938045190475067,87.39107266305074,0.4896596999095276,86.25302914034555,0.231289340934853,85.70416627466115
349.4353696141345,0.4395686632430756,87.39219050691369,0.4910459673152029,86.2636222214115,0.23165068150277202,85.70863838515704
349.5852987748979,0.43975687474857583,87.39330739392528,0.49243174673089124,86.2741518361206,0.23201125240258155,85.71307004510727
349.7352279356613,0.43994508642103664,87.3944233253127,0.49381703864710197,86.2846185552479,0.23237105789117324,85.7174616922816
349.88515709642473,0.44013329826024405,87.39553830230103,0.49520184355514546,86.29502294275038,0.23273010219438028,85.72181375863036
350.03508625718814,0.44032151026598393,87.39665232611331,0.4965861619471016,86.30536555586825,0.23308838950725466,85.72612667037653
350.18501541795155,0.44050972243804304,87.39776539797045,0.4979699943157998,86.31564694522461,0.23344592399434402,85.73040084810616
350.3349445787149,0.44069793477620817,87.39887751909126,0.499353341154788,86.32586765492323,0.23380270978996184,85.73463670685706
350.4848737394783,0.44088614728026665,87.39998869069254,0.5007362029583156,86.33602822264467,0.23415875099845937,85.73883465620591
350.6348029002417,0.44107435995000616,87.40109891398893,0.5021185802213002,86.3461291797406,0.23451405169448986,85.74299510035384
350.7847320610051,0.4412625727852147,87.40220819019308,0.5035004734393118,86.35617105132663,0.2348686159232747,85.74711843821024
350.9346612217685,0.4414507857856804,87.40331652051552,0.5048818831085442,86.36615435637337,0.23522244770086298,85.75120506347525
351.0845903825319,0.44163899895119235,87.40442390616472,0.5062628097257963,86.376079607796,0.23557555101439107,85.75525536472072
351.2345195432953,0.44182721228153926,87.40553034834717,0.5076432537884448,86.38594731254214,0.23592792982233754,85.75926972546965
351.3844487040587,0.4420154257765109,87.4066358482672,0.5090232157944279,86.39575797167844,0.2362795880547775,85.76324852427415
351.5343778648221,0.44220363943589674,87.40774040712716,0.5104026962422206,86.40551208047536,0.23663052961363226,85.76719213479213
351.6843070255855,0.44239185325948716,87.40884402612733,0.5117816956308112,86.41521012849076,0.23698075837291677,85.77110092586251
351.8342361863489,0.4425800672470726,87.40994670646597,0.5131602144596872,86.42485259965187,0.23733027817898703,85.7749752615792
351.9841653471123,0.44276828139844393,87.41104844933929,0.5145382532288082,86.43443997233598,0.23767909285078084,85.77881550136355
352.13409450787566,0.44295649571339235,87.41214925594149,0.5159158124385893,86.44397271944965,0.23802720618005946,85.78262200003572
352.28402366863907,0.4431447101917094,87.4132491274647,0.517292892589882,86.45345130850656,0.23837462193164513,85.78639510788469
352.4339528294025,0.4433329248331872,87.41434806509908,0.5186694941839536,86.46287620170423,0.23872134384365715,85.79013517073703
352.5838819901659,0.4435211396376178,87.41544607003274,0.5200456177224673,86.47224785599913,0.23906737562774338,85.79384253002448
352.7338111509293,0.44370935460479394,87.41654314345179,0.5214212637074672,86.48156672318076,0.23941272096931343,85.79751752285027
352.8837403116927,0.4438975697345085,87.41763928654034,0.5227964326413562,86.4908332499444,0.2397573835277642,85.80116048205443
353.03366947245604,0.4440857850265549,87.41873450048044,0.5241711250268809,86.50004787796261,0.24010136693670836,85.80477173627774
353.18359863321945,0.44427400048072685,87.41982878645223,0.5255453413671126,86.50921104395559,0.2404446748041966,85.80835161002476
353.33352779398285,0.4444622160968185,87.4209221456338,0.5269190821654325,86.51832317976026,0.2407873107129397,85.8119004237256
353.48345695474626,0.44465043187462394,87.42201457920125,0.5282923479255102,86.52738471239833,0.24112927822052715,85.8154184937968
353.63338611550967,0.44483864781393817,87.42310608832867,0.5296651391512925,86.53639606414313,0.24147058085964498,85.81890613270089
353.7833152762731,0.445026863914556,87.42419667418821,0.5310374563469823,86.54535765258532,0.24181122213828943,85.82236364900523
353.9332444370364,0.44521508017627315,87.42528633795004,0.5324093000170275,86.55426989069765,0.2421512055399807,85.82579134743955
354.0831735977998,0.4454032965988852,87.42637508078234,0.5337806706661021,86.56313318689848,0.24249053452397287,85.82918952895272
354.23310275856323,0.44559151318218837,87.42746290385128,0.5351515687990904,86.57194794511432,0.24282921252546164,85.83255849076839
354.38303191932664,0.4457797299259791,87.42854980832114,0.5365219949210756,86.5807145648414,0.24316724295579173,85.83589852643976
354.53296108009005,0.4459679468300541,87.42963579535416,0.5378919495373199,86.58943344120618,0.24350462920266008,85.83920992590339
354.68289024085345,0.4461561638942105,87.43072086611069,0.5392614331532549,86.59810496502485,0.2438413746303183,85.84249297553207
354.83281940161686,0.446344381118246,87.4318050217491,0.5406304462744639,86.6067295228619,0.2441774825797728,85.84574795818686
354.9827485623802,0.44653259850195814,87.43288826342577,0.5419989894066696,86.6153074970877,0.24451295636898263,85.84897515326819
355.1326777231436,0.44672081604514524,87.43397059229518,0.5433670630557206,86.62383926593525,0.2448477992930561,85.85217483676601
355.282606883907,0.446909033747606,87.43505200950987,0.544734667727577,86.63232520355584,0.24518201462444414,85.85534728130938
355.4325360446704,0.447097251609139,87.43613251622043,0.5461018039282959,86.64076568007395,0.2455156056131326,85.85849275621486
355.58246520543383,0.4472854696295435,87.4372121135755,0.5474684721640224,86.6491610616413,0.24584857548683303,85.86161152753432
355.73239436619724,0.44747368780861896,87.43829080272178,0.548834672940972,86.65751171048979,0.24618092745117057,85.86470385810193
355.8823235269606,0.4476619061461653,87.43936858480413,0.5502004067654226,86.66581798498392,0.24651266468987093,85.86777000758026
356.032252687724,0.447850124641983,87.44044546096536,0.5515656741437001,86.6740802396722,0.2468437903649443,85.87081023250576
356.1821818484874,0.448038343295872,87.44152143234646,0.5529304755821635,86.68229882533765,0.24717430761686834,85.87382478633327
356.3321110092508,0.4482265621076337,87.44259650008648,0.5542948115872001,86.69047408904777,0.24750421956477034,85.87681391948004
356.4820401700142,0.4484147810770689,87.44367066532253,0.5556586826652061,86.69860637420341,0.24783352930660396,85.87977787936887
356.6319693307776,0.4486030002039796,87.44474392918984,0.5570220893225811,86.70669602058713,0.24816223991932956,85.88271691047053
356.78189849154097,0.448791219488167,87.44581629282176,0.5583850320657125,86.71474336441062,0.2484903544590873,85.88563125434555
356.9318276523044,0.4489794389294341,87.44688775734971,0.5597475114009699,86.7227487383615,0.24881787596137325,85.88852114968529
357.0817568130678,0.44916765852758284,87.44795832390321,0.5611095278346875,86.7307124716493,0.24914480744120968,85.89138683235238
357.2316859738312,0.44935587828241624,87.44902799360992,0.5624710818731591,86.73863489005073,0.24947115189331714,85.89422853542034
357.3816151345946,0.44954409819373764,87.45009676759557,0.5638321740226243,86.74651631595432,0.24979691229228226,85.89704648921283
357.531544295358,0.4497323182613505,87.45116464698407,0.565192804789261,86.75435706840432,0.25012209159272575,85.89984092134198
357.68147345612135,0.4499205384850584,87.4522316328974,0.5665529746791709,86.7621574631438,0.2504466927294669,85.90261205674625
357.83140261688476,0.450108758864666,87.45329772645569,0.5679126841983781,86.76991781265735,0.2507707186176895,85.90536011772771
357.98133177764817,0.45029697939997737,87.45436292877719,0.5692719338528087,86.77763842621295,0.2510941721531016,85.90808532398854
358.1312609384116,0.4504852000907976,87.45542724097828,0.5706307241482897,86.78531960990308,0.2514170562120984,85.9107878926672
358.281190099175,0.4506734209369317,87.45649066417349,0.5719890555905345,86.7929616666855,0.25173937365192023,85.9134680383737
358.4311192599384,0.4508616419381853,87.45755319947548,0.5733469286851381,86.8005648964232,0.2520611273108107,85.91612597322462
358.58104842070173,0.4510498630943642,87.45861484799508,0.5747043439375629,86.80812959592365,0.2523823200081726,85.91876190687736
358.73097758146514,0.45123808440527424,87.45967561084123,0.5760613018531359,86.81565605897781,0.252702954544723,85.92137604656395
358.88090674222855,0.4514263058707224,87.46073548912105,0.5774178029370358,86.82314457639816,0.2530230337026457,85.9239685971242
359.03083590299195,0.4516145274905148,87.46179448393981,0.5787738476942844,86.8305954360564,0.25334256024574303,85.9265397610385
359.18076506375536,0.4518027492644592,87.46285259640095,0.5801294366297415,86.83800892292047,0.2536615369195863,85.92908973845994
359.33069422451877,0.45199097119236253,87.46390982760605,0.5814845702480926,86.84538531909097,0.253979966451664,85.93161872724596
359.4806233852821,0.4521791932740328,87.46496617865486,0.5828392490538443,86.85272490383727,0.25429785155152984,85.93412692298965
359.6305525460455,0.45236741550927784,87.46602165064535,0.5841934735513158,86.86002795363275,0.2546151949109478,85.93661451905025
359.7804817068089,0.4525556378979064,87.46707624467359,0.5855472442446288,86.86729474218981,0.25493199920403725,85.93908170658354
359.93041086757233,0.45274386043972686,87.46812996183391,0.5869005616377011,86.8745255404941,0.2552482670874151,85.94152867457134
360.08034002833574,0.4529320831345483,87.46918280321876,0.588253426234242,86.88172061683844,0.25556400120033906,85.94395560985103
360.23026918909915,0.4531203059821801,87.4702347699188,0.5896058385377392,86.88888023685612,0.25587920416484605,85.94636269714412
360.3801983498625,0.4533085289824319,87.47128586302289,0.5909577990514571,86.89600466355382,0.25619387858589293,85.94875011908478
360.5301275106259,0.45349675213511365,87.47233608361807,0.5923093082784271,86.90309415734387,0.25650802705149295,85.95111805624761
360.6800566713893,0.45368497544003566,87.4733854327896,0.5936603667214406,86.91014897607619,0.256821652132853,85.95346668717522
360.8299858321527,0.45387319889700845,87.4744339116209,0.5950109748830414,86.91716937506972,0.2571347563845079,85.95579618840524
360.9799149929161,0.45406142250584314,87.47548152119366,0.5963611332655232,86.92415560714335,0.2574473423444547,85.95810673449701
361.1298441536795,0.45424964626635067,87.47652826258769,0.5977108423709167,86.93110792264642,0.257759412534285,85.96039849805769
361.2797733144429,0.4544378701783428,87.4775741368811,0.5990601027009876,86.9380265694888,0.2580709694593164,85.9626716497682
361.4297024752063,0.4546260942416313,87.47861914515019,0.600408914757231,86.94491179317046,0.2583820156087224,85.96492635840862
361.5796316359697,0.45481431845602815,87.47966328846945,0.6017572790408601,86.95176383681073,0.2586925534556606,85.96716279088318
361.7295607967331,0.45500254282134617,87.48070656791162,0.6031051960528055,86.95858294117703,0.2590025854574015,85.96938111224496
361.8794899574965,0.45519076733739783,87.48174898454769,0.6044526662937051,86.9653693447132,0.25931211405545374,85.97158148572017
362.0294191182599,0.4553789920039965,87.48279053944682,0.6057996902639027,86.97212328356747,0.2596211416756899,85.973764072732
362.17934827902326,0.4555672168209551,87.48383123367647,0.6071462684634357,86.97884499162002,0.25992967072846995,85.97592903292427
362.32927743978667,0.4557554417880879,87.48487106830231,0.6084924013920385,86.98553470051007,0.26023770360876536,85.97807652418453
362.47920660055007,0.4559436669052086,87.48591004438823,0.6098380895491273,86.99219263966269,0.2605452426962789,85.98020670266693
362.6291357613135,0.45613189217213174,87.48694816299641,0.6111833334338009,86.99881903631511,0.26085229035556645,85.98231972281476
362.7790649220769,0.4563201175886715,87.48798542518726,0.6125281335448324,87.00541411554279,0.26115884893615593,85.98441573738255
362.9289940828403,0.45650834315464345,87.48902183201943,0.6138724903806675,87.01197810028503,0.2614649207726665,85.98649489745787
363.07892324360364,0.4566965688698624,87.49005738454984,0.6152164044394137,87.01851121137018,0.2617705081849241,85.98855735248293
363.22885240436705,0.45688479473414373,87.49109208383369,0.6165598762188409,87.02501366754063,0.262075613478079,85.99060325027565
363.37878156513045,0.45707302074730377,87.4921259309244,0.6179029062163731,87.03148568547732,0.26238023894272056,85.99263273705063
363.52871072589386,0.4572612469091583,87.49315892687369,0.6192454949290831,87.0379274798239,0.26268438685499,85.99464595743957
363.67863988665727,0.457449473219524,87.49419107273157,0.6205876428536914,87.04433926321077,0.2629880594766956,85.99664305451162
363.8285690474207,0.4576376996782175,87.49522236954624,0.6219293504865563,87.05072124627839,0.2632912590554218,85.99862416979329
363.978498208184,0.45782592628505575,87.49625281836428,0.6232706183236741,87.05707363770065,0.2635939878246424,86.00058944328808
364.1284273689474,0.4580141530398563,87.4972824202305,0.6246114468606719,87.06339664420773,0.26389624800382894,86.00253901349588
364.27835652971083,0.4582023799424369,87.49831117618801,0.6259518365928037,87.06969047060856,0.26419804179856027,86.004473017432
364.42828569047424,0.4583906069926151,87.49933908727819,0.627291788014945,87.07595531981322,0.26449937140062935,86.00639159064603
364.57821485123765,0.4585788341902095,87.50036615454073,0.6286313016215916,87.08219139285478,0.2648002389881515,86.00829486724027
364.72814401200105,0.45876706153503843,87.5013923790136,0.629970377906851,87.08839888891096,0.26510064672566847,86.01018297988806
364.8780731727644,0.458955289026921,87.50241776173308,0.6313090173644427,87.09457800532549,0.26540059676425487,86.01205605985169
365.0280023335278,0.4591435166656761,87.50344230373378,0.6326472204876912,87.10072893762916,0.2657000912416212,86.0139142370002
365.1779314942912,0.4593317444511234,87.50446600604855,0.6339849877695235,87.10685187956055,0.26599913228221705,86.01575763982675
365.3278606550546,0.45951997238308234,87.50548886970863,0.6353223197024632,87.1129470230865,0.26629772199733237,86.01758639546594
365.477789815818,0.45970820046137323,87.5065108957435,0.6366592167786304,87.11901455842238,0.2665958624852,86.01940062971065
365.62771897658143,0.4598964286858163,87.50753208518101,0.6379956794897328,87.12505467405185,0.26689355583109414,86.0212004670288
365.7776481373448,0.460084657056232,87.50855243904729,0.6393317083270674,87.13106755674676,0.267190804107431,86.02298603057991
365.9275772981082,0.4602728855724416,87.50957195836683,0.6406673037815139,87.13705339158622,0.2674876093738664,86.02475744223119
366.0775064588716,0.460461114234266,87.51059064416242,0.64200246634353,87.14301236197596,0.26778397367739265,86.02651482257362
366.227435619635,0.4606493430415268,87.51160849745519,0.6433371965031521,87.14894464966711,0.26807989905243673,86.02825829093771
366.3773647803984,0.46083757199404585,87.5126255192646,0.644671494749987,87.1548504347748,0.2683753875209542,86.02998796540908
366.5272939411618,0.46102580109164526,87.51364171060847,0.646005361573213,87.1607298957965,0.26867044109252525,86.03170396284374
366.67722310192516,0.461214030334147,87.51465707250291,0.647338797461572,87.16658320963013,0.2689650617644476,86.03340639888322
366.82715226268857,0.46140225972137433,87.51567160596244,0.6486718029033728,87.172410551592,0.2692592515218314,86.0350953879694
366.977081423452,0.4615904892531498,87.51668531199986,0.6500043783864798,87.17821209543432,0.26955301233768886,86.03677104335935
367.1270105842154,0.46177871892929684,87.51769819162638,0.6513365243983179,87.18398801336268,0.26984634617302816,86.03843347713963
367.2769397449788,0.46196694874963884,87.51871024585152,0.6526682414258621,87.18973847605322,0.27013925497694224,86.04008280024063
367.4268689057422,0.46215517871399986,87.51972147568318,0.6539995299556416,87.19546365266945,0.27043174068670034,86.04171912245063
367.57679806650555,0.4623434088222036,87.52073188212762,0.6553303904737302,87.2011637108791,0.2707238052278352,86.04334255242973
367.72672722726895,0.46253163907407463,87.52174146618945,0.6566608234657495,87.20683881687053,0.27101545051423254,86.0449531977234
367.87665638803236,0.46271986946943783,87.52275022887167,0.6579908294168624,87.21248913536898,0.2713066784482181,86.04655116477608
368.02658554879577,0.46290810000811783,87.52375817117561,0.6593204088117697,87.21811482965273,0.27159749092064384,86.04813655894438
368.17651470955917,0.46309633068994016,87.52476529410104,0.6606495621347122,87.2237160615688,0.271887889810975,86.04970948451027
368.3264438703226,0.4632845615147301,87.52577159864606,0.6619782898694613,87.2292929915487,0.27217787698737345,86.05127004469398
368.4763730310859,0.4634727924823137,87.52677708580714,0.6633065924993227,87.23484577862385,0.2724674543067839,86.05281834166668
368.62630219184933,0.46366102359251676,87.52778175657916,0.6646344705071301,87.24037458044074,0.2727566236150159,86.05435447656315
368.77623135261274,0.46384925484516587,87.52878561195539,0.6659619243752447,87.24587955327605,0.2730453867468281,86.0558785494941
368.92616051337615,0.46403748624008767,87.52978865292746,0.66728895458555,87.25136085205146,0.2733337455260089,86.05739065955844
369.07608967413955,0.4642257177771091,87.53079088048544,0.6686155616194539,87.25681863034828,0.27362170176545964,86.05889090485528
369.22601883490296,0.4644139494560572,87.53179229561775,0.669941745957881,87.26225304042187,0.27390925726727294,86.0603793824959
369.3759479956663,0.4646021812767596,87.53279289931125,0.6712675080812756,87.267664233216,0.27419641382281534,86.06185618861541
369.5258771564297,0.4647904132390442,87.53379269255117,0.6725928484695959,87.2730523583769,0.2744831732128044,86.0633214183843
369.6758063171931,0.4649786453427388,87.53479167632116,0.6739177676023138,87.27841756426714,0.27476953720738884,86.06477516601994
369.8257354779565,0.46516687758767195,87.5357898516033,0.6752422659584099,87.28375999797936,0.2750555075662249,86.06621752479771
369.97566463871993,0.46535510997367224,87.53678721937806,0.676566344016376,87.28907980534989,0.275341086038555,86.0676485870622
370.12559379948334,0.46554334250056845,87.5377837806243,0.677890002254208,87.29437713097198,0.2756262743632831,86.06906844423803
370.27552296024675,0.46573157516818975,87.53877953631937,0.6792132411494093,87.29965211820917,0.2759110742690516,86.07047718684082
370.4254521210101,0.4659198079763656,87.53977448743898,0.6805360611789827,87.30490490920826,0.27619548747431555,86.07187490448767
370.5753812817735,0.4661080409249257,87.54076863495729,0.6818584628194339,87.31013564491218,0.276479515687418,86.07326168590781
370.7253104425369,0.4662962740137002,87.5417619798469,0.6831804465467678,87.31534446507267,0.27676316060666356,86.07463761895283
370.8752396033003,0.4664845072425191,87.5427545230788,0.6845020128364839,87.32053150826289,0.2770464239203912,86.07600279060699
371.0251687640637,0.4666727406112133,87.54374626562247,0.6858231621635799,87.32569691188984,0.27732930730704786,86.07735728699727
371.1750979248271,0.4668609741196132,87.54473720844581,0.6871438950025441,87.33084081220646,0.2776118124352594,86.07870119340339
371.3250270855905,0.46704920776755005,87.54572735251513,0.6884642118273591,87.33596334432384,0.2778939409639028,86.08003459426749
371.4749562463539,0.46723744155485525,87.54671669879524,0.6897841131114959,87.34106464222312,0.27817569454217633,86.08135757320396
371.6248854071173,0.46742567548136044,87.54770524824933,0.6911035993279159,87.34614483876726,0.27845707480967025,86.0826702130089
371.7748145678807,0.46761390954689747,87.5486930018391,0.6924226709490638,87.35120406571266,0.2787380833964353,86.08397259566961
371.9247437286441,0.46780214375129864,87.54967996052467,0.6937413284468742,87.3562424537207,0.2790187219230532,86.08526480237383
372.0746728894075,0.46799037809439614,87.55066612526464,0.6950595722927617,87.361260132369,0.2792989920007032,86.08654691351897
372.22460205017086,0.4681786125760228,87.55165149701605,0.6963774029576248,87.36625723016272,0.2795788952312315,86.08781900872118
372.37453121093426,0.4683668471960116,87.55263607673444,0.6976948209118436,87.37123387454561,0.2798584332072174,86.08908116682423
372.52446037169767,0.4685550819541958,87.55361986537376,0.6990118266252755,87.37619019191088,0.28013760751203987,86.09033346590839
372.6743895324611,0.46874331685040915,87.55460286388646,0.7003284205672583,87.38112630761208,0.2804164197199445,86.09157598329905
372.8243186932245,0.468931551884485,87.55558507322348,0.7016446032066042,87.38604234597366,0.28069487139610755,86.09280879557544
372.9742478539879,0.4691197870562575,87.5565664943342,0.7029603750116032,87.39093843030163,0.2809729640967024,86.09403197857897
373.12417701475124,0.4693080223655611,87.5575471281665,0.7042757364500164,87.39581468289387,0.2812506993689626,86.0952456074217
373.27410617551465,0.46949625781223037,87.55852697566675,0.7055906879890811,87.40067122505043,0.2815280787512464,86.09644975649452
373.42403533627805,0.4696844933961,87.55950603777977,0.7069052300955031,87.4055081770837,0.28180510377309975,86.09764449947535
373.57396449704146,0.4698727291170054,87.5604843154489,0.7082193632354616,87.41032565832842,0.2820817759553195,86.09882990933714
373.72389365780487,0.47006096497478156,87.56146180961596,0.7095330878746018,87.41512378715157,0.2823580968100142,86.10000605835585
373.87382281856827,0.47024920096926454,87.56243852122127,0.7108464044780397,87.41990268096221,0.28263406784066797,86.10117301811826
374.0237519793316,0.47043743710028973,87.56341445120364,0.712159313510356,87.4246624562211,0.28290969054219944,86.10233085952966
374.173681140095,0.47062567336769373,87.56438960050038,0.7134718154356001,87.42940322845025,0.28318496640102414,86.1034796528216
374.32361030085843,0.4708139097713128,87.56536397004729,0.7147839107172834,87.4341251122424,0.28345989689511314,86.10461946755927
374.47353946162184,0.47100214631098364,87.56633756077872,0.7160955998183838,87.43882822127027,0.28373448349405406,86.10575037264911
374.62346862238525,0.4711903829865431,87.56731037362745,0.7174068832013395,87.44351266829582,0.28400872765910895,86.10687243634592
374.77339778314865,0.47137861979782864,87.56828240952487,0.7187177613280525,87.44817856517936,0.28428263084327365,86.10798572626035
374.923326943912,0.47156685674467735,87.56925366940082,0.7200282346598843,87.45282602288853,0.28455619449133557,86.10909030936593
375.0732561046754,0.4717550938269272,87.57022415418366,0.7213383036576582,87.45745515150713,0.2848294200399318,86.11018625200607
375.2231852654388,0.47194333104441627,87.5711938648003,0.722647968781655,87.46206606024397,0.28510230891760574,86.11127361990118
375.3731144262022,0.47213156839698245,87.57216280217614,0.7239572304916148,87.46665885744152,0.28537486254486377,86.11235247815547
375.5230435869656,0.4723198058844647,87.57313096723514,0.7252660892467349,87.47123365058447,0.2856470823342321,86.11342289126371
375.67297274772903,0.47250804350670134,87.57409836089975,0.7265745455056691,87.47579054630816,0.2859189696903116,86.11448492311798
375.8229019084924,0.4726962812635317,87.57506498409101,0.7278825997265265,87.48032965040707,0.28619052600983375,86.11553863701435
375.9728310692558,0.47288451915479474,87.57603083772844,0.7291902523668732,87.48485106784298,0.2864617526817153,86.11658409565929
376.1227602300192,0.47307275718033037,87.5769959227301,0.7304975038837286,87.48935490275316,0.28673265108711266,86.11762136117625
376.2726893907826,0.47326099533997806,87.57796024001266,0.7318043547335636,87.49384125845847,0.28700322259947514,86.11865049511194
376.422618551546,0.473449233633578,87.57892379049123,0.7331108053723068,87.49831023747133,0.28727346858459984,86.11967155844266
376.5725477123094,0.47363747206097045,87.57988657507954,0.7344168562553336,87.50276194150362,0.287543390400683,86.12068461158057
376.72247687307276,0.4738257106219959,87.58084859468987,0.7357225078374756,87.50719647147449,0.2878129893983739,86.12168971437971
376.87240603383617,0.47401394931649515,87.58180985023301,0.7370277605730133,87.511613927518,0.28808226692082634,86.12268692614218
377.0223351945996,0.4742021881443093,87.58277034261835,0.7383326149156778,87.51601440899081,0.2883512243037507,86.12367630562402
377.172264355363,0.4743904271052797,87.58373007275378,0.7396370713186499,87.52039801447967,0.2886198628754647,86.1246579110412
377.3221935161264,0.4745786661992479,87.58468904154581,0.7409411302345605,87.52476484180886,0.2888881839569452,86.12563180007541
377.4721226768898,0.4747669054260555,87.58564724989951,0.742244792115488,87.52911498804758,0.28915618886187744,86.12659802987983
377.62205183765315,0.4749551447855447,87.58660469871847,0.7435480574129597,87.53344854951715,0.28942387889670607,86.12755665708484
377.77198099841655,0.47514338427755787,87.58756138890492,0.744850926577951,87.53776562179827,0.2896912553606846,86.12850773780363
377.92191015917996,0.4753316239019374,87.58851732135956,0.7461534000608838,87.54206629973807,0.28995831954592416,86.1294513276377
378.07183931994336,0.47551986365852633,87.58947249698178,0.7474554783116271,87.54635067745717,0.29022507273744286,86.13038748168243
378.22176848070677,0.4757081035471675,87.59042691666946,0.7487571617794955,87.55061884835658,0.2904915162132138,86.13131625453249
378.3716976414702,0.4758963435677043,87.59138058131913,0.7500584509132511,87.55487090512459,0.2907576512442136,86.13223770028705
378.5216268022335,0.47608458371998025,87.59233349182584,0.7513593461610988,87.55910693974354,0.29102347909446935,86.13315187255523
378.67155596299693,0.4762728240038392,87.59328564908326,0.7526598479706931,87.56332704349657,0.29128900102110683,86.13405882446126
378.82148512376034,0.47646106441912506,87.59423705398365,0.7539599567891275,87.56753130697415,0.2915542182743961,86.13495860864957
378.97141428452375,0.47664930496568236,87.59518770741788,0.755259673062945,87.57171982008072,0.2918191320977996,86.13585127728996
379.12134344528715,0.4768375456433553,87.59613761027535,0.7565589972381279,87.57589267204115,0.29208374372801615,86.1367368820826
379.27127260605056,0.477025786451989,87.59708676344414,0.7578579297601075,87.58004995140718,0.2923480543950295,86.13761547426299
379.4212017668139,0.47721402739142826,87.59803516781088,0.7591564710737531,87.58419174606364,0.29261206532215056,86.13848710460687
379.5711309275773,0.4774022684615184,87.59898282426079,0.760454621623381,87.58831814323483,0.29287577772606516,86.13935182343504
379.7210600883407,0.47759050966210514,87.59992973367775,0.7617523818527496,87.59242922949068,0.29313919281687706,86.14020968061821
379.8709892491041,0.4777787509930338,87.60087589694422,0.7630497522050576,87.59652509075285,0.29340231179815257,86.14106072558171
380.02091840986753,0.4779669924541508,87.60182131494125,0.7643467331229497,87.60060581230081,0.2936651358669651,86.14190500731007
380.17084757063094,0.47815523404530214,87.60276598854853,0.7656433250485086,87.6046714787778,0.29392766621393757,86.14274257435176
380.3207767313943,0.47834347576633424,87.60370991864437,0.766939528423263,87.6087221741968,0.29418990402328693,86.14357347482368
380.4707058921577,0.478531717617094,87.60465310610569,0.7682353436881808,87.61275798194629,0.2944518504728663,86.14439775641573
380.6206350529211,0.47871995959742863,87.60559555180802,0.7695307712836725,87.61677898479618,0.2947135067342078,86.14521546639511
380.7705642136845,0.47890820170718484,87.60653725662554,0.7708258116495889,87.62078526490338,0.29497487397256417,86.14602665161095
380.9204933744479,0.47909644394621026,87.60747822143105,0.7721204652252238,87.62477690381759,0.2952359533469518,86.1468313584984
381.0704225352113,0.47928468631435267,87.60841844709597,0.7734147324493098,87.62875398248681,0.29549674601019066,86.14762963308316
381.22035169597467,0.47947292881145986,87.60935793449038,0.7747086137600228,87.63271658126293,0.29575725310894746,86.14842152098552
381.3702808567381,0.47966117143738,87.61029668448292,0.7760021095949774,87.63666477990716,0.29601747578377463,86.14920706742468
381.5202100175015,0.47984941419196175,87.61123469794099,0.7772952203912323,87.64059865759553,0.29627741516915257,86.14998631722287
381.6701391782649,0.4800376570750534,87.61217197573052,0.7785879465852821,87.64451829292415,0.29653707239352795,86.15075931480936
381.8200683390283,0.4802259000865041,87.61310851871615,0.7798802886130671,87.64842376391452,0.29679644857935605,86.15152610422463
381.9699974997917,0.4804141432261627,87.61404432776112,0.7811722469099638,87.65231514801883,0.2970555448431379,86.15228672912426
382.11992666055505,0.4806023864938788,87.6149794037274,0.7824638219107923,87.65619252212512,0.2973143622954614,86.1530412327829
382.26985582131846,0.4807906298895018,87.61591374747549,0.7837550140498128,87.66005596256238,0.2975729020410395,86.15378965809826
382.41978498208186,0.4809788734128816,87.61684735986465,0.7850458237607234,87.66390554510562,0.29783116517874847,86.15453204759484
382.56971414284527,0.48116711706386833,87.61778024175275,0.7863362514766672,87.66774134498094,0.29808915280166803,86.15526844342779
382.7196433036087,0.4813553608423123,87.61871239399633,0.7876262976302226,87.67156343687039,0.2983468659971165,86.15599888738669
382.8695724643721,0.4815436047480638,87.61964381745058,0.7889159626534137,87.67537189491698,0.2986043058466919,86.15672342089927
383.01950162513543,0.4817318487809735,87.62057451296936,0.7902052469776998,87.67916679272949,0.29886147342630653,86.15744208503506
383.16943078589884,0.48192009294089294,87.62150448140521,0.7914941510339866,87.68294820338726,0.29911836980622636,86.15815492050908
383.31935994666225,0.48210833722767293,87.62243372360933,0.7927826752526159,87.68671619944496,0.29937499605110623,86.15886196768531
383.46928910742565,0.48229658164116507,87.62336224043159,0.7940708200633724,87.69047085293728,0.29963135322002793,86.1595632665804
383.61921826818906,0.48248482618122096,87.62429003272054,0.795358585895481,87.69421223538359,0.2998874423665349,86.16025885686709
383.76914742895246,0.48267307084769256,87.62521710132343,0.7966459731776075,87.69794041779251,0.30014326453867,86.16094877787765
383.9190765897158,0.482861315640432,87.62614344708614,0.797932982337858,87.7016554706665,0.3003988207790098,86.16163306860739
384.0690057504792,0.4830495605592916,87.62706907085325,0.7992196138037816,87.70535746400631,0.3006541121247012,86.16231176771798
384.2189349112426,0.4832378056041241,87.62799397346805,0.8005058680023667,87.70904646731552,0.3009091396074959,86.16298491354083
384.36886407200603,0.48342605077478235,87.62891815577252,0.8017917453600438,87.71272254960482,0.30116390425378536,86.16365254408038
384.51879323276944,0.48361429607111933,87.62984161860732,0.8030772463026851,87.7163857793965,0.3014184070846362,86.16431469701742
384.66872239353285,0.4838025414929883,87.63076436281175,0.8043623712556036,87.72003622472864,0.30167264911582325,86.16497140971225
