frequency_hz,linear_triplen_check_grid_ohm,linear_triplen_check_grid_angle_deg,linear_triplen_check_filter_ohm,linear_triplen_check_filter_angle_deg,linear_triplen_check_pcc_ohm,linear_triplen_check_pcc_angle_deg
384.81865155429625,0.4839907870402429,87.63168638922389,0.8056471206435551,87.72367395315952,0.3019266313578654,86.16562271920796
384.9685807150596,0.4841790327127366,87.63260769868047,0.8069314948907358,87.7272990317717,0.3021803548160577,86.16626866223349
385.118509875823,0.48436727851032396,87.63352829201693,0.8082154944207869,87.73091152717626,0.3024338204905068,86.16690927520688
385.2684390365864,0.4845555244328586,87.63444817006743,0.8094991196567882,87.73451150551695,0.3026870293761624,86.16754459423821
385.4183681973498,0.48474377048019535,87.6353673336648,0.810782371021266,87.7380990324743,0.3029399824628519,86.16817465513282
385.5682973581132,0.48493201665218855,87.6362857836406,0.8120652489361845,87.74167417326953,0.3031926807353121,86.16879949339418
385.71822651887663,0.48512026294869337,87.63720352082512,0.8133477538229561,87.7452369926688,0.3034451251732228,86.16941914422694
385.86815567964,0.4853085093695646,87.63812054604735,0.814629886102431,87.74878755498688,0.3036973167512382,86.1700336425399
386.0180848404034,0.4854967559146579,87.63903686013495,0.8159116461949079,87.75232592409135,0.3039492564390201,86.1706430229489
386.1680140011668,0.48568500258382863,87.63995246391437,0.8171930345201249,87.75585216340626,0.3042009452012681,86.17124731977967
386.3179431619302,0.48587324937693277,87.64086735821073,0.8184740514972675,87.75936633591614,0.3044523839977534,86.17184656707074
386.4678723226936,0.486061496293826,87.64178154384788,0.8197546975449618,87.76286850416966,0.3047035737833476,86.17244079857626
386.617801483457,0.4862497433343649,87.64269502164844,0.8210349730812811,87.76635873028351,0.3049545155080565,86.17303004776873
386.76773064422036,0.48643799049840575,87.6436077924337,0.8223148785237407,87.76983707594603,0.3052052101170486,86.17361434784178
386.91765980498377,0.4866262377858051,87.64451985702371,0.8235944142893039,87.77330360242095,0.3054556585506876,86.17419373171292
387.0675889657472,0.4868144851964202,87.64543121623727,0.8248735807943768,87.77675837055106,0.3057058617445617,86.17476823202622
387.2175181265106,0.4870027327301077,87.64634187089186,0.8261523784548114,87.78020144076172,0.3059558206295141,86.17533788115495
387.367447287274,0.48719098038672537,87.64725182180375,0.8274308076859072,87.78363287306452,0.30620553613167334,86.17590271120424
387.5173764480374,0.4873792281661304,87.64816106978793,0.8287088689024067,87.78705272706078,0.3064550091724823,86.17646275401367
387.66730560880075,0.4875674760681808,87.64906961565814,0.8299865625185011,87.79046106194511,0.3067042406687285,86.17701804115987
387.81723476956415,0.48775572409273443,87.64997746022685,0.8312638889478281,87.79385793650873,0.3069532315325728,86.17756860395906
387.96716393032756,0.4879439722396498,87.65088460430529,0.8325408486034724,87.79724340914306,0.3072019826715791,86.1781144734695
388.11709309109096,0.488132220508785,87.65179104870343,0.8338174418979645,87.80061753784301,0.3074504949887421,86.1786556804941
388.26702225185437,0.48832046889999886,87.65269679423001,0.8350936692432853,87.80398038021039,0.30769876938251756,86.17919225558278
388.4169514126178,0.4885087174131502,87.65360184169252,0.8363695310508611,87.80733199345718,0.307946806746849,86.17972422903497
388.5668805733811,0.48869696604809804,87.6545061918972,0.8376450277315678,87.81067243440891,0.3081946079711969,86.18025163090198
388.71680973414453,0.4888852148047019,87.65540984564905,0.8389201596957322,87.81400175950785,0.3084421739405672,86.1807744909894
388.86673889490794,0.48907346368282095,87.6563128037518,0.8401949273531254,87.81732002481618,0.30868950553553753,86.18129283885945
389.01666805567135,0.48926171268231533,87.65721506700802,0.841469331112973,87.82062728601937,0.3089366036322863,86.1818067038333
389.16659721643475,0.4894499618030446,87.658116636219,0.842743371383947,87.82392359842913,0.3091834691026192,86.18231611499343
389.31652637719816,0.48963821104486915,87.6590175121848,0.844017048574171,87.82720901698667,0.30943010281399647,86.1828211011858
389.4664555379615,0.4898264604076494,87.65991769570425,0.84529036309122,87.83048359626575,0.3096765056295606,86.18332169102219
389.6163846987249,0.49001470989124585,87.66081718757496,0.8465633153421194,87.83374739047574,0.30992267840816234,86.18381791288243
389.7663138594883,0.49020295949551934,87.6617159885933,0.8478359057333459,87.8370004534647,0.3101686220043873,86.18430979491657
389.9162430202517,0.49039120922033097,87.66261409955446,0.8491081346708277,87.84024283872235,0.3104143372685825,86.18479736504706
390.06617218101513,0.49057945906554185,87.66351152125239,0.8503800025599462,87.843474599383,0.310659825046883,86.18528065097092
390.21610134177854,0.4907677090310136,87.66440825447977,0.8516515098055357,87.84669578822863,0.3109050861812373,86.18575968016188
390.3660305025419,0.49095595911660744,87.66530430002815,0.852922656811881,87.84990645769165,0.3111501215094329,86.18623447987247
390.5159596633053,0.49114420932218583,87.66619965868784,0.8541934439827252,87.85310665985789,0.3113949318651233,86.18670507713612
390.6658888240687,0.4913324596476105,87.66709433124791,0.8554638717212614,87.85629644646941,0.3116395180778515,86.18717149876926
390.8158179848321,0.491520710092744,87.66798831849626,0.8567339404301391,87.8594758689274,0.31188388097307673,86.18763377137327
390.9657471455955,0.49170896065744857,87.66888162121955,0.8580036505114609,87.86264497829488,0.3121280213721986,86.18809192133659
391.1156763063589,0.49189721134158715,87.66977424020325,0.8592730023667872,87.86580382529955,0.312371940092583,86.18854597483667
391.26560546712227,0.4920854621450224,87.67066617623166,0.8605419963971319,87.8689524603365,0.3126156379475853,86.18899595784198
391.4155346278857,0.49227371306761764,87.67155743008784,0.8618106330029663,87.87209093347096,0.3128591157465762,86.18944189611392
391.5654637886491,0.49246196410923637,87.6724480025537,0.8630789125842198,87.87521929444098,0.3131023742949656,86.18988381520883
391.7153929494125,0.49265021526974184,87.67333789440987,0.8643468355402752,87.87833759266009,0.3133454143942263,86.19032174047979
391.8653221101759,0.492838466548998,87.6742271064359,0.8656144022699773,87.88144587721996,0.31358823684191867,86.19075569707863
392.0152512709393,0.4930267179468688,87.67511563941005,0.8668816131716249,87.88454419689302,0.3138308424317141,86.19118570995772
392.16518043170265,0.49321496946321824,87.67600349410948,0.8681484686429786,87.887632600135,0.31407323195341824,86.19161180387188
392.31510959246606,0.49340322109791096,87.67689067131009,0.8694149690812573,87.89071113508759,0.31431540619299586,86.19203400338017
392.46503875322946,0.4935914728508116,87.67777717178666,0.8706811148831387,87.89377984958085,0.31455736593259204,86.19245233284775
392.61496791399287,0.49377972472178466,87.67866299631275,0.8719469064447609,87.89683879113586,0.3147991119505573,86.19286681644763
392.7648970747563,0.49396797671069537,87.67954814566075,0.8732123441617233,87.89988800696712,0.315040645021469,86.19327747816243
392.9148262355197,0.49415622881740884,87.68043262060189,0.8744774284290844,87.90292754398504,0.3152819659161549,86.19368434178622
393.06475539628303,0.49434448104179046,87.68131642190619,0.875742159641367,87.90595744879846,0.3155230754017162,86.1940874309262
393.21468455704644,0.49453273338370607,87.68219955034256,0.8770065381925541,87.90897776771692,0.31576397424154873,86.19448676900441
393.36461371780985,0.4947209858430214,87.68308200667867,0.878270564476093,87.91198854675318,0.3160046631953665,86.19488237925944
393.51454287857325,0.4949092384196022,87.68396379168107,0.8795342388848918,87.91498983162556,0.3162451430192228,86.19527428474814
393.66447203933666,0.495097491113315,87.68484490611515,0.8807975618113237,87.91798166776024,0.31648541446553313,86.19566250834725
393.81440120010006,0.4952857439240263,87.68572535074507,0.8820605336472261,87.92096410029373,0.31672547828309633,86.1960470727551
393.9643303608634,0.49547399685160254,87.68660512633394,0.8833231547839002,87.92393717407496,0.3169653352171163,86.19642800049321
394.1142595216268,0.49566224989591073,87.68748423364363,0.8845854256121151,87.92690093366777,0.3172049860092243,86.19680531390782
394.2641886823902,0.4958505030568177,87.68836267343488,0.8858473465221013,87.92985542335305,0.3174444313974988,86.19717903517167
394.41411784315363,0.49603875633419087,87.68924044646725,0.8871089179035597,87.93280068713106,0.3176836721164883,86.1975491862854
394.56404700391704,0.4962270097278976,87.69011755349919,0.8883701401456552,87.93573676872354,0.3179227088972312,86.19791578907926
394.71397616468045,0.49641526323780566,87.69099399528798,0.8896310136370221,87.93866371157607,0.31816154246727735,86.19827886521453
394.8639053254438,0.49660351686378273,87.69186977258977,0.8908915387657603,87.94158155886007,0.3184001735507081,86.19863843618516
395.0138344862072,0.496791770605697,87.69274488615953,0.8921517159194419,87.94449035347508,0.3186386028681584,86.19899452331921
395.1637636469706,0.4969800244634167,87.69361933675111,0.8934115454851045,87.94739013805088,0.31887683113683524,86.19934714778037
395.313692807734,0.4971682784368102,87.69449312511725,0.8946710278492574,87.95028095494956,0.31911485907053955,86.19969633056947
395.4636219684974,0.49735653252574624,87.69536625200945,0.8959301633978782,87.95316284626767,0.31935268737968536,86.2000420925259
395.6135511292608,0.49754478673009367,87.69623871817821,0.8971889525164178,87.95603585383826,0.31959031677132066,86.20038445432914
395.7634802900242,0.49773304104972144,87.6971105243728,0.8984473955897955,87.95890001923294,0.31982774794914626,86.20072343650011
395.9134094507876,0.4979212954844988,87.69798167134138,0.8997054930024048,87.96175538376396,0.3200649816135368,86.20105905940267
396.063338611551,0.4981095500342954,87.69885215983099,0.9009632451381111,87.96460198848617,0.3203020184615595,86.20139134324495
396.2132677723144,0.49829780469898055,87.69972199058756,0.9022206523802516,87.96743987419907,0.3205388591869934,86.20172030808082
396.3631969330778,0.49848605947842445,87.70059116435586,0.9034777151116391,87.97026908144878,0.3207755044803497,86.20204597381124
396.5131260938412,0.4986743143724967,87.70145968187954,0.9047344337145579,87.97308965053,0.3210119550288898,86.20236836018562
396.66305525460456,0.4988625693810679,87.70232754390115,0.9059908085707701,87.9759016214879,0.3212482115166455,86.20268748680316
396.81298441536796,0.4990508245040083,87.7031947511621,0.9072468400615101,87.97870503412018,0.32148427462443663,86.20300337311424
396.96291357613137,0.4992390797411886,87.70406130440271,0.9085025285674924,87.98149992797885,0.3217201450298915,86.20331603842168
397.1128427368948,0.49942733509247955,87.70492720436215,0.9097578744689031,87.98428634237219,0.3219558234074634,86.2036255018821
397.2627718976582,0.4996155905577523,87.70579245177849,0.9110128781454084,87.9870643163666,0.32219131042845145,86.20393178250718
397.4127010584216,0.4998038461368777,87.70665704738873,0.9122675399761514,87.98983388878847,0.322426606761017,86.20423489916503
397.56263021918494,0.49999210182972753,87.70752099192869,0.9135218603397536,87.99259509822603,0.32266171307020336,86.20453487058127
397.71255937994835,0.5001803576361733,87.70838428613311,0.9147758396143157,87.99534798303112,0.3228966300179535,86.20483171534053
397.86248854071175,0.5003686135560866,87.70924693073567,0.916029478177418,87.99809258132109,0.3231313582631273,86.20512545188753
398.01241770147516,0.5005568695893396,87.71010892646889,0.9172827764061194,88.00082893098048,0.3233658984615204,86.20541609852836
398.16234686223856,0.5007451257358044,87.71097027406422,0.9185357346769621,88.00355706966289,0.323600251265882,86.20570367343173
398.31227602300197,0.5009333819953535,87.71183097425198,0.9197883533659661,88.00627703479267,0.3238344173259313,86.20598819463014
398.4622051837653,0.5011216383678591,87.71269102776144,0.921040632848637,88.00898886356674,0.32406839728837705,86.20626968002105
398.6121343445287,0.5013098948531943,87.71355043532074,0.9222925734999611,88.01169259295618,0.32430219179693287,86.20654814736818
398.76206350529213,0.5014981514512319,87.71440919765695,0.9235441756944074,88.01438825970811,0.3245358014923355,86.20682361430255
398.91199266605554,0.5016864081618451,87.71526731549604,0.9247954398059307,88.01707590034724,0.3247692270123627,86.20709609832369
399.06192182681895,0.501874664984907,87.71612478956287,0.9260463662079664,88.01975555117762,0.3250024689918484,86.20736561680084
399.21185098758235,0.5020629219202912,87.71698162058127,0.9272969552734397,88.02242724828434,0.3252355280627017,86.20763218697401
399.3617801483457,0.5022511789678714,87.7178378092739,0.9285472073747563,88.02509102753505,0.3254684048539218,86.20789582595515
399.5117093091091,0.5024394361275217,87.71869335636245,0.9297971228838143,88.02774692458176,0.3257010999916168,86.20815655072923
399.6616384698725,0.502627693399116,87.71954826256741,0.9310467021719926,88.03039497486232,0.32593361409901783,86.2084143781554
399.8115676306359,0.5028159507825286,87.72040252860832,0.9322959456101615,88.03303521360208,0.3261659477964977,86.20866932496803
399.9614967913993,0.5030042082776338,87.7212561552035,0.9335448535686777,88.03566767581552,0.3263981017015858,86.20892140777782
400.11142595216273,0.5031924658843064,87.72210914307034,0.9347934264173867,88.03829239630774,0.3266300764289851,86.20917064307287
400.26135511292614,0.5033807236024213,87.72296149292504,0.936041664525624,88.04090940967609,0.32686187259058813,86.20941704721969
400.4112842736895,0.5035689814318532,87.72381320548278,0.9372895682622144,88.04351875031172,0.32709349079549244,86.20966063646436
400.5612134344529,0.5037572393724777,87.72466428145772,0.9385371379954756,88.04612045240104,0.327324931650018,86.20990142693344
400.7111425952163,0.5039454974241697,87.72551472156287,0.9397843740932127,88.04871454992734,0.32755619575772077,86.21013943463511
400.8610717559797,0.5041337555868055,87.72636452651021,0.9410312769227256,88.0513010766722,0.3277872837194107,86.2103746754601
401.0110009167431,0.50432201386026,87.72721369701067,0.9422778468508057,88.0538800662171,0.3280181961331655,86.21060716518278
401.1609300775065,0.5045102722444097,87.7280622337741,0.9435240842437382,88.05645155194476,0.3282489335943473,86.2108369194621
401.31085923826987,0.5046985307391305,87.7289101375093,0.9447699894673005,88.05901556704072,0.32847949669561743,86.21106395384255
401.4607883990333,0.5048867893442989,87.72975740892403,0.9460155628867681,88.06157214449473,0.32870988602695217,86.21128828375531
401.6107175597967,0.5050750480597913,87.73060404872498,0.9472608048669068,88.06412131710228,0.328940102175657,86.21150992451898
401.7606467205601,0.5052633068854844,87.73145005761778,0.9485057157719824,88.06666311746586,0.3291701457263831,86.21172889134073
401.9105758813235,0.505451565821255,87.73229543630703,0.9497502959657537,88.06919757799656,0.3294000172611406,86.2119451993171
402.0605050420869,0.5056398248669801,87.73314018549625,0.9509945458114798,88.07172473091538,0.32962971735931523,86.21215886343515
402.21043420285025,0.505828084022537,87.73398430588797,0.9522384656719136,88.0742446082546,0.32985924659768123,86.21236989857313
402.36036336361366,0.5060163432878034,87.73482779818362,0.9534820559093106,88.07675724185926,0.33008860555041847,86.21257831950163
402.51029252437706,0.5062046026626564,87.73567066308358,0.9547253168854223,88.07926266338838,0.3303177947891241,86.21278414088435
402.66022168514047,0.5063928621469742,87.73651290128727,0.9559682489615012,88.08176090431647,0.33054681488282905,86.21298737727909
402.8101508459039,0.5065811217406343,87.73735451349296,0.9572108524982992,88.08425199593475,0.330775666398012,86.2131880431386
402.9600800066673,0.5067693814435152,87.73819550039802,0.95845312785607,88.08673596935257,0.33100434989861327,86.21338615281151
403.11000916743063,0.5069576412554954,87.73903586269864,0.9596950753945681,88.08921285549869,0.331232865946049,86.21358172054312
403.25993832819404,0.5071459011764528,87.73987560109006,0.960936695473051,88.09168268512252,0.33146121509922594,86.2137747604764
403.40986748895745,0.5073341612062666,87.7407147162665,0.9621779884502789,88.09414548879559,0.33168939791455465,86.21396528665275
403.55979664972085,0.5075224213448153,87.7415532089211,0.9634189546845151,88.09660129691268,0.33191741494596366,86.21415331301291
403.70972581048426,0.5077106815919783,87.74239107974601,0.9646595945335281,88.09905013969315,0.3321452667449135,86.2143388533978
403.85965497124766,0.5078989419476346,87.74322832943234,0.9658999083545898,88.1014920471822,0.33237295386041016,86.21452192154929
404.009584132011,0.5080872024116636,87.74406495867018,0.9671398965044785,88.10392704925215,0.33260047683901883,86.21470253111114
404.1595132927744,0.5082754629839449,87.7449009681486,0.9683795593394791,88.10635517560362,0.332827836224877,86.21488069562974
404.3094424535378,0.5084637236643583,87.74573635855563,0.9696188972153837,88.10877645576683,0.33305503255970925,86.21505642855497
404.45937161430123,0.5086519844527838,87.74657113057833,0.9708579104874894,88.11119091910278,0.3332820663828385,86.21522974324097
404.60930077506464,0.5088402453491014,87.7474052849027,0.9720965995106052,88.11359859480449,0.3335089382312015,86.21540065294697
404.75922993582805,0.5090285063531913,87.74823882221375,0.9733349646390451,88.11599951189812,0.3337356486393599,86.21556917083807
404.9091590965914,0.5092167674649342,87.74907174319546,0.9745730062266355,88.11839369924427,0.3339621981395152,86.21573530998599
405.0590882573548,0.5094050286842107,87.7499040485308,0.9758107246267124,88.12078118553912,0.33418858726152073,86.21589908336992
405.2090174181182,0.5095932900109015,87.75073573890178,0.977048120192121,88.12316199931553,0.3344148165328944,86.21606050387722
405.3589465788816,0.5097815514448877,87.75156681498932,0.9782851932752203,88.12553616894432,0.3346408864788324,86.21621958430421
405.508875739645,0.5099698129860502,87.7523972774734,0.9795219442278787,88.12790372263532,0.33486679762222116,86.21637633735692
405.6588049004084,0.5101580746342707,87.753227127033,0.9807583734014811,88.13026468843857,0.33509255048365055,86.21653077565186
405.8087340611718,0.5103463363894305,87.75405636434604,0.9819944811469224,88.13261909424541,0.3353181455814259,86.21668291171669
405.9586632219352,0.5105345982514117,87.75488499008951,0.983230267814614,88.13496696778962,0.3355435834315814,86.21683275799106
406.1085923826986,0.5107228602200955,87.75571300493934,0.9844657337544811,88.13730833664854,0.3357688645478913,86.21698032682723
406.258521543462,0.5109111222953646,87.75654040957052,0.9857008793159642,88.13964322824415,0.33599398944188336,86.21712563049087
406.4084507042254,0.5110993844771007,87.75736720465702,0.9869357048480204,88.1419716698442,0.3362189586228504,86.2172686811617
406.5583798649888,0.5112876467651865,87.7581933908718,0.9881702106991241,88.14429368856322,0.33644377259786273,86.21740949093426
406.70830902575216,0.5114759091595044,87.75901896888686,0.9894043972172654,88.14660931136369,0.3366684318717804,86.21754807181857
406.85823818651556,0.5116641716599374,87.75984393937323,0.9906382647499556,88.14891856505703,0.3368929369472652,86.21768443574088
407.00816734727897,0.5118524342663681,87.76066830300088,0.9918718136442214,88.15122147630468,0.337117288324792,86.21781859454423
407.1580965080424,0.5120406969786797,87.76149206043888,0.9931050442466121,88.15351807161916,0.33734148650266144,86.21795055998928
407.3080256688058,0.5122289597967555,87.76231521235528,0.9943379569031942,88.1558083773651,0.3375655319770112,86.21808034375486
407.4579548295692,0.512417222720479,87.7631377594171,0.9955705519595586,88.15809241976025,0.33778942524182803,86.21820795743878
407.60788399033254,0.5126054857497334,87.76395970229049,0.9968028297608139,88.16037022487654,0.33801316678895893,86.21833341255828
407.75781315109595,0.5127937488844031,87.76478104164055,0.998034790651593,88.16264181864108,0.33823675710812323,86.2184567205509
407.90774231185935,0.5129820121243716,87.76560177813137,0.999266434976053,88.16490722683713,0.33846019668692406,86.218577892775
408.05767147262276,0.513170275469523,87.76642191242617,1.0004977630778709,88.16716647510513,0.3386834860108588,86.21869694051041
408.20760063338616,0.5133585389197418,87.76724144518712,1.0017287753002517,88.16941958894368,0.3389066255633322,86.21881387495918
408.35752979414957,0.5135468024749122,87.76806037707546,1.0029594719859216,88.17166659371054,0.3391296158256653,86.21892870724602
408.5074589549129,0.513735066134919,87.7688787087514,1.0041898534771363,88.17390751462356,0.33935245727710933,86.21904144841908
408.6573881156763,0.513923329899647,87.76969644087426,1.0054199201156744,88.17614237676166,0.3395751503948544,86.21915210945053
408.80731727643973,0.5141115937689812,87.77051357410237,1.0066496722428433,88.17837120506583,0.33979769565404216,86.21926070123713
408.95724643720314,0.5142998577428064,87.77133010909306,1.0078791101994775,88.18059402434,0.3400200935277756,86.21936723460091
409.10717559796655,0.5144881218210081,87.77214604650275,1.0091082343259392,88.182810859252,0.34024234448713137,86.21947172028968
409.25710475872995,0.5146763860034721,87.77296138698686,1.0103370449621203,88.18502173433457,0.3404644490011689,86.21957416897769
409.4070339194933,0.5148646502900832,87.7737761311999,1.011565542447442,88.1872266739862,0.34068640753694257,86.21967459126625
409.5569630802567,0.5150529146807281,87.77459027979538,1.012793727120855,88.18942570247202,0.3409082205595118,86.21977299768422
409.7068922410201,0.5152411791752923,87.77540383342586,1.014021599320843,88.19161884392486,0.341129888531952,86.21986939868866
409.8568214017835,0.5154294437736618,87.77621679274297,1.0152491593854185,88.19380612234595,0.34135141191536433,86.2199638046654
410.0067505625469,0.5156177084757233,87.77702915839738,1.0164764076521295,88.19598756160599,0.3415727911688875,86.22005622592961
410.15667972331033,0.5158059732813629,87.77784093103881,1.0177033444580537,88.19816318544594,0.3417940267497066,86.22014667272629
410.3066088840737,0.5159942381904674,87.77865211131602,1.018929970139804,88.20033301747789,0.34201511911306515,86.22023515523098
410.4565380448371,0.5161825032029235,87.77946269987683,1.020156285033529,88.20249708118604,0.34223606871227447,86.22032168355015
410.6064672056005,0.5163707683186183,87.78027269736815,1.0213822894749092,88.20465539992742,0.3424568759987234,86.22040626772188
410.7563963663639,0.5165590335374388,87.78108210443591,1.022607983799164,88.20680799693288,0.3426775414218896,86.22048891771632
410.9063255271273,0.5167472988592724,87.78189092172508,1.0238333683410457,88.20895489530787,0.34289806542934914,86.22056964343625
411.0562546878907,0.5169355642840064,87.78269914987976,1.0250584434348475,88.21109611803327,0.3431184484667866,86.22064845471763
411.20618384865406,0.5171238298115284,87.78350678954307,1.0262832094143959,88.21323168796626,0.3433386909780042,86.22072536133014
411.35611300941747,0.5173120954417264,87.78431384135718,1.02750766661306,88.21536162784119,0.3435587934049336,86.22080037297766
411.5060421701809,0.517500361174488,87.78512030596335,1.028731815363745,88.21748596027031,0.3437787561876441,86.22087349929883
411.6559713309443,0.5176886270097016,87.7859261840019,1.0299556559988974,88.2196047077447,0.34399857976435294,86.22094474986758
411.8059004917077,0.5178768929472556,87.78673147611222,1.031179188850503,88.22171789263497,0.3442182645714351,86.22101413419354
411.9558296524711,0.518065158987038,87.78753618293281,1.0324024142500892,88.22382553719214,0.3444378110434331,86.22108166172266
412.10575881323444,0.5182534251289376,87.78834030510117,1.0336253325287246,88.2259276635484,0.34465721961306595,86.22114734183769
412.25568797399785,0.5184416913728429,87.78914384325392,1.034847944017021,88.22802429371797,0.3448764907112397,86.22121118385864
412.40561713476126,0.5186299577186435,87.78994679802675,1.036070249045133,88.23011544959776,0.34509562476705635,86.22127319704326
412.55554629552466,0.5188182241662277,87.79074917005444,1.037292247942758,88.23220115296826,0.34531462220782266,86.22133339058759
412.70547545628807,0.5190064907154852,87.79155095997083,1.0385139410391393,88.2342814254943,0.34553348345906104,86.2213917736264
412.8554046170515,0.5191947573663052,87.79235216840884,1.0397353286630642,88.23635628872576,0.3457522089445174,86.22144835523365
413.0053337778148,0.5193830241185773,87.79315279600048,1.040956411142866,88.23842576409835,0.34597079908617123,86.22150314442305
413.15526293857823,0.5195712909721913,87.79395284337689,1.042177188806424,88.24048987293443,0.3461892543042444,86.22155615014846
413.30519209934164,0.5197595579270369,87.7947523111682,1.043397661981167,88.24254863644369,0.34640757501721076,86.22160738130432
413.45512126010505,0.5199478249830044,87.79555120000369,1.0446178309940666,88.24460207572389,0.34662576164180436,86.22165684672622
413.60505042086845,0.5201360921399837,87.79634951051172,1.0458376961716487,88.24665021176165,0.34684381459302954,86.22170455519131
413.75497958163186,0.5203243593978653,87.79714724331977,1.0470572578399837,88.24869306543312,0.347061734284169,86.22175051541868
413.9049087423952,0.5205126267565398,87.79794439905439,1.048276516324693,88.25073065750476,0.34727952112679306,86.22179473606992
414.0548379031586,0.5207008942158976,87.79874097834117,1.0494954719509506,88.25276300863405,0.3474971755307691,86.22183722574955
414.204767063922,0.5208891617758299,87.79953698180489,1.0507141250434795,88.25479013937014,0.34771469790426895,86.2218779930054
414.3546962246854,0.5210774294362274,87.80033241006937,1.051932475926554,88.25681207015467,0.34793208865377906,86.22191704632908
414.50462538544883,0.5212656971969812,87.80112726375756,1.0531505249240023,88.25882882132235,0.3481493481841082,86.22195439415641
414.65455454621224,0.521453965057983,87.80192154349147,1.054368272359205,88.26084041310177,0.3483664768983971,86.22199004486792
414.8044837069756,0.5216422330191238,87.80271524989227,1.055585718555097,88.26284686561604,0.3485834751981257,86.22202400678913
414.954412867739,0.5218305010802956,87.80350838358018,1.0568028638341667,88.26484819888344,0.3488003434831228,86.22205628819111
415.1043420285024,0.5220187692413898,87.80430094517455,1.0580197085184584,88.26684443281819,0.3490170821515741,86.22208689729085
415.2542711892658,0.5222070375022985,87.80509293529384,1.0592362529295718,88.26883558723104,0.34923369160003076,86.22211584225164
415.4042003500292,0.5223953058629138,87.80588435455562,1.0604524973886633,88.27082168183,0.34945017222341757,86.22214313118354
415.5541295107926,0.522583574323128,87.80667520357659,1.0616684422164462,88.27280273622095,0.3496665244150414,86.2221687721438
415.704058671556,0.5227718428828333,87.80746548297248,1.062884087733192,88.27477876990841,0.34988274856659957,86.22219277313712
415.8539878323194,0.5229601115419223,87.80825519335825,1.0640994342587298,88.27674980229598,0.35009884506818756,86.22221514211628
416.0039169930828,0.5231483803002881,87.8090443353479,1.0653144821124476,88.2787158526873,0.35031481430830835,86.22223588698236
416.1538461538462,0.523336649157823,87.80983290955457,1.0665292316132957,88.2806769402864,0.3505306566738793,86.22225501558518
416.3037753146096,0.52352491811442,87.81062091659051,1.067743683079782,88.2826330841985,0.3507463725502405,86.22227253572373
416.453704475373,0.523713187169973,87.8114083570671,1.0689578368299761,88.28458430343062,0.3509619623211635,86.22228845514653
416.6036336361364,0.5239014563243745,87.81219523159484,1.0701716931815102,88.28653061689221,0.3511774263688584,86.222302781552
416.75356279689976,0.5240897255775182,87.81298154078335,1.071385252451578,88.28847204339573,0.35139276507398226,86.22231552258884
416.90349195766316,0.5242779949292979,87.81376728524138,1.0725985149569375,88.29040860165732,0.3516079788156473,86.2223266858565
417.05342111842657,0.5244662643796073,87.8145524655768,1.0738114810139088,88.29234031029745,0.3518230679714274,86.22233627890535
417.20335027919,0.5246545339283406,87.81533708239661,1.0750241509383787,88.2942671878414,0.35203803291736757,86.2223443092373
417.3532794399534,0.5248428035753913,87.81612113630696,1.076236525045796,88.29618925272003,0.35225287402799055,86.22235078430599
417.5032086007168,0.525031073320654,87.81690462791309,1.0774486036511772,88.29810652327023,0.352467591676305,86.22235571151718
417.65313776148014,0.5252193431640227,87.8176875578194,1.0786603870691052,88.30001901773566,0.3526821862338126,86.22235909822922
417.80306692224354,0.5254076131053929,87.81846992662943,1.0798718756137298,88.30192675426724,0.35289665807051684,86.22236095175326
417.95299608300695,0.5255958831446582,87.81925173494585,1.081083069598768,88.30382975092375,0.353111007554929,86.22236127935372
418.10292524377036,0.5257841532817139,87.82003298337047,1.0822939693375058,88.30572802567247,0.35332523505407676,86.22236008824855
418.25285440453376,0.525972423516455,87.8208136725042,1.0835045751427974,88.30762159638968,0.3535393409335112,86.22235738560967
418.40278356529717,0.5261606938487767,87.82159380294718,1.0847148873270676,88.30951048086136,0.3537533255573144,86.22235317856327
418.5527127260605,0.5263489642785741,87.82237337529857,1.0859249062023097,88.3113946967836,0.3539671892881066,86.22234747419012
418.7026418868239,0.5265372348057428,87.8231523901568,1.087134632080092,88.31327426176325,0.3541809324870542,86.22234027952597
418.85257104758733,0.5267255054301784,87.82393084811936,1.0883440652715493,88.31514919331858,0.35439455551387555,86.22233160156188
419.00250020835074,0.5269137761517765,87.8247087497829,1.089553206087393,88.31701950887957,0.3546080587268502,86.22232144724451
419.15242936911415,0.5271020469704328,87.82548609574327,1.090762054837904,88.31888522578876,0.354821442482824,86.22230982347648
419.30235852987755,0.5272903178860439,87.82626288659539,1.0919706118329398,88.32074636130164,0.35503470713721835,86.22229673711672
419.4522876906409,0.5274785888985055,87.8270391229334,1.0931788773819298,88.32260293258722,0.3552478530440353,86.22228219498076
419.6022168514043,0.5276668600077142,87.82781480535056,1.0943868517938795,88.32445495672853,0.35546088055586617,86.22226620384104
419.7521460121677,0.5278551312135663,87.82858993443926,1.0955945353773708,88.32630245072326,0.3556737900238978,86.22224877042733
419.9020751729311,0.5280434025159584,87.82936451079114,1.0968019284405597,88.3281454314842,0.35588658179791965,86.22222990142689
420.0520043336945,0.5282316739147878,87.83013853499688,1.0980090312911808,88.32998391583986,0.3560992562263308,86.22220960348493
420.20193349445793,0.5284199454099504,87.83091200764638,1.0992158442365447,88.33181792053489,0.3563118136561469,86.22218788320481
420.3518626552213,0.5286082170013443,87.8316849293287,1.1004223675835414,88.33364746223064,0.3565242544330067,86.22216474714848
420.5017918159847,0.5287964886888661,87.83245730063206,1.1016286016386398,88.33547255750572,0.3567365789011797,86.22214020183665
420.6517209767481,0.5289847604724133,87.83322912214382,1.1028345467078884,88.3372932228565,0.356948787403572,86.22211425374914
420.8016501375115,0.5291730323518836,87.83400039445056,1.1040402030969132,88.33910947469755,0.3571608802817331,86.22208690932526
420.9515792982749,0.5293613043271744,87.83477111813794,1.1052455711109253,88.34092132936223,0.3573728578758637,86.22205817496396
421.1015084590383,0.5295495763981838,87.83554129379087,1.1064506510547125,88.34272880310316,0.3575847205248206,86.22202805702432
421.25143761980166,0.5297378485648091,87.83631092199339,1.1076554432326486,88.34453191209272,0.3577964685661249,86.22199656182562
421.40136678056507,0.5299261208269492,87.83708000332871,1.1088599479486883,88.34633067242352,0.358008102335968,86.22196369564783
421.5512959413285,0.5301143931845018,87.83784853837922,1.1100641655063692,88.34812510010894,0.35821962216921777,86.2219294647318
421.7012251020919,0.5303026656373656,87.83861652772649,1.1112680962088146,88.34991521108358,0.3584310283994256,86.22189387527955
421.8511542628553,0.5304909381854389,87.83938397195125,1.1124717403587296,88.35170102120378,0.3586423213588322,86.22185693345455
422.0010834236187,0.5306792108286202,87.84015087163341,1.113675098258408,88.35348254624802,0.3588535013783749,86.22181864538207
422.15101258438204,0.5308674835668088,87.84091722735208,1.1148781702097266,88.35525980191751,0.3590645687876938,86.22177901714939
422.30094174514545,0.5310557563999033,87.84168303968553,1.1160809565141518,88.35703280383657,0.35927552391513745,86.22173805480608
422.45087090590886,0.5312440293278028,87.84244830921122,1.1172834574727333,88.35880156755317,0.35948636708776965,86.22169576436431
422.60080006667226,0.5314323023504068,87.84321303650576,1.1184856733861117,88.36056610853935,0.35969709863137606,86.22165215179913
422.75072922743567,0.5316205754676143,87.84397722214499,1.1196876045545145,88.36232644219164,0.35990771887046974,86.22160722304868
422.9006583881991,0.5318088486793254,87.8447408667039,1.1208892512777595,88.36408258383169,0.3601182281282981,86.22156098401449
423.0505875489624,0.5319971219854389,87.84550397075668,1.1220906138552527,88.36583454870649,0.36032862672684796,86.2215134405618
423.20051670972583,0.5321853953858556,87.84626653487675,1.1232916925859924,88.36758235198901,0.36053891498685336,86.22146459851973
423.35044587048924,0.5323736688804745,87.84702855963663,1.1244924877685665,88.3693260087786,0.3607490932277998,86.22141446368161
423.50037503125264,0.5325619424691964,87.84779004560811,1.1256929997011555,88.37106553410138,0.36095916176793197,86.22136304180522
423.65030419201605,0.5327502161519213,87.84855099336214,1.1268932286815299,88.37280094291071,0.3611691209242581,86.22131033861304
423.80023335277946,0.5329384899285494,87.84931140346886,1.1280931750070566,88.37453225008771,0.36137897101255767,86.22125635979249
423.9501625135428,0.5331267637989816,87.85007127649762,1.129292838974693,88.37625947044155,0.36158871234738604,86.22120111099625
424.1000916743062,0.5333150377631181,87.85083061301695,1.130492220880993,88.37798261871004,0.36179834524208093,86.2211445978424
424.2500208350696,0.5335033118208599,87.8515894135946,1.1316913210221045,88.37970170955991,0.36200787000876855,86.2210868259148
424.399949995833,0.5336915859721081,87.8523476787975,1.13289013969377,88.38141675758736,0.36221728695836874,86.22102780076322
424.54987915659643,0.5338798602167635,87.85310540919178,1.1340886771913292,88.38312777731844,0.36242659640060154,86.22096752790365
424.69980831735984,0.5340681345547276,87.85386260534281,1.1352869338097167,88.38483478320941,0.36263579864399204,86.22090601281857
424.8497374781232,0.5342564089859013,87.85461926781511,1.1364849098434677,88.38653778964729,0.3628448939958775,86.2208432609571
424.9996666388866,0.5344446835101866,87.85537539717242,1.1376826055867122,88.38823681095016,0.3630538827624118,86.22077927773528
425.14959579965,0.5346329581274849,87.85613099397773,1.138880021333181,88.38993186136759,0.3632627652485715,86.22071406853635
425.2995249604134,0.5348212328376979,87.85688605879318,1.1400771573762023,88.39162295508109,0.36347154175816215,86.22064763871094
425.4494541211768,0.5350095076407277,87.85764059218016,1.1412740140087057,88.39331010620454,0.36368021259382277,86.22057999357732
425.5993832819402,0.5351977825364761,87.85839459469923,1.1424705915232203,88.39499332878448,0.3638887780570324,86.22051113842163
425.74931244270357,0.5353860575248456,87.85914806691022,1.143666890211876,88.39667263680062,0.364097238448115,86.22044107849806
425.899241603467,0.5355743326057381,87.85990100937212,1.1448629103664063,88.3983480441662,0.36430559406624546,86.22036981902917
426.0491707642304,0.5357626077790565,87.86065342264315,1.146058652278146,88.40001956472835,0.3645138452094549,86.22029736520605
426.1990999249938,0.5359508830447031,87.86140530728078,1.1472541162380305,88.40168721226858,0.36472199217463597,86.22022372218858
426.3490290857572,0.5361391584025808,87.86215666384165,1.1484493025366036,88.40335100050304,0.36493003525754864,86.2201488951056
426.4989582465206,0.5363274338525922,87.86290749288162,1.149644211464008,88.405010943083,0.3651379747528249,86.22007288905519
426.64888740728395,0.5365157093946405,87.86365779495581,1.1508388433099956,88.4066670535952,0.3653458109539753,86.21999570910485
426.79881656804736,0.536703985028629,87.86440757061854,1.1520331983639225,88.40831934556223,0.36555354415339314,86.21991736029177
426.94874572881076,0.5368922607544608,87.86515682042337,1.1532272769147485,88.40996783244293,0.36576117464236024,86.21983784762291
427.09867488957417,0.5370805365720394,87.86590554492304,1.1544210792510445,88.41161252763274,0.36596870271105253,86.2197571760754
427.2486040503376,0.5372688124812681,87.86665374466956,1.1556146056609833,88.41325344446406,0.36617612864854465,86.21967535059663
427.398533211101,0.5374570884820509,87.86740142021415,1.156807856432351,88.4148905962067,0.3663834527428156,86.21959237610447
427.54846237186433,0.5376453645742912,87.86814857210727,1.1580008318525377,88.41652399606811,0.36659067528075356,86.2195082574875
427.69839153262774,0.5378336407578935,87.86889520089858,1.1591935322085463,88.41815365719391,0.3667977965481621,86.21942299960527
427.84832069339114,0.5380219170327615,87.86964130713699,1.160385957786987,88.4197795926681,0.3670048168297635,86.21933660728834
427.99824985415455,0.5382101933987996,87.87038689137067,1.161578108874082,88.42140181551355,0.36721173640920585,86.2192490853387
428.14817901491796,0.538398469855912,87.87113195414697,1.162769985755663,88.42302033869221,0.3674185555690661,86.21916043852978
428.29810817568136,0.5385867464040035,87.87187649601253,1.1639615887171744,88.42463517510565,0.3676252745908571,86.2190706716068
428.4480373364447,0.5387750230429782,87.87262051751318,1.165152918043672,88.42624633759522,0.3678318937550309,86.21897978928685
428.5979664972081,0.5389632997727412,87.87336401919404,1.1663439740198256,88.42785383894257,0.368038413340985,86.21888779625915
428.7478956579715,0.5391515765931973,87.87410700159938,1.167534756929917,88.42945769186987,0.36824483362706656,86.21879469718526
428.89782481873493,0.5393398535042515,87.87484946527282,1.1687252670578427,88.43105790904023,0.36845115489057756,86.21870049669919
429.04775397949834,0.5395281305058093,87.87559141075715,1.169915504687115,88.43265450305803,0.3686573774077798,86.2186051994077
429.19768314026174,0.5397164075977755,87.87633283859442,1.1711054701008587,88.4342474864692,0.36886350145389946,86.21850880989044
429.3476123010251,0.5399046847800558,87.87707374932593,1.1722951635818168,88.43583687176167,0.36906952730313225,86.21841133270009
429.4975414617885,0.5400929620525554,87.87781414349223,1.1734845854123483,88.43742267136555,0.3692754552286485,86.21831277236262
429.6474706225519,0.5402812394151805,87.87855402163311,1.1746737358744297,88.4390048976537,0.3694812855025972,86.21821313337747
429.7973997833153,0.5404695168678367,87.87929338428759,1.175862615249652,88.44058356294177,0.3696870183961112,86.21811242021772
429.9473289440787,0.5406577944104297,87.880032231994,1.17705122381923,88.44215867948876,0.36989265417931194,86.2180106373302
430.0972581048421,0.5408460720428658,87.88077056528982,1.1782395618639918,88.44373025949724,0.37009819312131415,86.21790778913582
430.2471872656055,0.5410343497650513,87.8815083847119,1.179427629664389,88.4452983151137,0.3703036354902304,86.21780388002962
430.3971164263689,0.5412226275768923,87.88224569079628,1.1806154275004912,88.44686285842884,0.3705089815531763,86.21769891438102
430.5470455871323,0.5414109054782955,87.88298248407824,1.1818029556519898,88.44842390147801,0.37071423157627414,86.217592896534
430.6969747478957,0.5415991834691671,87.88371876509233,1.182990214398196,88.44998145624129,0.3709193858246584,86.2174858308072
430.8469039086591,0.5417874615494145,87.8844545343724,1.1841772040180447,88.45153553464408,0.37112444456247995,86.21737772149417
430.9968330694225,0.5419757397189439,87.88518979245148,1.1853639247900916,88.45308614855722,0.3713294080529106,86.21726857286353
431.1467622301859,0.5421640179776627,87.88592453986196,1.1865503769925172,88.45463330979737,0.37153427655814775,86.21715838915914
431.29669139094926,0.5423522963254777,87.8866587771354,1.1877365609031234,88.45617703012735,0.3717390503394187,86.21704717460022
431.44662055171267,0.5425405747622961,87.88739250480265,1.1889224767993387,88.45771732125637,0.37194372965698547,86.2169349333816
431.5965497124761,0.5427288532880259,87.88812572339386,1.1901081249582146,88.45925419484038,0.372148314770149,86.21682166967385
431.7464788732395,0.5429171319025738,87.8888584334384,1.1912935056564296,88.4607876624824,0.37235280593725345,86.21670738762342
431.8964080340029,0.543105410605848,87.88959063546494,1.1924786191702867,88.46231773573277,0.37255720341569104,86.21659209135282
432.0463371947663,0.543293689397756,87.8903223300014,1.193663465775717,88.46384442608948,0.37276150746190606,86.21647578496085
432.19626635552964,0.5434819682782057,87.89105351757495,1.194848045748277,88.4653677449984,0.37296571833139935,86.21635847252269
432.34619551629305,0.5436702472471051,87.89178419871207,1.1960323593631526,88.46688770385371,0.37316983627873246,86.21624015809003
432.49612467705646,0.5438585263043626,87.8925143739385,1.197216406895159,88.46840431399806,0.373373861557533,86.21612084569132
432.64605383781986,0.544046805449886,87.89324404377923,1.1984001886187365,88.46991758672293,0.37357779442049677,86.21600053933189
432.79598299858327,0.5442350846835841,87.89397320875855,1.1995837048079596,88.47142753326888,0.3737816351193943,86.21587924299409
432.9459121593467,0.5444233640053652,87.89470186940002,1.2007669557365286,88.47293416482589,0.3739853839050736,86.21575696063748
433.09584132011,0.5446116434151379,87.89543002622648,1.2019499416777784,88.4744374925336,0.3741890410274653,86.21563369619895
433.24577048087343,0.5447999229128112,87.89615767976001,1.2031326629046732,88.47593752748158,0.37439260673558616,86.21550945359289
433.39569964163684,0.5449882024982939,87.89688483052203,1.2043151196898088,88.47743428070966,0.3745960812775434,86.21538423671133
433.54562880240024,0.5451764821714951,87.89761147903319,1.205497312305415,88.47892776320819,0.37479946490053945,86.21525804942416
433.69555796316365,0.5453647619323235,87.89833762581345,1.2066792410233524,88.48041798591831,0.3750027578508751,86.21513089557916
433.84548712392706,0.5455530417806891,87.89906327138205,1.2078609061151182,88.48190495973219,0.37520596037395426,86.21500277900226
433.9954162846904,0.5457413217165006,87.89978841625752,1.2090423078518404,88.4833886954934,0.3754090727142881,86.21487370349764
434.1453454454538,0.545929601739668,87.90051306095764,1.2102234465042856,88.48486920399706,0.37561209511549853,86.21474367284785
434.2952746062172,0.5461178818501006,87.9012372059995,1.2114043223428523,88.48634649599023,0.3758150278203227,86.21461269081398
434.4452037669806,0.5463061620477087,87.90196085189949,1.212584935637578,88.48782058217209,0.3760178710706172,86.21448076113587
434.59513292774403,0.5464944423324016,87.90268399917328,1.2137652866581337,88.48929147319423,0.3762206251073614,86.21434788753214
434.74506208850744,0.5466827227040898,87.90340664833583,1.2149453756738295,88.49075917966091,0.37642329017066173,86.21421407370042
434.8949912492708,0.546871003162683,87.90412879990137,1.216125202953613,88.4922237121294,0.37662586649975605,86.2140793233174
435.0449204100342,0.5470592837080919,87.90485045438348,1.2173047687660703,88.49368508111009,0.3768283543330172,86.2139436400391
435.1948495707976,0.5472475643402266,87.90557161229495,1.2184840733794244,88.49514329706687,0.37703075390795643,86.21380702750093
435.344778731561,0.5474358450589978,87.90629227414793,1.2196631170615408,88.49659837041736,0.37723306546122837,86.21366948931777
435.4947078923244,0.5476241258643161,87.90701244045387,1.2208419000799218,88.49805031153315,0.3774352892286335,86.21353102908421
435.6446370530878,0.5478124067560921,87.90773211172346,1.2220204227017135,88.49949913074003,0.3776374254451239,86.21339165037469
435.79456621385117,0.5480006877342367,87.90845128846674,1.2231986851936996,88.50094483831833,0.37783947434480486,86.21325135674354
435.9444953746146,0.5481889687986612,87.90916997119304,1.2243766878223077,88.50238744450307,0.37804143616094055,86.21311015172518
436.094424535378,0.5483772499492766,87.90988816041096,1.2255544308536084,88.50382695948424,0.3782433111259569,86.21296803883425
436.2443536961414,0.5485655311859939,87.91060585662845,1.2267319145533127,88.5052633934071,0.37844509947144506,86.21282502156575
436.3942828569048,0.5487538125087248,87.91132306035273,1.2279091391867771,88.50669675637239,0.3786468014281661,86.21268110339508
436.5442120176682,0.5489420939173806,87.91203977209035,1.2290861050190003,88.50812705843653,0.37884841722605395,86.21253628777835
436.69414117843155,0.5491303754118729,87.91275599234714,1.2302628123146269,88.5095543096119,0.37904994709421935,86.21239057815231
436.84407033919496,0.5493186569921136,87.91347172162824,1.2314392613379463,88.51097851986712,0.3792513912609539,86.21224397793465
436.99399949995836,0.5495069386580146,87.91418696043812,1.2326154523528934,88.51239969912726,0.3794527499537329,86.21209649052396
437.14392866072177,0.5496952204094875,87.91490170928053,1.233791385623049,88.51381785727399,0.3796540233992195,86.21194811930002
437.2938578214852,0.5498835022464447,87.91561596865857,1.234967061411641,88.51523300414598,0.3798552118232688,86.21179886762383
437.4437869822486,0.5500717841687985,87.91632973907461,1.2361424799815448,88.51664514953904,0.3800563154509303,86.2116487388377
437.59371614301193,0.550260066176461,87.91704302103037,1.2373176415952831,88.51805430320634,0.3802573345064524,86.2114977362655
437.74364530377534,0.550448348269345,87.91775581502684,1.2384925465150278,88.51946047485865,0.38045826921328596,86.21134586321269
437.89357446453874,0.5506366304473626,87.91846812156436,1.239667195002599,88.52086367416462,0.38065911979408706,86.21119312296642
438.04350362530215,0.5508249127104268,87.91917994114259,1.2408415873194667,88.52226391075097,0.38085988647072117,86.21103951879574
438.19343278606556,0.5510131950584504,87.91989127426048,1.2420157237267524,88.5236611942027,0.38106056946426686,86.21088505395163
438.34336194682896,0.5512014774913462,87.92060212141632,1.2431896044852255,88.52505553406337,0.3812611689950187,86.21072973166717
438.4932911075923,0.5513897600090274,87.92131248310771,1.2443632298553082,88.52644693983527,0.3814616852824911,86.2105735551577
438.6432202683557,0.5515780426114072,87.9220223598316,1.245536600097076,88.52783542097964,0.38166211854542137,86.21041652762078
438.7931494291191,0.5517663252983989,87.9227317520842,1.246709715470253,88.529220986917,0.3818624690017736,86.2102586522365
438.94307858988253,0.5519546080699157,87.92344066036111,1.2478825762342203,88.53060364702718,0.38206273686874226,86.21009993216748
439.09300775064594,0.5521428909258713,87.92414908515721,1.249055182648008,88.53198341064972,0.3822629223627548,86.20994037055897
439.24293691140934,0.5523311738661795,87.92485702696672,1.2502275349703054,88.53336028708398,0.38246302569947555,86.20977997053906
439.3928660721727,0.5525194568907534,87.92556448628319,1.2513996334594515,88.53473428558938,0.38266304709380883,86.2096187352187
439.5427952329361,0.552707739999508,87.9262714635995,1.2525714783734438,88.53610541538565,0.3828629867599034,86.20945666769184
439.6927243936995,0.5528960231923562,87.92697795940786,1.2537430699699335,88.53747368565298,0.38306284491115383,86.20929377103558
439.8426535544629,0.5530843064692128,87.92768397419981,1.254914408506229,88.53883910553229,0.38326262176020515,86.20913004831021
439.9925827152263,0.5532725898299916,87.9283895084662,1.2560854942392943,88.54020168412542,0.38346231751895593,86.20896550255941
440.1425118759897,0.5534608732746075,87.92909456269724,1.2572563274257527,88.5415614304953,0.38366193239856156,86.20880013681024
440.2924410367531,0.5536491568029743,87.92979913738245,1.2584269083218818,88.54291835366622,0.3838614666094372,86.20863395407338
