frequency_hz,linear_triplen_check_grid_ohm,linear_triplen_check_grid_angle_deg,linear_triplen_check_filter_ohm,linear_triplen_check_filter_angle_deg,linear_triplen_check_pcc_ohm,linear_triplen_check_pcc_angle_deg
440.4423701975165,0.553837440415007,87.93050323301073,1.2595972371836217,88.54427246262404,0.3840609203612613,86.20846695734312
440.5922993582799,0.5540257241106206,87.93120685007025,1.260767314266569,88.54562376631627,0.38426029386297894,86.20829914959751
440.7422285190433,0.5542140078897292,87.93190998904858,1.26193713982598,88.54697227365243,0.3844595873228045,86.20813053379851
440.8921576798067,0.554402291752248,87.93261265043257,1.2631067141167713,88.5483179935042,0.3846588009482254,86.20796111289206
441.0420868405701,0.5545905756980921,87.93331483470848,1.2642760373935198,88.54966093470559,0.384857934946005,86.20779088980814
441.19201600133346,0.5547788597271768,87.93401654236183,1.2654451099104638,88.55100110605314,0.38505698952218603,86.20761986746093
441.34194516209686,0.5549671438394173,87.93471777387755,1.266613931921502,88.55233851630618,0.3852559648820933,86.20744804874893
441.49187432286027,0.5551554280347288,87.93541852973988,1.2677825036801982,88.55367317418694,0.38545486123033723,86.20727543655494
441.6418034836237,0.555343712313027,87.93611881043239,1.2689508254397748,88.55500508838082,0.38565367877081647,86.20710203374634
441.7917326443871,0.5555319966742276,87.93681861643802,1.2701188974531212,88.55633426753657,0.3858524177067218,86.20692784317504
441.9416618051505,0.5557202811182459,87.93751794823906,1.2712867199727875,88.55766072026638,0.38605107824053797,86.20675286767766
442.09159096591384,0.5559085656449984,87.93821680631713,1.2724542932509897,88.55898445514632,0.3862496605740482,86.20657711007561
442.24152012667724,0.5560968502544004,87.9389151911532,1.273621617539609,88.56030548071618,0.3864481649083365,86.20640057317516
442.39144928744065,0.5562851349463686,87.93961310322761,1.2747886930901908,88.56162380548002,0.38664659144379027,86.20622325976757
442.54137844820406,0.5564734197208185,87.94031054302002,1.275955520153947,88.5629394379061,0.3868449403801037,86.20604517262919
442.69130760896746,0.5566617045776671,87.94100751100946,1.2771220989817558,88.56425238642717,0.38704321191628166,86.20586631452153
442.84123676973087,0.5568499895168305,87.9417040076743,1.2782884298241615,88.56556265944066,0.3872414062506407,86.20568668819134
442.9911659304942,0.557038274538225,87.94240003349228,1.2794545129313772,88.56687026530884,0.38743952358081396,86.20550629637077
443.1410950912576,0.5572265596417677,87.94309558894051,1.2806203485532839,88.568175212359,0.3876375641037533,86.20532514177744
443.29102425202103,0.557414844827375,87.94379067449539,1.28178593693943,88.56947750888366,0.3878355280157316,86.20514322711445
443.44095341278444,0.5576031300949641,87.94448529063277,1.2829512783390338,88.57077716314076,0.3880334155123472,86.2049605550706
443.59088257354784,0.5577914154444517,87.94517943782775,1.284116373000983,88.57207418335376,0.38823122678852523,86.2047771283204
443.74081173431125,0.5579797008757548,87.94587311655489,1.2852812211738356,88.57336857771195,0.38842896203852156,86.20459294952418
443.8907408950746,0.5581679863887907,87.94656632728807,1.2864458231058178,88.57466035437047,0.3886266214559252,86.20440802132818
444.040670055838,0.5583562719834771,87.94725907050051,1.2876101790448329,88.57594952145062,0.38882420523366135,86.20422234636465
444.1905992166014,0.5585445576597311,87.9479513466648,1.2887742892384486,88.57723608704,0.3890217135639943,86.20403592725192
444.3405283773648,0.5587328434174702,87.94864315625294,1.289938153933911,88.57852005919268,0.3892191466385298,86.20384876659453
444.4904575381282,0.5589211292566121,87.94933449973624,1.2911017733781343,88.5798014459293,0.3894165046482185,86.20366086698324
444.64038669889163,0.5591094151770746,87.9500253775854,1.292265147817708,88.58108025523737,0.3896137877833582,86.2034722309952
444.790315859655,0.5592977011787754,87.95071579027051,1.2934282774988954,88.58235649507137,0.38981099623359716,86.20328286119398
444.9402450204184,0.5594859872616327,87.95140573826093,1.2945911626676334,88.5836301733529,0.3900081301879364,86.20309276012972
445.0901741811818,0.5596742734255645,87.95209522202553,1.2957538035695353,88.58490129797094,0.390205189834733,86.20290193033907
445.2401033419452,0.5598625596704891,87.95278424203242,1.2969162004498869,88.58616987678191,0.3904021753617023,86.20271037434547
445.3900325027086,0.5600508459963246,87.9534727987492,1.298078353553652,88.5874359176099,0.3905990869559206,86.20251809465913
445.539961663472,0.5602391324029896,87.95416089264273,1.2992402631254694,88.58869942824681,0.39079592480382835,86.20232509377708
445.68989082423536,0.5604274188904026,87.95484852417933,1.3004019294096558,88.58996041645257,0.39099268909123286,86.20213137418332
445.83981998499877,0.5606157054584822,87.95553569382463,1.301563352650205,88.59121888995523,0.3911893800033104,86.20193693834888
445.9897491457622,0.5608039921071473,87.95622240204368,1.3027245330907884,88.59247485645116,0.3913859977246096,86.2017417887319
446.1396783065256,0.5609922788363163,87.9569086493009,1.3038854709747556,88.59372832360522,0.39158254243905305,86.2015459277777
446.289607467289,0.5611805656459087,87.95759443606006,1.3050461665451365,88.59497929905089,0.3917790143299416,86.20134935791887
446.4395366280524,0.5613688525358435,87.95827976278434,1.3062066200446365,88.59622779039049,0.391975413579955,86.20115208157537
446.5894657888158,0.5615571395060396,87.95896462993628,1.3073668317156466,88.59747380519524,0.39217174037115654,86.20095410115457
446.73939494957915,0.5617454265564165,87.95964903797778,1.3085268018002318,88.5987173510055,0.3923679948849938,86.20075541905135
446.88932411034256,0.5619337136868935,87.9603329873702,1.309686530540145,88.59995843533098,0.392564177302303,86.20055603764818
447.03925327110596,0.5621220008973903,87.96101647857417,1.310846018176815,88.6011970656507,0.39276028780330985,86.20035595931519
447.18918243186937,0.5623102881878264,87.96169951204982,1.3120052649513545,88.60243324941334,0.39295632656763363,86.20015518641027
447.3391115926328,0.5624985755581212,87.96238208825655,1.3131642711045588,88.60366699403733,0.39315229377428845,86.19995372127909
447.4890407533962,0.5626868630081951,87.96306420765325,1.3143230368769059,88.60489830691094,0.3933481896016873,86.19975156625526
447.63896991415953,0.5628751505379677,87.96374587069813,1.3154815625085565,88.60612719539255,0.3935440142276426,86.19954872366033
447.78889907492294,0.5630634381473592,87.96442707784882,1.3166398482393566,88.60735366681068,0.3937397678293709,86.19934519580387
447.93882823568634,0.5632517258362897,87.9651078295623,1.3177978943088364,88.60857772846428,0.3939354505834936,86.19914098498363
448.08875739644975,0.5634400136046791,87.965788126295,1.3189557009562098,88.60979938762272,0.39413106266604037,86.19893609348549
448.23868655721316,0.5636283014524485,87.96646796850267,1.3201132684203771,88.61101865152605,0.39432660425245164,86.19873052358362
448.38861571797656,0.5638165893795178,87.9671473566405,1.3212705969399245,88.61223552738515,0.39452207551758034,86.19852427754056
448.5385448787399,0.5640048773858078,87.96782629116306,1.3224276867531237,88.61345002238181,0.3947174766356951,86.19831735760718
448.6884740395033,0.5641931654712391,87.96850477252434,1.3235845380979352,88.6146621436689,0.3949128077804828,86.19810976602292
448.8384032002667,0.5643814536357327,87.96918280117768,1.324741151212006,88.61587189837056,0.39510806912505003,86.19790150501572
448.98833236103013,0.564569741879209,87.96986037757581,1.3258975263326689,88.6170792935823,0.3953032608419265,86.19769257680215
449.13826152179354,0.5647580302015895,87.97053750217091,1.3270536636969494,88.61828433637113,0.3954983831030672,86.19748298358749
449.28819068255694,0.5649463186027952,87.97121417541453,1.3282095635415576,88.61948703377578,0.39569343607985413,86.19727272756573
449.4381198433203,0.5651346070827472,87.9718903977576,1.3293652261028959,88.62068739280674,0.39588841994309965,86.19706181091978
449.5880490040837,0.5653228956413671,87.97256616965049,1.3305206516170556,88.62188542044649,0.39608333486304836,86.1968502358214
449.7379781648471,0.5655111842785757,87.97324149154292,1.3316758403198183,88.62308112364957,0.3962781810093793,86.19663800443129
449.8879073256105,0.5656994729942951,87.97391636388407,1.3328307924466567,88.62427450934274,0.39647295855120895,86.19642511889926
450.0378364863739,0.5658877617884468,87.97459078712245,1.3339855082327332,88.62546558442521,0.39666766765709244,86.19621158136414
450.1877656471373,0.5660760506609525,87.97526476170607,1.335139987912906,88.6266543557686,0.39686230849502724,86.19599739395402
450.3376948079007,0.5662643396117338,87.97593828808228,1.3362942317217197,88.62784083021721,0.3970568812324543,86.19578255878616
450.4876239686641,0.566452628640713,87.9766113666978,1.3374482398934198,88.62902501458814,0.39725138603626137,86.19556707796716
450.6375531294275,0.5666409177478121,87.97728399799884,1.3386020126619371,88.63020691567137,0.39744582307278414,86.19535095359295
450.7874822901909,0.5668292069329531,87.97795618243097,1.3397555502609004,88.63138654022998,0.3976401925078095,86.19513418774895
450.9374114509543,0.5670174961960582,87.97862792043921,1.3409088529236322,88.63256389500019,0.39783449450657743,86.19491678251003
451.0873406117177,0.5672057855370503,87.97929921246791,1.3420619208831492,88.63373898669154,0.39802872923378324,86.19469873994063
451.23726977248106,0.5673940749558508,87.97997005896092,1.3432147543721629,88.63491182198703,0.3982228968535796,86.19448006209487
451.38719893324446,0.5675823644523833,87.98064046036143,1.3443673536230836,88.63608240754326,0.39841699752957954,86.19426075101646
451.53712809400787,0.5677706540265699,87.9813104171121,1.3455197188680128,88.63725074999049,0.39861103142485743,86.19404080873895
451.6870572547713,0.5679589436783337,87.98197992965497,1.3466718503387531,88.63841685593286,0.3988049987019527,86.19382023728566
451.8369864155347,0.5681472334075973,87.98264899843149,1.3478237482668012,88.63958073194848,0.39899889952287076,86.1935990386698
451.9869155762981,0.5683355232142839,87.98331762388256,1.348975412883354,88.64074238458952,0.39919273404908584,86.19337721489453
452.13684473706144,0.5685238130983162,87.98398580644844,1.3501268444193035,88.64190182038242,0.39938650244154256,86.19315476795296
452.28677389782484,0.5687121030596177,87.98465354656888,1.3512780431052434,88.64305904582795,0.3995802048606592,86.19293169982832
452.43670305858825,0.5689003930981118,87.98532084468299,1.352429009171466,88.64421406740138,0.3997738414663291,86.19270801249391
452.58663221935166,0.5690886832137215,87.98598770122932,1.3535797428479595,88.64536689155253,0.39996741241792233,86.19248370791324
452.73656138011506,0.5692769734063705,87.98665411664582,1.3547302443644171,88.64651752470598,0.400160917874289,86.19225878804008
452.88649054087847,0.5694652636759826,87.98732009136992,1.3558805139502288,88.64766597326118,0.4003543579937606,86.19203325481841
453.0364197016418,0.569653554022481,87.9879856258384,1.3570305518344878,88.64881224359253,0.4005477329341521,86.19180711018267
453.1863488624052,0.5698418444457896,87.9886507204875,1.3581803582459882,88.64995634204955,0.40074104285276474,86.19158035605763
453.33627802316863,0.5700301349458325,87.98931537575291,1.3593299334132254,88.65109827495692,0.40093428790638713,86.1913529943586
453.48620718393204,0.5702184255225337,87.98997959206967,1.3604792775643972,88.65223804861475,0.4011274682512981,86.19112502699136
453.63613634469544,0.5704067161758171,87.99064336987232,1.3616283909274054,88.65337566929854,0.40132058404326854,86.19089645585233
453.78606550545885,0.5705950069056068,87.9913067095948,1.3627772737298534,88.65451114325938,0.40151363543756324,86.19066728282853
453.9359946662222,0.5707832977118275,87.99196961167046,1.363925926199049,88.65564447672408,0.40170662258894335,86.19043750979768
454.0859238269856,0.5709715885944031,87.99263207653209,1.3650743485620063,88.65677567589523,0.40189954565166824,86.19020713862831
454.235852987749,0.5711598795532584,87.99329410461193,1.366222541045441,88.65790474695142,0.4020924047794973,86.18997617117968
454.3857821485124,0.5713481705883181,87.99395569634164,1.3673705038757746,88.65903169604718,0.40228520012569224,86.18974460930198
454.5357113092758,0.5715364616995064,87.99461685215229,1.3685182372791371,88.66015652931333,0.4024779318430194,86.18951245483628
454.68564047003923,0.5717247528867485,87.99527757247441,1.3696657414813604,88.66127925285689,0.4026706000837508,86.18927970961464
454.8355696308026,0.571913044149969,87.99593785773794,1.3708130167079866,88.6623998727613,0.40286320499966727,86.18904637546015
454.985498791566,0.5721013354890934,87.99659770837229,1.371960063184263,88.66351839508648,0.4030557467420596,86.18881245418697
455.1354279523294,0.5722896269040461,87.99725712480625,1.3731068811351432,88.66463482586906,0.40324822546173067,86.18857794760044
455.2853571130928,0.5724779183947527,87.9979161074681,1.3742534707852927,88.6657491711223,0.4034406413089981,86.18834285749698
455.4352862738562,0.5726662099611383,87.99857465678554,1.375399832359081,88.66686143683638,0.40363299443369505,86.18810718566436
455.5852154346196,0.5728545016031285,87.9992327731857,1.37654596608059,88.66797162897842,0.4038252849851733,86.1878709338816
455.73514459538296,0.5730427933206483,87.99989045709513,1.3776918721736071,88.6690797534926,0.40401751311230405,86.18763410391905
455.88507375614637,0.5732310851136239,88.00054770893988,1.3788375508616346,88.67018581630026,0.4042096789634813,86.18739669753849
456.0350029169098,0.5734193769819804,88.00120452914537,1.3799830023678807,88.6712898233001,0.40440178268662236,86.18715871649312
456.1849320776732,0.5736076689256441,88.00186091813653,1.381128226915266,88.67239178036816,0.4045938244291703,86.18692016252761
456.3348612384366,0.5737959609445402,88.00251687633767,1.3822732247264222,88.67349169335799,0.4047858043380961,86.18668103737825
456.4847903992,0.5739842530385956,88.00317240417259,1.3834179960236925,88.67458956810079,0.40497772255990044,86.18644134277287
456.63471955996334,0.5741725452077352,88.0038275020645,1.3845625410291327,88.67568541040544,0.405169579240615,86.18620108043093
456.78464872072675,0.5743608374518862,88.00448217043609,1.3857068599645102,88.67677922605868,0.40536137452580534,86.18596025206368
456.93457788149016,0.5745491297709742,88.00513640970946,1.3868509530513056,88.67787102082518,0.40555310856057214,86.18571885937402
457.08450704225356,0.5747374221649258,88.0057902203062,1.3879948205107135,88.67896080044761,0.4057447814895525,86.18547690405667
457.23443620301697,0.5749257146336676,88.00644360264731,1.389138462563642,88.68004857064686,0.40593639345692356,86.18523438779822
457.3843653637804,0.5751140071771257,88.00709655715325,1.3902818794307135,88.68113433712199,0.406127944606402,86.1849913122771
457.5342945245437,0.5753022997952271,88.00774908424394,1.3914250713322651,88.68221810555046,0.406319435081248,86.18474767916375
457.68422368530713,0.5754905924878981,88.00840118433872,1.3925680384883494,88.68329988158817,0.4065108650242656,86.18450349012053
457.83415284607054,0.5756788852550662,88.00905285785645,1.3937107811187355,88.68437967086956,0.40670223457780563,86.18425874680183
457.98408200683394,0.5758671780966579,88.00970410521536,1.394853299442906,88.68545747900775,0.40689354388376603,86.1840134508542
458.13401116759735,0.5760554710126004,88.01035492683322,1.395995593680063,88.68653331159462,0.4070847930835954,86.18376760391621
458.28394032836076,0.5762437640028205,88.01100532312714,1.3971376640491229,88.68760717420088,0.40727598231829343,86.18352120761865
458.4338694891241,0.5764320570672455,88.01165529451379,1.3982795107687227,88.68867907237625,0.4074671117284133,86.18327426358458
458.5837986498875,0.5766203502058032,88.01230484140926,1.3994211340572147,88.68974901164945,0.4076581814540635,86.18302677342922
458.7337278106509,0.5768086434184203,88.01295396422908,1.4005625341326706,88.6908169975284,0.40784919163490924,86.18277873876018
458.8836569714143,0.5769969367050247,88.01360266338828,1.401703711212881,88.69188303550027,0.40804014241017433,86.18253016117735
459.03358613217773,0.5771852300655441,88.01425093930129,1.4028446655153546,88.69294713103157,0.40823103391864324,86.18228104227312
459.18351529294114,0.5773735234999059,88.01489879238204,1.4039853972573217,88.69400928956824,0.4084218662986622,86.18203138363222
459.3334444537045,0.5775618170080379,88.01554622304393,1.4051259066557316,88.69506951653584,0.4086126396881416,86.1817811868319
459.4833736144679,0.577750110589868,88.0161932316998,1.4062661939272536,88.6961278173395,0.40880335422455716,86.181530453442
459.6333027752313,0.5779384042453243,88.01683981876194,1.4074062592882786,88.69718419736412,0.4089940100449522,86.18127918502482
459.7832319359947,0.5781266979743349,88.01748598464212,1.4085461029549193,88.69823866197441,0.409184607285939,86.18102738313536
459.9331610967581,0.5783149917768277,88.01813172975159,1.4096857251430093,88.69929121651505,0.4093751460836998,86.18077504932127
460.0830902575215,0.5785032856527312,88.01877705450104,1.4108251260681055,88.70034186631071,0.4095656265739903,86.18052218512285
460.23301941828487,0.5786915796019731,88.01942195930066,1.4119643059454867,88.70139061666617,0.40975604889213935,86.18026879207322
460.3829485790483,0.578879873624483,88.02006644456003,1.4131032649901565,88.70243747286646,0.4099464131730523,86.18001487169823
460.5328777398117,0.5790681677201885,88.02071051068829,1.4142420034168393,88.70348244017687,0.41013671955121117,86.17976042551659
460.6828069005751,0.5792564618890185,88.021354158094,1.4153805214399862,88.70452552384307,0.4103269681606776,86.17950545503983
460.8327360613385,0.5794447561309019,88.02199738718517,1.4165188192737705,88.70556672909127,0.4105171591350933,86.17924996177246
460.9826652221019,0.5796330504457671,88.02264019836936,1.417656897132093,88.70660606112821,0.41070729260768307,86.17899394721186
461.13259438286525,0.5798213448335432,88.02328259205349,1.4187947552285773,88.70764352514131,0.41089736871125504,86.17873741284849
461.28252354362866,0.5800096392941593,88.02392456864405,1.4199323937765735,88.70867912629872,0.411087387578203,86.17848036016579
461.43245270439206,0.5801979338275443,88.02456612854695,1.4210698129891601,88.70971286974947,0.41127734934050836,86.17822279064026
461.58238186515547,0.5803862284336276,88.02520727216759,1.422207013079138,88.71074476062351,0.41146725412974083,86.17796470574156
461.7323110259189,0.5805745231123384,88.02584799991085,1.42334399425904,88.7117748040318,0.41165710207706097,86.17770610693245
461.8822401866823,0.5807628178636057,88.02648831218104,1.424480756741121,88.71280300506642,0.41184689331322094,86.17744699566892
462.0321693474457,0.5809511126873595,88.02712820938203,1.4256173007373698,88.71382936880063,0.4120366279685669,86.17718737340017
462.18209850820904,0.5811394075835289,88.0277676919171,1.426753626459497,88.714853900289,0.4122263061730398,86.17692724156868
462.33202766897244,0.5813277025520438,88.02840676018903,1.4278897341189483,88.71587660456744,0.4124159280561775,86.17666660161025
462.48195682973585,0.5815159975928337,88.02904541460006,1.4290256239268941,88.71689748665334,0.4126054937471161,86.17640545495397
462.63188599049926,0.5817042927058289,88.02968365555195,1.4301612960942358,88.71791655154558,0.4127950033745922,86.17614380302236
462.78181515126266,0.5818925878909587,88.03032148344589,1.4312967508316061,88.71893380422476,0.41298445706694237,86.17588164723136
462.93174431202607,0.5820808831481534,88.03095889868261,1.432431988349366,88.71994924965308,0.41317385495210796,86.1756189889904
463.0816734727894,0.5822691784773429,88.03159590166227,1.4335670088576071,88.72096289277462,0.413363197157633,86.17535582970231
463.2316026335528,0.5824574738784577,88.03223249278453,1.4347018125661564,88.7219747385153,0.4135524838106693,86.17509217076353
463.38153179431623,0.5826457693514278,88.03286867244854,1.4358363996845673,88.72298479178299,0.4137417150379744,86.17482801356408
463.53146095507964,0.5828340648961838,88.03350444105294,1.4369707704221297,88.7239930574676,0.41393089096591673,86.17456335948752
463.68139011584304,0.5830223605126558,88.03413979899584,1.438104924987862,88.72499954044122,0.4141200117204739,86.1742982099111
463.83131927660645,0.5832106562007747,88.03477474667484,1.4392388635905191,88.72600424555806,0.4143090774272362,86.17403256620578
463.9812484373698,0.5833989519604708,88.03540928448703,1.4403725864385868,88.72700717765468,0.4144980882114074,86.17376642973616
464.1311775981332,0.583587247791675,88.036043412829,1.4415060937402862,88.72800834155002,0.4146870441978063,86.17349980186063
464.2811067588966,0.583775543694318,88.0366771320968,1.4426393857035724,88.72900774204543,0.4148759455108683,86.17323268393137
464.43103591966,0.583963839668331,88.037310442686,1.443772462536134,88.73000538392476,0.41506479227464654,86.17296507729439
464.5809650804234,0.5841521357136447,88.03794334499165,1.4449053244453967,88.73100127195457,0.41525358461281414,86.17269698328953
464.73089424118683,0.5843404318301901,88.03857583940825,1.4460379716385185,88.73199541088401,0.41544232264866465,86.17242840325052
464.8808234019502,0.5845287280178985,88.03920792632988,1.447170404322396,88.73298780544502,0.41563100650511386,86.17215933850505
465.0307525627136,0.5847170242767009,88.03983960615001,1.448302622703662,88.73397846035242,0.41581963630470226,86.17188979037475
465.180681723477,0.5849053206065293,88.04047087926172,1.4494346269886849,88.73496738030393,0.41600821216959477,86.17161976017522
465.3306108842404,0.5850936170073145,88.04110174605746,1.4505664173835695,88.73595456998027,0.4161967342215835,86.17134924921612
465.4805400450038,0.5852819134789884,88.0417322069293,1.4516979940941601,88.7369400340452,0.4163852025820883,86.17107825880119
465.6304692057672,0.5854702100214823,88.04236226226867,1.4528293573260374,88.73792377714572,0.4165736173721587,86.17080679022818
465.78039836653056,0.585658506634728,88.04299191246662,1.4539605072845212,88.73890580391196,0.4167619787124755,86.17053484478909
465.93032752729397,0.5858468033186573,88.0436211579136,1.4550914441746696,88.73988611895743,0.4169502867233515,86.17026242376996
466.0802566880574,0.586035100073202,88.04424999899967,1.4562221682012797,88.74086472687897,0.41713854152473323,86.1699895284511
466.2301858488208,0.5862233968982943,88.04487843611429,1.4573526795688887,88.7418416322569,0.41732674323620295,86.16971616010704
466.3801150095842,0.5864116937938658,88.04550646964644,1.4584829784817734,88.74281683965506,0.41751489197697866,86.16944232000654
466.5300441703476,0.5865999907598491,88.04613409998463,1.4596130651439512,88.74379035362092,0.41770298786591686,86.16916800941266
466.67997333111094,0.586788287796176,88.04676132751686,1.4607429397591787,88.74476217868559,0.4178910310215129,86.1688932295828
466.82990249187435,0.5869765849027792,88.04738815263063,1.461872602530957,88.74573231936392,0.4180790215619037,86.1686179817687
466.97983165263776,0.5871648820795907,88.04801457571294,1.4630020536625257,88.74670078015465,0.4182669596048672,86.16834226721649
467.12976081340116,0.5873531793265433,88.0486405971503,1.4641312933568684,88.74766756554035,0.4184548452678253,86.16806608716671
467.27968997416457,0.5875414766435695,88.04926621732872,1.4652603218167082,88.7486326799876,0.4186426786678443,86.16778944285436
467.429619134928,0.5877297740306018,88.04989143663371,1.4663891392445143,88.74959612794696,0.4188304599216369,86.16751233550889
467.5795482956913,0.5879180714875728,88.05051625545032,1.4675177458424968,88.75055791385316,0.4190181891455631,86.16723476635433
467.72947745645473,0.5881063690144159,88.05114067416304,1.468646141812611,88.75151804212511,0.4192058664556318,86.16695673660915
467.87940661721814,0.5882946666110634,88.05176469315595,1.4697743273565547,88.75247651716593,0.4193934919675017,86.16667824748649
468.02933577798154,0.5884829642774487,88.05238831281257,1.470902302675771,88.7534333433631,0.4195810657964832,86.16639930019403
468.17926493874495,0.5886712620135047,88.05301153351598,1.472030067971447,88.75438852508849,0.41976858805753897,86.16611989593407
468.32919409950836,0.5888595598191645,88.05363435564874,1.4731576234445165,88.75534206669839,0.4199560588652865,86.16584003590366
468.4791232602717,0.5890478576943615,88.0542567795929,1.4742849692956557,88.75629397253365,0.4201434783339978,86.1655597212944
468.6290524210351,0.5892361556390289,88.05487880573011,1.4754121057252902,88.75724424691975,0.4203308465776018,86.16527895329274
468.7789815817985,0.5894244536531003,88.05550043444144,1.4765390329335901,88.75819289416681,0.42051816370968575,86.16499773307983
468.9289107425619,0.589612751736509,88.05612166610752,1.4776657511204732,88.75913991856966,0.4207054298434952,86.16471606183157
469.07883990332533,0.5898010498891887,88.05674250110846,1.4787922604856032,88.76008532440795,0.42089264509193713,86.16443394071868
469.22876906408874,0.5899893481110732,88.05736293982393,1.479918561228391,88.76102911594623,0.4210798095675795,86.16415137090677
469.3786982248521,0.5901776464020959,88.05798298263308,1.4810446535479982,88.76197129743396,0.42126692338265415,86.16386835355624
469.5286273856155,0.590365944762191,88.05860262991459,1.4821705376433314,88.7629118731056,0.4214539866490562,86.16358488982243
469.6785565463789,0.5905542431912922,88.05922188204669,1.483296213713049,88.76385084718068,0.4216409994783472,86.16330098085557
469.8284857071423,0.5907425416893338,88.05984073940704,1.4844216819555551,88.76478822386389,0.4218279619817548,86.16301662780084
469.9784148679057,0.5909308402562495,88.06045920237291,1.4855469425690055,88.7657240073451,0.42201487427017503,86.16273183179845
470.1283440286691,0.5911191388919738,88.06107727132105,1.4866719957513053,88.76665820179946,0.42220173645417325,86.16244659398353
470.27827318943247,0.5913074375964409,88.06169494662774,1.4877968417001093,88.76759081138741,0.42238854864398506,86.1621609154863
470.4282023501959,0.5914957363695849,88.06231222866876,1.4889214806128241,88.76852184025486,0.42257531094951817,86.161874797432
470.5781315109593,0.5916840352113407,88.06292911781944,1.4900459126866072,88.76945129253312,0.42276202348035297,86.16158824094101
470.7280606717227,0.5918723341216422,88.06354561445461,1.491170138118366,88.77037917233905,0.42294868634574373,86.16130124712876
470.8779898324861,0.5920606331004248,88.06416171894863,1.4922941571047612,88.77130548377507,0.423135299654621,86.16101381710587
471.0279189932495,0.5922489321476224,88.06477743167542,1.493417969842204,88.7722302309293,0.42332186351559087,86.16072595197805
471.17784815401285,0.5924372312631703,88.06539275300835,1.4945415765268606,88.7731534178755,0.4235083780369381,86.16043765284633
471.32777731477626,0.592625530447003,88.0660076833204,1.495664977354648,88.7740750486733,0.4236948433266259,86.16014892080682
471.47770647553966,0.5928138296990555,88.06662222298401,1.496788172521237,88.77499512736807,0.42388125949229766,86.15985975695096
471.62763563630307,0.5930021290192632,88.06723637237118,1.4979111622220531,88.77591365799114,0.4240676266412787,86.15957016236544
471.7775647970665,0.5931904284075605,88.06785013185343,1.499033946652275,88.77683064455978,0.4242539448805762,86.15928013813225
471.9274939578299,0.5933787278638831,88.06846350180182,1.5001565260068361,88.77774609107732,0.4244402143168815,86.15898968532865
472.07742311859323,0.5935670273881662,88.06907648258691,1.5012789004804223,88.77866000153308,0.4246264350565703,86.15869880502733
472.22735227935664,0.593755326980345,88.06968907457882,1.5024010702674808,88.77957237990263,0.42481260720570513,86.1584074982963
472.37728144012004,0.593943626640355,88.07030127814718,1.5035230355622078,88.78048323014768,0.4249987308700351,86.15811576619899
472.52721060088345,0.5941319263681318,88.07091309366119,1.5046447965585583,88.78139255621623,0.4251848061549979,86.15782360979422
472.67713976164686,0.5943202261636107,88.07152452148954,1.5057663534502443,88.78230036204258,0.42537083316572083,86.15753103013628
472.82706892241026,0.5945085260267279,88.07213556200045,1.5068877064307336,88.78320665154742,0.4255568120070217,86.15723802827495
472.9769980831736,0.5946968259574184,88.07274621556171,1.5080088556932507,88.7841114286379,0.4257427427834102,86.15694460525546
473.126927243937,0.5948851259556185,88.07335648254063,1.509129801430778,88.78501469720766,0.42592862559908873,86.1566507621186
473.2768564047004,0.5950734260212641,88.07396636330404,1.5102505438360567,88.78591646113686,0.4261144605579543,86.1563564999007
473.42678556546383,0.5952617261542912,88.07457585821832,1.5113710831015847,88.78681672429234,0.4263002477635983,86.15606181963362
473.57671472622724,0.5954500263546358,88.0751849676494,1.5124914194196193,88.78771549052757,0.426485987319309,86.15576672234486
473.72664388699064,0.595638326622234,88.07579369196272,1.5136115529821756,88.78861276368279,0.42667167932807204,86.15547120905752
473.876573047754,0.5958266269570222,88.07640203152327,1.5147314839810297,88.78950854758497,0.42685732389257136,86.15517528079032
474.0265022085174,0.5960149273589366,88.07700998669559,1.5158512126077175,88.79040284604797,0.4270429211151906,86.15487893855767
474.1764313692808,0.5962032278279138,88.07761755784374,1.5169707390535332,88.79129566287253,0.4272284710980144,86.15458218336967
474.3263605300442,0.5963915283638899,88.07822474533133,1.5180900635095322,88.79218700184639,0.42741397394282854,86.15428501623211
474.4762896908076,0.5965798289668017,88.07883154952152,1.519209186166532,88.79307686674424,0.4275994297511226,86.1539874381465
474.626218851571,0.5967681296365859,88.079437970777,1.5203281072151085,88.79396526132788,0.42778483862408934,86.15368945011014
474.7761480123344,0.5969564303731788,88.08004400946001,1.5214468268456018,88.79485218934623,0.427970200662627,86.15339105311608
474.9260771730978,0.5971447311765179,88.08064966593233,1.522565345248113,88.79573765453539,0.42815551596734014,86.1530922481532
475.0760063338612,0.5973330320465395,88.08125494055527,1.5236836626125052,88.79662166061868,0.4283407846385402,86.15279303620618
475.2259354946246,0.5975213329831809,88.08185983368972,1.524801779128404,88.79750421130674,0.42852600677624697,86.15249341825555
475.375864655388,0.597709633986379,88.08246434569608,1.5259196949851987,88.79838531029752,0.42871118248018975,86.1521933952777
475.5257938161514,0.5978979350560706,88.08306847693433,1.5270374103720417,88.79926496127639,0.42889631184980775,86.15189296824494
475.67572297691476,0.5980862361921936,88.08367222776396,1.5281549254778477,88.80014316791618,0.4290813949842526,86.15159213812547
475.82565213767816,0.5982745373946846,88.08427559854402,1.5292722404912993,88.80101993387719,0.4292664319823874,86.1512909058834
475.97558129844157,0.5984628386634814,88.08487858963312,1.530389355600839,88.80189526280728,0.42945142294278943,86.15098927247885
476.125510459205,0.5986511399985212,88.08548120138944,1.5315062709946765,88.80276915834199,0.42963636796375027,86.15068723886787
476.2754396199684,0.5988394413997417,88.08608343417065,1.532622986860787,88.80364162410444,0.4298212671432773,86.15038480600253
476.4253687807318,0.5990277428670802,88.08668528833401,1.5337395033869103,88.80451266370551,0.4300061205790943,86.15008197483093
476.57529794149514,0.5992160444004743,88.08728676423634,1.5348558207605518,88.80538228074381,0.4301909283686427,86.14977874629716
476.72522710225854,0.5994043459998624,88.08788786223398,1.5359719391689846,88.80625047880585,0.43037569060908343,86.14947512134142
476.87515626302195,0.5995926476651818,88.08848858268286,1.5370878587992474,88.80711726146592,0.43056040739729595,86.14917110089999
477.02508542378536,0.5997809493963706,88.08908892593841,1.5382035798381464,88.80798263228628,0.43074507882988117,86.14886668590523
477.17501458454876,0.5999692511933664,88.08968889235568,1.539319102472253,88.80884659481715,0.43092970500316136,86.14856187728564
477.32494374531217,0.6001575530561077,88.09028848228922,1.5404344268879109,88.80970915259681,0.43111428601318186,86.14825667596587
477.4748729060756,0.6003458549845325,88.09088769609318,1.5415495532712262,88.81057030915156,0.43129882195571156,86.1479510828667
477.6248020668389,0.6005341569785789,88.09148653412123,1.5426644818080777,88.81143006799584,0.43148331292624387,86.14764509890512
477.77473122760233,0.6007224590381854,88.0920849967266,1.5437792126841117,88.8122884326323,0.4316677590199984,86.14733872499434
477.92466038836574,0.6009107611632902,88.0926830842621,1.544893746084742,88.81314540655178,0.43185216033192075,86.14703196204377
478.07458954912914,0.6010990633538319,88.09328079708008,1.5460080821951554,88.81400099323342,0.43203651695668516,86.14672481095906
478.22451870989255,0.6012873656097487,88.09387813553249,1.5471222212003033,88.81485519614466,0.4322208289886935,86.14641727264215
478.37444787065596,0.6014756679309795,88.09447509997075,1.5482361632849133,88.81570801874133,0.432405096522078,86.14610934799126
478.5243770314193,0.6016639703174629,88.09507169074594,1.549349908633478,88.81655946446767,0.432589319650701,86.14580103790087
478.6743061921827,0.6018522727691379,88.09566790820861,1.5504634574302656,88.8174095367564,0.43277349846815705,86.14549234326185
478.8242353529461,0.6020405752859427,88.09626375270896,1.551576809859312,88.81825823902875,0.43295763306777246,86.14518326496135
478.9741645137095,0.6022288778678168,88.0968592245967,1.552689966104426,88.81910557469453,0.43314172354260766,86.14487380388292
479.12409367447293,0.6024171805146988,88.0974543242211,1.5538029263491886,88.81995154715216,0.43332576998545663,86.14456396090651
479.27402283523634,0.6026054832265283,88.09804905193103,1.554915690776953,88.82079615978869,0.4335097724888499,86.1442537369084
479.4239519959997,0.6027937860032436,88.09864340807486,1.5560282595708435,88.82163941597993,0.4336937311450535,86.14394313276135
479.5738811567631,0.6029820888447845,88.09923739300062,1.5571406329137607,88.82248131909041,0.433877646046071,86.14363214933454
479.7238103175265,0.6031703917510902,88.09983100705581,1.5582528109883742,88.82332187247351,0.4340615172836439,86.14332078749355
479.8737394782899,0.6033586947221001,88.10042425058757,1.5593647939771316,88.82416107947138,0.4342453449492534,86.14300904810057
480.0236686390533,0.6035469977577536,88.10101712394255,1.5604765820622506,88.82499894341515,0.43442912913412024,86.1426969320141
480.1735977998167,0.6037353008579901,88.10160962746701,1.5615881754257264,88.82583546762484,0.4346128699292062,86.14238444008933
480.32352696058007,0.6039236040227492,88.10220176150675,1.5626995742493257,88.82667065540949,0.4347965674252153,86.14207157317786
480.4734561213435,0.6041119072519706,88.10279352640717,1.5638107787145936,88.82750451006712,0.4349802217125938,86.14175833212785
480.6233852821069,0.6043002105455942,88.1033849225132,1.5649217890028493,88.8283370348849,0.43516383288153243,86.14144471778408
480.7733144428703,0.6044885139035596,88.10397595016939,1.5660326052951858,88.82916823313907,0.43534740102196595,86.14113073098788
480.9232436036337,0.6046768173258068,88.1045666097198,1.5671432277724753,88.82999810809508,0.43553092622357487,86.14081637257715
481.0731727643971,0.6048651208122757,88.1051569015081,1.5682536566153638,88.83082666300758,0.4357144085757862,86.14050164338646
481.22310192516045,0.6050534243629064,88.10574682587755,1.5693638920042758,88.83165390112046,0.43589784816777416,86.140186544247
481.37303108592386,0.605241727977639,88.10633638317094,1.5704739341194114,88.83247982566694,0.4360812450884614,86.13987107598658
481.52296024668726,0.6054300316564136,88.10692557373066,1.5715837831407506,88.83330443986956,0.43626459942651963,86.13955523942971
481.67288940745067,0.6056183353991706,88.10751439789868,1.5726934392480478,88.83412774694027,0.4364479112703704,86.13923903539761
481.8228185682141,0.6058066392058503,88.10810285601652,1.5738029026208373,88.83494975008047,0.43663118070818635,86.13892246470813
481.9727477289775,0.605994943076393,88.10869094842529,1.5749121734384328,88.83577045248101,0.43681440782789155,86.13860552817593
482.12267688974083,0.6061832470107393,88.10927867546567,1.5760212518799248,88.83658985732228,0.43699759271716343,86.13828822661236
482.27260605050424,0.6063715510088298,88.10986603747796,1.5771301381241838,88.83740796777421,0.43718073546343195,86.13797056082551
482.42253521126764,0.6065598550706051,88.11045303480196,1.57823883234986,88.83822478699636,0.43736383615388247,86.13765253162026
482.57246437203105,0.6067481591960058,88.1110396677771,1.579347334735383,88.83904031813798,0.4375468948754548,86.13733413979831
482.72239353279446,0.6069364633849726,88.11162593674239,1.5804556454589627,88.8398545643379,0.43772991171484515,86.13701538615811
482.87232269355786,0.6071247676374467,88.11221184203639,1.581563764698589,88.84066752872478,0.43791288675850704,86.13669627149497
483.0222518543212,0.6073130719533686,88.11279738399726,1.5826716926320328,88.84147921441706,0.4380958200926508,86.13637679660101
483.1721810150846,0.6075013763326798,88.11338256296277,1.583779429436848,88.84228962452293,0.43827871180324673,86.13605696226526
483.322110175848,0.6076896807753208,88.1139673792702,1.584886975290365,88.84309876214051,0.4384615619760236,86.13573676927352
483.47203933661143,0.6078779852812333,88.1145518332565,1.585994330369703,88.84390663035776,0.438644370696471,86.13541621840855
483.62196849737484,0.6080662898503583,88.11513592525812,1.587101494851756,88.84471323225264,0.43882713804983964,86.13509531045001
483.77189765813824,0.608254594482637,88.11571965561113,1.588208468913206,88.84551857089306,0.43900986412114246,86.13477404617447
483.9218268189016,0.6084428991780106,88.1163030246512,1.5893152527305145,88.84632264933695,0.43919254899515436,86.13445242635541
484.071755979665,0.608631203936421,88.11688603271357,1.5904218464799282,88.84712547063235,0.4393751927564152,86.13413045176326
484.2216851404284,0.6088195087578094,88.11746868013304,1.5915282503374766,88.84792703781734,0.4395577954892286,86.13380812316547
484.3716143011918,0.6090078136421174,88.11805096724406,1.5926344644789712,88.84872735392021,0.43974035727766336,86.13348544132637
484.5215434619552,0.6091961185892868,88.1186328943806,1.5937404890800106,88.84952642195937,0.43992287820555487,86.1331624070074
484.6714726227186,0.6093844235992593,88.11921446187625,1.5948463243159752,88.85032424494351,0.44010535835650544,86.13283902096691
484.821401783482,0.6095727286719764,88.1197956700642,1.5959519703620313,88.85112082587158,0.4402877978138847,86.13251528396036
484.9713309442454,0.6097610338073804,88.1203765192772,1.5970574273931304,88.8519161677328,0.44047019666083137,86.1321911967402
485.1212601050088,0.6099493390054129,88.1209570098476,1.5981626955840096,88.85271027350674,0.44065255498025335,86.13186676005591
485.2711892657722,0.610137644266016,88.12153714210733,1.5992677751091902,88.85350314616342,0.4408348728548284,86.13154197465414
485.4211184265356,0.6103259495891321,88.12211691638795,1.6003726661429813,88.85429478866318,0.4410171503670061,86.13121684127852
485.571047587299,0.6105142549747029,88.12269633302057,1.601477368859478,88.85508520395689,0.4411993875990066,86.13089136066982
485.72097674806236,0.6107025604226708,88.1232753923359,1.6025818834325605,88.85587439498589,0.44138158463282373,86.13056553356596
485.87090590882576,0.6108908659329781,88.12385409466425,1.6036862100358975,88.85666236468207,0.441563741550224,86.13023936070192
486.02083506958917,0.6110791715055675,88.12443244033553,1.6047903488429467,88.85744911596788,0.4417458584327485,86.1299128428099
486.1707642303526,0.6112674771403808,88.12501042967922,1.6058943000269488,88.8582346517564,0.44192793536171243,86.1295859806192
486.320693391116,0.6114557828373609,88.12558806302442,1.6069980637609376,88.85901897495138,0.442109972418208,86.1292587748563
486.4706225518794,0.6116440885964505,88.12616534069983,1.6081016402177306,88.8598020884472,0.4422919696831024,86.12893122624492
486.62055171264274,0.6118323944175917,88.12674226303369,1.6092050295699372,88.86058399512899,0.44247392723704104,86.1286033355059
486.77048087340614,0.6120207003007279,88.1273188303539,1.6103082319899547,88.86136469787267,0.44265584516044737,86.12827510335735
486.92041003416955,0.6122090062458015,88.12789504298794,1.6114112476499691,88.86214419954494,0.4428377235335228,86.1279465305146
487.07033919493296,0.6123973122527557,88.12847090126289,1.612514076721957,88.86292250300335,0.4430195624362491,86.12761761769022
487.22026835569636,0.612585618321533,88.12904640550538,1.613616719377684,88.86369961109627,0.4432013619483879,86.12728836559404
487.37019751645977,0.6127739244520766,88.1296215560417,1.6147191757887058,88.86447552666306,0.4433831221494818,86.12695877493313
487.5201266772231,0.6129622306443295,88.1301963531977,1.6158214461263696,88.86525025253397,0.4435648431188554,86.1266288464119
487.6700558379865,0.6131505368982351,88.1307707972989,1.6169235305618128,88.86602379153025,0.4437465249356162,86.12629858073204
487.81998499874993,0.6133388432137363,88.13134488867031,1.6180254292659633,88.86679614646415,0.44392816767865406,86.1259679785925
487.96991415951334,0.6135271495907766,88.13191862763662,1.6191271424095424,88.86756732013903,0.4441097714266437,86.12563704068961
488.11984332027674,0.6137154560292991,88.1324920145221,1.6202286701630604,88.86833731534927,0.4442913362580442,86.12530576771704
488.26977248104015,0.6139037625292477,88.13306504965061,1.6213300126968226,88.86910613488041,0.4444728622511002,86.12497416036577
488.4197016418035,0.6140920690905652,88.13363773334567,1.6224311701809244,88.86987378150916,0.4446543494838427,86.12464221932419
488.5696308025669,0.6142803757131958,88.1342100659303,1.6235321427852558,88.87064025800339,0.44483579803408985,86.12430994527803
488.7195599633303,0.6144686823970829,88.13478204772721,1.6246329306794975,88.87140556712224,0.44501720797944677,86.12397733891045
488.8694891240937,0.6146569891421702,88.1353536790587,1.625733534033127,88.87216971161608,0.445198579397308,86.12364440090198
489.0194182848571,0.6148452959484012,88.13592496024665,1.6268339530154108,88.8729326942266,0.4453799123648563,86.12331113193058
489.16934744562053,0.6150336028157203,88.13649589161257,1.6279341877954145,88.87369451768683,0.44556120695906515,86.12297753267163
489.3192766063839,0.6152219097440709,88.13706647347757,1.6290342385419931,88.87445518472114,0.4457424632566979,86.12264360379797
489.4692057671473,0.6154102167333972,88.13763670616234,1.6301341054237997,88.87521469804535,0.44592368133430954,86.12230934597989
489.6191349279107,0.6155985237836433,88.13820658998722,1.6312337886092814,88.87597306036666,0.44610486126824694,86.12197475988513
489.7690640886741,0.6157868308947533,88.13877612527214,1.6323332882666781,88.87673027438379,0.44628600313464983,86.12163984617897
489.9189932494375,0.6159751380666711,88.13934531233664,1.6334326045640304,88.87748634278691,0.44646710700945125,86.12130460552406
490.0689224102009,0.6161634452993413,88.13991415149988,1.634531737669169,88.87824126825778,0.44664817296837844,86.1209690385807
490.21885157096426,0.6163517525927079,88.14048264308059,1.6356306877497242,88.87899505346972,0.44682920108695323,86.1206331460066
490.36878073172767,0.6165400599467158,88.14105078739715,1.636729454973122,88.87974770108762,0.4470101914404932,86.12029692845705
490.5187098924911,0.6167283673613089,88.14161858476754,1.6378280395065845,88.88049921376805,0.4471911441041122,86.11996038658488
490.6686390532545,0.6169166748364319,88.14218603550938,1.6389264415171316,88.88124959415921,0.44737205915272066,86.11962352104045
490.8185682140179,0.6171049823720295,88.14275313993986,1.6400246611715803,88.88199884490103,0.4475529366610269,86.11928633247172
490.9684973747813,0.6172932899680461,88.1433198983758,1.641122698636545,88.88274696862518,0.4477337767035372,86.11894882152417
491.11842653554464,0.6174815976244268,88.14388631113361,1.6422205540784378,88.88349396795506,0.44791457935455714,86.11861098884096
491.26835569630805,0.6176699053411161,88.14445237852937,1.6433182276634697,88.88423984550592,0.4480953446881917,86.11827283506275
491.41828485707146,0.617858213118059,88.14501810087873,1.6444157195576512,88.88498460388479,0.44827607277834614,86.1179343608279
491.56821401783486,0.6180465209552004,88.14558347849696,1.6455130299267877,88.8857282456906,0.44845676369872683,86.11759556677235
491.71814317859827,0.6182348288524853,88.14614851169897,1.6466101589364897,88.88647077351416,0.4486374175228418,86.11725645352968
491.8680723393617,0.6184231368098587,88.14671320079927,1.6477071067521616,88.88721218993823,0.44881803432400114,86.11691702173113
492.018001500125,0.6186114448272655,88.14727754611198,1.6488038735390103,88.88795249753747,0.44899861417531817,86.11657727200559
492.16793066088843,0.6187997529046515,88.14784154795085,1.6499004594620437,88.88869169887859,0.44917915714971,86.1162372049796
492.31785982165184,0.6189880610419616,88.14840520662923,1.6509968646860664,88.8894297965203,0.4493596633198975,86.11589682127746
492.46778898241524,0.619176369239141,88.14896852246012,1.652093089375689,88.89016679301338,0.44954013275840715,86.11555612152108
492.61771814317865,0.6193646774961351,88.14953149575614,1.6531891336953175,88.89090269090065,0.4497205655375704,86.1152151063301
492.76764730394206,0.6195529858128896,88.15009412682949,1.6542849978091625,88.89163749271705,0.44990096172952565,86.1148737763219
492.91757646470546,0.6197412941893501,88.150656415992,1.655380681881235,88.89237120098973,0.4500813214062175,86.11453213211158
493.0675056254688,0.6199296026254618,88.15121836355517,1.6564761860753487,88.89310381823792,0.4502616446393985,86.11419017431194
493.2174347862322,0.6201179111211707,88.15177996983009,1.6575715105551188,88.89383534697313,0.4504419315006299,86.11384790353358
493.3673639469956,0.6203062196764222,88.15234123512744,1.6586666554839629,88.89456578969907,0.4506221820612806,86.11350532038483
493.51729310775903,0.6204945282911624,88.15290215975757,1.6597616210251014,88.89529514891173,0.45080239639252995,86.11316242547181
493.66722226852244,0.6206828369653371,88.15346274403042,1.6608564073415584,88.89602342709937,0.45098257456536744,86.1128192193984
493.81715142928584,0.6208711456988919,88.15402298825559,1.6619510145961587,88.89675062674259,0.45116271665059243,86.1124757027663
493.9670805900492,0.6210594544917734,88.15458289274228,1.6630454429515347,88.89747675031437,0.45134282271881676,86.11213187617501
494.1170097508126,0.621247763343927,88.15514245779933,1.6641396925701204,88.89820180028002,0.4515228928404636,86.11178774022181
494.266938911576,0.6214360722552991,88.1557016837352,1.6652337636141534,88.8989257790973,0.451702927085769,86.11144329550184
494.4168680723394,0.6216243812258362,88.15626057085795,1.6663276562456772,88.89964868921643,0.451882925524782,86.11109854260806
494.5667972331028,0.6218126902554839,88.1568191194753,1.6674213706265402,88.90037053308006,0.45206288822736596,86.11075348213129
494.7167263938662,0.622000999344189,88.1573773298946,1.6685149069183947,88.90109131312336,0.45224281526319876,86.11040811466019
494.8666555546296,0.6221893084918976,88.1579352024228,1.6696082652826976,88.90181103177403,0.45242270670177265,86.11006244078129
495.016584715393,0.6223776176985564,88.15849273736652,1.670701445880715,88.90252969145233,0.4526025626123968,86.10971646107902
495.1665138761564,0.6225659269641118,88.15904993503196,1.6717944488735148,88.90324729457107,0.45278238306419555,86.10937017613564
495.3164430369198,0.6227542362885103,88.159606795725,1.6728872744219747,88.90396384353576,0.45296216812611134,86.10902358653138
495.4663721976832,0.6229425456716986,88.16016331975109,1.6739799226867758,88.90467934074447,0.45314191786690305,86.10867669284431
495.6163013584466,0.6231308551136234,88.16071950741538,1.675072393828408,88.90539378858794,0.4533216323551484,86.1083294956505
495.76623051920996,0.6233191646142315,88.16127535902261,1.6761646880071672,88.90610718944971,0.4535013116592436,86.10798199552383
495.91615967997336,0.6235074741734696,88.16183087487713,1.6772568053831578,88.90681954570593,0.45368095584740475,86.10763419303622
496.06608884073677,0.6236957837912847,88.162386055283,1.6783487461162911,88.90753085972558,0.45386056498766747,86.1072860887575
