frequency_hz,linear_triplen_check_grid_ohm,linear_triplen_check_grid_angle_deg,linear_triplen_check_filter_ohm,linear_triplen_check_filter_angle_deg,linear_triplen_check_pcc_ohm,linear_triplen_check_pcc_angle_deg
496.2160180015002,0.6238840934676239,88.16294090054382,1.6794405103662875,88.90824113387038,0.454040139147888,86.10693768325545
496.3659471622636,0.6240724032024338,88.1634954109629,1.680532098292672,88.90895037049488,0.4542196783957433,86.10658897709584
496.515876323027,0.624260712995662,88.16404958684315,1.6816235100547838,88.90965857194648,0.45439918279873315,86.10623997084238
496.66580548379034,0.6244490228472552,88.1646034284871,1.6827147458117657,88.9103657405654,0.4545786524241786,86.10589066505682
496.81573464455374,0.6246373327571608,88.16515693619695,1.6838058057225729,88.91107187868481,0.45475808733922435,86.10554106029883
496.96566380531715,0.6248256427253263,88.1657101102745,1.6848966899459683,88.91177698863078,0.45493748761083835,86.10519115712614
497.11559296608056,0.6250139527516986,88.16626295102125,1.6859873986405252,88.91248107272227,0.4551168533058122,86.1048409560945
497.26552212684396,0.6252022628362256,88.16681545873826,1.687077931964627,88.91318413327132,0.45529618449076303,86.10449045775768
497.41545128760737,0.6253905729788543,88.16736763372627,1.6881682900764656,88.91388617258283,0.4554754812321323,86.10413966266742
497.5653804483707,0.6255788831795325,88.16791947628563,1.6892584731340456,88.9145871929549,0.45565474359618796,86.1037885713736
497.7153096091341,0.6257671934382076,88.16847098671637,1.6903484812951821,88.91528719667852,0.4558339716490241,86.1034371844241
497.86523876989753,0.6259555037548274,88.16902216531814,1.6914383147175005,88.91598618603787,0.4560131654565619,86.10308550236483
498.01516793066094,0.6261438141293398,88.16957301239022,1.692527973558437,88.91668416331015,0.4561923250845495,86.10273352573985
498.16509709142434,0.6263321245616924,88.17012352823151,1.6936174579752408,88.91738113076578,0.45637145059856393,86.10238125509125
498.31502625218775,0.6265204350518329,88.17067371314063,1.6947067681249715,88.91807709066825,0.4565505420640101,86.10202869095922
498.4649554129511,0.6267087455997092,88.17122356741575,1.6957959041645025,88.91877204527428,0.45672959954612263,86.10167583388203
498.6148845737145,0.6268970562052696,88.17177309135472,1.69688486625052,88.9194659968338,0.45690862310996616,86.10132268439607
498.7648137344779,0.627085366868462,88.17232228525508,1.6979736545395199,88.92015894758997,0.45708761282043475,86.10096924303586
498.9147428952413,0.6272736775892344,88.17287114941391,1.6990622691878132,88.92085089977918,0.4572665687422542,86.10061551033407
499.0646720560047,0.6274619883675349,88.17341968412804,1.700150710351525,88.92154185563116,0.45744549093998105,86.1002614868214
499.21460121676813,0.6276502992033118,88.17396788969384,1.7012389781865926,88.9222318173689,0.45762437947800433,86.09990717302678
499.3645303775315,0.6278386100965135,88.17451576640742,1.702327072848767,88.92292078720874,0.45780323442054555,86.0995525694773
499.5144595382949,0.6280269210470883,88.17506331456448,1.703414994493615,88.9236087673604,0.457982055831659,86.09919767669815
499.6643886990583,0.6282152320549844,88.17561053446039,1.7045027432765156,88.92429576002695,0.4581608437752326,86.09884249521274
499.8143178598217,0.6284035431201506,88.17615742639015,1.705590319352665,88.92498176740492,0.45833959831498877,86.09848702554262
499.9642470205851,0.6285918542425352,88.1767039906484,1.7066777228770704,88.9256667916842,0.4585183195144844,86.09813126820755
500.1141761813485,0.6287801654220867,88.17725022752946,1.707764954004559,88.92635083504821,0.4586970074371115,86.09777522372548
500.26410534211186,0.628968476658754,88.17779613732725,1.708852012889769,88.92703389967383,0.458875662146098,86.09741889261257
500.41403450287527,0.6291567879524856,88.17834172033541,1.7099388996871587,88.92771598773145,0.45905428370450785,86.09706227538314
500.5639636636387,0.6293450993032307,88.17888697684715,1.7110256145509994,88.92839710138495,0.4592328721752426,86.0967053725498
500.7138928244021,0.6295334107109375,88.17943190715538,1.712112157635379,88.92907724279183,0.4594114276210402,86.09634818462337
500.8638219851655,0.6297217221755553,88.17997651155264,1.7131985290942033,88.92975641410315,0.459589950104477,86.09599071211287
501.0137511459289,0.6299100336970332,88.18052079033112,1.7142847290811936,88.93043461746355,0.4597684396879677,86.09563295552559
501.16368030669224,0.6300983452753197,88.18106474378266,1.7153707577498885,88.93111185501131,0.4599468964337655,86.09527491536707
501.31360946745565,0.6302866569103642,88.18160837219877,1.7164566152536458,88.93178812887838,0.46012532040396414,86.09491659214115
501.46353862821906,0.630474968602116,88.18215167587061,1.717542301745638,88.93246344119036,0.46030371166049605,86.09455798634984
501.61346778898246,0.6306632803505241,88.18269465508895,1.7186278173788576,88.9331377940666,0.46048207026513477,86.09419909849352
501.76339694974587,0.6308515921555378,88.18323731014426,1.7197131623061153,88.93381118962007,0.460660396279495,86.09383992907082
501.9133261105093,0.6310399040171065,88.18377964132667,1.7207983366800383,88.9344836299576,0.4608386897650325,86.09348047857867
502.0632552712726,0.6312282159351792,88.18432164892592,1.7218833406530745,88.9351551171797,0.46101695078304505,86.09312074751227
502.21318443203603,0.6314165279097057,88.1848633332314,1.7229681743774907,88.93582565338073,0.4611951793946736,86.0927607363652
502.36311359279944,0.6316048399406358,88.18540469453224,1.724052838005373,88.93649524064885,0.4613733756609018,86.09240044562925
502.51304275356284,0.6317931520279184,88.18594573311712,1.7251373316886238,88.93716388106603,0.4615515396425561,86.09203987579465
502.66297191432625,0.6319814641715037,88.18648644927445,1.7262216555789713,88.93783157670812,0.4617296714003084,86.0916790273499
502.81290107508966,0.6321697763713409,88.18702684329226,1.727305809827957,88.93849832964487,0.4619077709946736,86.0913179007818
502.962830235853,0.63235808862738,88.18756691545825,1.7283897945869486,88.93916414193993,0.4620858384860131,86.09095649657559
503.1127593966164,0.6325464009395707,88.18810666605977,1.729473610007131,88.93982901565083,0.4622638739345327,86.0905948152148
503.2626885573798,0.6327347133078631,88.18864609538383,1.7305572562395115,88.9404929528291,0.4624418774002848,86.09023285718136
503.4126177181432,0.632923025732207,88.1891852037171,1.7316407334349164,88.94115595552027,0.46261984894316843,86.08987062295552
503.56254687890663,0.6331113382125524,88.18972399134594,1.7327240417439964,88.94181802576377,0.46279778862292914,86.08950811301598
503.71247603967004,0.6332996507488491,88.1902624585563,1.7338071813172211,88.94247916559311,0.4629756964991603,86.08914532783974
503.8624052004334,0.6334879633410474,88.19080060563387,1.7348901523048832,88.94313937703586,0.4631535726313033,86.08878226790229
504.0123343611968,0.6336762759890975,88.19133843286392,1.7359729548570986,88.94379866211361,0.4633314170786479,86.08841893367743
504.1622635219602,0.6338645886929496,88.19187594053145,1.737055589123803,88.94445702284203,0.46350922990033294,86.08805532563741
504.3121926827236,0.6340529014525541,88.1924131289211,1.7381380552547578,88.94511446123093,0.46368701115534655,86.0876914442529
504.462121843487,0.6342412142678612,88.19294999831713,1.7392203533995438,88.9457709792842,0.46386476090252665,86.08732728999297
504.6120510042504,0.6344295271388211,88.19348654900354,1.7403024837075693,88.9464265789999,0.46404247920056213,86.08696286332514
504.76198016501377,0.6346178400653845,88.19402278126393,1.741384446328061,88.9470812623703,0.46422016610799194,86.08659816471535
504.9119093257772,0.634806153047502,88.19455869538159,1.7424662414100753,88.94773503138177,0.46439782168320726,86.086233194628
505.0618384865406,0.6349944660851239,88.19509429163948,1.7435478691024873,88.94838788801498,0.46457544598445044,86.08586795352592
505.211767647304,0.6351827791782012,88.1956295703202,1.7446293295539992,88.94903983424474,0.4647530390698164,86.08550244187042
505.3616968080674,0.6353710923266841,88.196164531706,1.7457106229131354,88.94969087204024,0.46493060099725264,86.08513666012125
505.5116259688308,0.6355594055305238,88.19669917607891,1.7467917493282483,88.9503410033648,0.4651081318245603,86.08477060873666
505.66155512959415,0.6357477187896708,88.19723350372045,1.7478727089475121,88.95099023017615,0.46528563160939357,86.08440428817335
505.81148429035755,0.6359360321040761,88.19776751491197,1.7489535019189284,88.95163855442625,0.4654631004092613,86.08403769888652
505.96141345112096,0.6361243454736909,88.19830120993439,1.7500341283903245,88.95228597806148,0.4656405382815269,86.08367084132989
506.11134261188437,0.6363126588984657,88.1988345890683,1.7511145885093504,88.95293250302252,0.46581794528340886,86.08330371595561
506.2612717726478,0.6365009723783519,88.199367652594,1.7521948824234863,88.95357813124446,0.4659953214719808,86.0829363232144
506.4112009334112,0.6366892859133003,88.19990040079146,1.7532750102800345,88.95422286465673,0.46617266690417286,86.08256866355548
506.56113009417453,0.6368775995032622,88.20043283394027,1.7543549722261274,88.95486670518324,0.46634998163677127,86.08220073742656
506.71105925493794,0.6370659131481888,88.20096495231972,1.7554347684087224,88.95550965474233,0.4665272657264196,86.08183254527391
506.86098841570134,0.6372542268480317,88.2014967562088,1.7565143989746048,88.95615171524675,0.46670451922961853,86.0814640875423
507.01091757646475,0.6374425406027416,88.20202824588608,1.7575938640703854,88.9567928886038,0.46688174220272605,86.0810953646751
507.16084673722816,0.6376308544122703,88.20255942162993,1.7586731638425053,88.95743317671523,0.46705893470195936,86.08072637711413
507.31077589799156,0.6378191682765693,88.20309028371827,1.7597522984372302,88.95807258147731,0.46723609678339356,86.08035712529986
507.4607050587549,0.6380074821955897,88.20362083242877,1.7608312680006568,88.95871110478087,0.4674132285029633,86.07998760967128
507.6106342195183,0.6381957961692833,88.20415106803873,1.761910072678708,88.95934874851129,0.4675903299164627,86.07961783066591
507.7605633802817,0.6383841101976021,88.20468099082515,1.7629887126171377,88.95998551454852,0.46776740107954595,86.07924778871991
507.91049254104513,0.6385724242804972,88.20521060106469,1.7640671879615244,88.96062140476712,0.4679444420477277,86.07887748426798
508.06042170180854,0.6387607384179207,88.2057398990337,1.7651454988572806,88.96125642103625,0.4681214528763835,86.07850691774338
508.21035086257194,0.638949052609824,88.20626888500817,1.7662236454496436,88.9618905652197,0.46829843362074985,86.07813608957804
508.36028002333535,0.6391373668561592,88.2067975592638,1.7673016278836837,88.96252383917596,0.46847538433592595,86.0777650002024
508.5102091840987,0.6393256811568784,88.20732592207595,1.7683794463042992,88.96315624475815,0.4686523050768725,86.07739365004555
508.6601383448621,0.639513995511933,88.20785397371965,1.7694571008562185,88.96378778381408,0.46882919589841265,86.07702203953522
508.8100675056255,0.6397023099212756,88.20838171446961,1.7705345916840014,88.9644184581863,0.46900605685523344,86.07665016909768
508.9599966663889,0.6398906243848579,88.20890914460024,1.7716119189320365,88.9650482697121,0.4691828880018847,86.07627803915787
509.1099258271523,0.6400789389026321,88.20943626438559,1.7726890827445452,88.9656772202235,0.46935968939278033,86.07590565013938
509.25985498791573,0.6402672534745507,88.20996307409942,1.7737660832655773,88.96630531154726,0.4695364610821988,86.07553300246437
509.4097841486791,0.6404555681005653,88.21048957401514,1.7748429206390166,88.96693254550497,0.46971320312428333,86.07516009655372
509.5597133094425,0.6406438827806288,88.21101576440586,1.775919595008577,88.96755892391303,0.4698899155730421,86.07478693282688
509.7096424702059,0.6408321975146933,88.21154164554437,1.7769961065178046,88.96818444858265,0.47006659848234894,86.074413511702
509.8595716309693,0.6410205123027113,88.21206721770314,1.778072455310077,88.96880912131984,0.47024325190594396,86.0740398335959
510.0095007917327,0.641208827144635,88.21259248115426,1.7791486415286044,88.96943294392557,0.4704198758974337,86.07366589892403
510.1594299524961,0.641397142040417,88.2131174361696,1.7802246653164298,88.9700559181956,0.47059647051029097,86.07329170810054
510.30935911325946,0.6415854569900101,88.21364208302066,1.7813005268164273,88.97067804592064,0.4707730357978567,86.07291726153822
510.45928827402287,0.641773771993367,88.2141664219786,1.7823762261713065,88.97129932888627,0.4709495718133393,86.07254255964857
510.6092174347863,0.6419620870504401,88.2146904533143,1.7834517635236078,88.97191976887306,0.4711260786098147,86.07216760284179
510.7591465955497,0.6421504021611821,88.21521417729835,1.7845271390157078,88.97253936765652,0.4713025562402279,86.07179239152676
510.9090757563131,0.642338717325546,88.2157375942009,1.7856023527898137,88.9731581270071,0.47147900475739263,86.07141692611103
511.0590049170765,0.6425270325434849,88.21626070429194,1.786677404987969,88.97377604869023,0.47165542421399226,86.07104120700093
511.20893407783984,0.6427153478149509,88.21678350784101,1.787752295752049,88.9743931344664,0.4718318146625792,86.07066523460142
511.35886323860325,0.6429036631398978,88.21730600511745,1.7888270252237677,88.97500938609109,0.472008176155577,86.07028900931627
511.50879239936665,0.643091978518278,88.2178281963902,1.7899015935446683,88.97562480531482,0.4721845087452787,86.06991253154786
511.65872156013006,0.6432802939500452,88.21835008192792,1.790976000856134,88.97623939388319,0.472360812483849,86.06953580169738
511.80865072089347,0.6434686094351519,88.21887166199893,1.7920502472993782,88.97685315353684,0.4725370874233235,86.06915882016476
511.9585798816569,0.6436569249735516,88.21939293687129,1.793124333015455,88.97746608601153,0.47271333361560997,86.06878158734861
512.1085090424202,0.6438452405651977,88.21991390681269,1.794198258145248,88.97807819303813,0.4728895511124877,86.06840410364633
512.2584382031837,0.6440335562100433,88.22043457209053,1.7952720228294834,88.97868947634264,0.4730657399656092,86.06802636945407
512.408367363947,0.6442218719080415,88.22095493297189,1.7963456272087173,88.97929993764618,0.47324190022649937,86.06764838516672
512.5582965247104,0.644410187659146,88.22147498972356,1.797419071423346,88.97990957866506,0.4734180319465565,86.06727015117794
512.7082256854738,0.6445985034633102,88.22199474261201,1.7984923556136028,88.98051840111077,0.4735941351770532,86.06689166788013
512.8581548462373,0.6447868193204879,88.22251419190339,1.7995654799195548,88.98112640668998,0.4737702099691352,86.06651293566455
513.0080840070007,0.644975135230632,88.22303333786353,1.8006384444811068,88.9817335971046,0.4739462563738231,86.06613395492113
513.158013167764,0.6451634511936967,88.22355218075795,1.8017112494380025,88.98233997405171,0.47412227444201277,86.06575472603866
513.3079423285275,0.6453517672096353,88.22407072085191,1.8027838949298227,88.98294553922372,0.47429826422447446,86.06537524940467
513.4578714892908,0.6455400832784018,88.2245889584103,1.8038563810959853,88.98355029430824,0.4744742257718551,86.06499552540552
513.6078006500542,0.6457283993999499,88.22510689369771,1.8049287080757463,88.98415424098819,0.4746501591346767,86.06461555442635
513.7577298108176,0.6459167155742334,88.22562452697844,1.8060008760081996,88.98475738094179,0.47482606436333813,86.06423533685111
513.907658971581,0.6461050318012063,88.2261418585165,1.8070728850322786,88.98535971584252,0.47500194150811487,86.06385487306257
514.0575881323444,0.6462933480808222,88.22665888857557,1.8081447352867548,88.98596124735927,0.47517779061916,86.0634741634423
514.2075172931078,0.6464816644130355,88.22717561741901,1.809216426910238,88.98656197715624,0.47535361174650337,86.06309320837069
514.3574464538711,0.6466699807977998,88.22769204530987,1.8102879600411774,88.98716190689298,0.47552940494005286,86.06271200822697
514.5073756146346,0.6468582972350699,88.22820817251093,1.8113593348178636,88.98776103822442,0.4757051702495953,86.06233056338918
514.657304775398,0.6470466137247993,88.22872399928464,1.8124305513784233,88.98835937280089,0.4758809077247955,86.06194887423423
514.8072339361614,0.6472349302669425,88.22923952589316,1.8135016098608254,88.98895691226815,0.4760566174151976,86.06156694113784
514.9571630969248,0.6474232468614538,88.22975475259832,1.8145725104028783,88.98955365826737,0.4762322993702246,86.06118476447459
515.1070922576882,0.6476115635082874,88.23026967966167,1.8156432531422304,88.99014961243515,0.47640795363918026,86.0608023446179
515.2570214184516,0.6477998802073975,88.23078430734445,1.8167138382163712,88.99074477640355,0.4765835802712471,86.06041968194003
515.4069505792149,0.647988196958739,88.23129863590756,1.8177842657626297,88.99133915180015,0.4767591793154894,86.06003677681218
515.5568797399784,0.648176513762266,88.23181266561167,1.818854535918179,88.99193274024793,0.4769347508208518,86.0596536296043
515.7068089007417,0.6483648306179332,88.2323263967171,1.8199246488200285,88.99252554336549,0.4771102948361596,86.05927024068531
515.8567380615052,0.6485531475256949,88.23283982948384,1.820994604605034,88.99311756276686,0.4772858114101204,86.05888661042293
516.0066672222686,0.6487414644855062,88.23335296417166,1.8220644034098896,88.99370880006164,0.47746130059132347,86.05850273918382
516.1565963830319,0.6489297814973213,88.23386580103994,1.8231340453711324,88.99429925685497,0.4776367624282403,86.05811862733351
516.3065255437954,0.6491180985610954,88.23437834034785,1.8242035306251425,88.99488893474758,0.4778121969692254,86.05773427523638
516.4564547045587,0.6493064156767829,88.23489058235415,1.8252728593081413,88.99547783533576,0.4779876042625154,86.05734968325575
516.6063838653222,0.6494947328443389,88.23540252731742,1.8263420315561918,88.99606596021142,0.4781629843562311,86.05696485175383
516.7563130260855,0.6496830500637182,88.23591417549585,1.8274110475052023,88.99665331096206,0.47833833729837677,86.05657978109173
516.906242186849,0.6498713673348757,88.23642552714736,1.8284799072909226,88.99723988917083,0.47851366313684074,86.05619447162944
517.0561713476123,0.6500596846577663,88.23693658252958,1.8295486110489447,88.99782569641648,0.4786889619193954,86.05580892372593
517.2061005083757,0.6502480020323455,88.23744734189984,1.8306171589147076,88.99841073427349,0.4788642336936985,86.05542313773903
517.3560296691392,0.650436319458568,88.23795780551517,1.8316855510234893,88.99899500431198,0.4790394785072925,86.05503711402551
517.5059588299025,0.6506246369363888,88.23846797363227,1.832753787510416,88.99957850809768,0.47921469640760556,86.05465085294108
517.655887990666,0.6508129544657637,88.2389778465076,1.8338218685104555,89.00016124719218,0.4793898874419512,86.05426435484037
517.8058171514293,0.6510012720466476,88.2394874243973,1.8348897941584208,89.00074322315267,0.4795650516575296,86.05387762007695
517.9557463121927,0.6511895896789957,88.23999670755718,1.8359575645889687,89.00132443753209,0.4797401891014267,86.05349064900332
518.1056754729561,0.6513779073627636,88.24050569624282,1.837025179936603,89.00190489187916,0.47991529982061665,86.05310344197096
518.2556046337195,0.6515662250979065,88.24101439070945,1.8380926403356694,89.00248458773835,0.4800903838619588,86.05271599933025
518.405533794483,0.6517545428843803,88.24152279121203,1.8391599459203622,89.00306352664988,0.48026544127220205,86.05232832143055
518.5554629552463,0.6519428607221399,88.24203089800523,1.8402270968247176,89.00364171014981,0.48044047209798124,86.05194040862021
518.7053921160098,0.6521311786111414,88.24253871134339,1.8412940931826212,89.00421913976993,0.48061547638582125,86.0515522612465
518.8553212767731,0.6523194965513401,88.2430462314806,1.842360935127801,89.00479581703794,0.48079045418213356,86.05116387965565
519.0052504375365,0.6525078145426918,88.24355345867063,1.8434276227938342,89.00537174347734,0.48096540553322026,86.05077526419292
519.1551795982999,0.6526961325851521,88.24406039316699,1.8444941563141422,89.00594692060743,0.4811403304852714,86.05038641520248
519.3051087590633,0.6528844506786771,88.24456703522286,1.8455605358219942,89.00652134994343,0.4813152290843673,86.04999733302753
519.4550379198267,0.6530727688232222,88.24507338509113,1.846626761450506,89.0070950329964,0.4814901013764775,86.04960801801025
519.6049670805901,0.6532610870187435,88.24557944302443,1.8476928333326397,89.00766797127334,0.48166494740746224,86.04921847049177
519.7548962413534,0.6534494052651969,88.24608520927507,1.8487587516012054,89.00824016627709,0.4818397672230717,86.04882869081226
519.9048254021169,0.6536377235625385,88.24659068409507,1.8498245163888605,89.00881161950646,0.4820145608689478,86.04843867931085
520.0547545628802,0.6538260419107241,88.24709586773619,1.8508901278281102,89.00938233245617,0.4821893283906227,86.0480484363257
520.2046837236437,0.6540143603097099,88.24760076044987,1.8519555860513066,89.00995230661687,0.4823640698335202,86.04765796219398
520.3546128844071,0.654202678759452,88.24810536248727,1.853020891190652,89.01052154347522,0.48253878524295657,86.04726725725185
520.5045420451705,0.6543909972599068,88.24860967409926,1.8540860433781945,89.0110900445138,0.4827134746641396,86.0468763218345
520.6544712059339,0.6545793158110299,88.24911369553642,1.8551510427458329,89.01165781121118,0.4828881381421696,86.04648515627613
520.8044003666972,0.6547676344127782,88.24961742704905,1.8562158894253125,89.012224845042,0.4830627757220395,86.04609376090995
520.9543295274607,0.6549559530651081,88.25012086888717,1.8572805835482302,89.01279114747682,0.48323738744863615,86.04570213606826
521.104258688224,0.6551442717679755,88.25062402130047,1.8583451252460303,89.01335671998228,0.4834119733667387,86.04531028208231
521.2541878489875,0.6553325905213373,88.25112688453841,1.8594095146500078,89.01392156402109,0.4835865335210209,86.04491819928242
521.4041170097508,0.6555209093251494,88.25162945885012,1.8604737518913048,89.01448568105192,0.4837610679560497,86.04452588799796
521.5540461705142,0.6557092281793687,88.25213174448447,1.8615378371009161,89.01504907252962,0.4839355767162873,86.04413334855732
521.7039753312777,0.6558975470839519,88.25263374169003,1.8626017704096853,89.01561173990504,0.4841100598460901,86.04374058128799
521.853904492041,0.6560858660388555,88.25313545071509,1.8636655519483067,89.01617368462513,0.48428451738970935,86.04334758651645
522.0038336528045,0.6562741850440361,88.25363687180766,1.8647291818473244,89.01673490813302,0.48445894939129197,86.04295436456823
522.1537628135678,0.6564625040994505,88.25413800521544,1.8657926602371335,89.01729541186789,0.48463335589488016,86.04256091576801
522.3036919743313,0.6566508232050555,88.25463885118589,1.8668559872479793,89.01785519726505,0.4848077369444123,86.04216724043943
522.4536211350946,0.656839142360808,88.25513940996615,1.86791916300996,89.01841426575601,0.4849820925837227,86.04177333890523
522.603550295858,0.6570274615666647,88.25563968180309,1.8689821876530235,89.01897261876837,0.48515642285654254,86.04137921148727
522.7534794566214,0.6572157808225826,88.25613966694331,1.87004506130697,89.01953025772602,0.4853307278064993,86.04098485850642
522.9034086173848,0.6574041001285187,88.2566393656331,1.8711077841014507,89.02008718404889,0.48550500747711844,86.04059028028266
523.0533377781483,0.6575924194844301,88.25713877811849,1.8721703561659702,89.0206433991532,0.48567926191182215,86.04019547713504
523.2032669389116,0.6577807388902738,88.25763790464522,1.8732327776298832,89.02119890445135,0.48585349115393045,86.03980044938172
523.3531960996751,0.6579690583460069,88.25813674545874,1.874295048622399,89.02175370135198,0.4860276952466616,86.03940519733993
523.5031252604384,0.6581573778515863,88.25863530080423,1.8753571692725772,89.02230779125996,0.4862018742331323,86.03900972132598
523.6530544212018,0.6583456974069698,88.25913357092661,1.876419139709332,89.02286117557642,0.48637602815635744,86.0386140216553
523.8029835819652,0.6585340170121146,88.25963155607049,1.8774809600614313,89.02341385569872,0.48655015705925175,86.03821809864246
523.9529127427286,0.6587223366669774,88.26012925648018,1.878542630457492,89.02396583302051,0.4867242609846279,86.03782195260104
524.102841903492,0.6589106563715164,88.26062667239977,1.8796041510259898,89.02451710893176,0.4868983399751994,86.03742558384381
524.2527710642554,0.6590989761256882,88.26112380407304,1.8806655218952495,89.02506768481867,0.48707239407357844,86.03702899268262
524.4027002250187,0.6592872959294509,88.26162065174347,1.8817267431934537,89.02561756206381,0.48724642332227824,86.03663217942842
524.5526293857822,0.6594756157827618,88.26211721565433,1.8827878150486361,89.02616674204606,0.4874204277637124,86.03623514439134
524.7025585465456,0.6596639356855785,88.26261349604852,1.8838487375886854,89.02671522614061,0.48759440744019444,86.03583788788059
524.852487707309,0.6598522556378587,88.26310949316873,1.8849095109413463,89.02726301571904,0.4877683623939396,86.03544041020447
525.0024168680724,0.6600405756395595,88.26360520725734,1.8859701352342144,89.02781011214925,0.487942292667064,86.03504271167049
525.1523460288358,0.6602288956906395,88.2641006385565,1.8870306105947459,89.02835651679555,0.48811619830158576,86.03464479258524
525.3022751895992,0.6604172157910556,88.26459578730802,1.8880909371502452,89.02890223101859,0.4882900793394244,86.03424665325448
525.4522043503625,0.6606055359407664,88.26509065375348,1.8891511150278775,89.02944725617546,0.48846393582240194,86.03384829398308
525.602133511126,0.6607938561397292,88.26558523813415,1.8902111443546616,89.02999159361963,0.48863776779224305,86.0334497150751
525.7520626718893,0.6609821763879021,88.26607954069108,1.8912710252574718,89.030535244701,0.4888115752905745,86.03305091683369
525.9019918326528,0.661170496685243,88.26657356166497,1.892330757863038,89.0310782107659,0.48898535835892637,86.03265189956119
526.0519209934162,0.6613588170317098,88.26706730129632,1.8933903422979466,89.0316204931571,0.48915911703873227,86.03225266355909
526.2018501541795,0.6615471374272608,88.26756075982532,1.8944497786886407,89.03216209321386,0.48933285137132915,86.03185320912803
526.351779314943,0.6617354578718541,88.26805393749186,1.8955090671614188,89.03270301227184,0.4895065613979576,86.03145353656784
526.5017084757063,0.6619237783654475,88.26854683453561,1.8965682078424368,89.03324325166324,0.48968024715976277,86.03105364617747
526.6516376364698,0.6621120989079994,88.26903945119595,1.897627200857708,89.03378281271672,0.48985390869779427,86.03065353825505
526.8015667972331,0.6623004194994679,88.26953178771198,1.8986860463331021,89.03432169675744,0.4900275460530059,86.03025321309795
526.9514959579966,0.6624887401398118,88.27002384432252,1.8997447443943456,89.03485990510711,0.4902011592662568,86.02985267100262
527.10142511876,0.6626770608289887,88.27051562126613,1.900803295167024,89.03539743908392,0.4903747483783112,86.02945191226475
527.2513542795233,0.6628653815669574,88.2710071187811,1.9018616987765786,89.03593430000261,0.490548313429839,86.02905093717918
527.4012834402868,0.6630537023536763,88.27149833710547,1.9029199553483118,89.03647048917449,0.49072185446141614,86.02864974603995
527.5512126010501,0.6632420231891037,88.27198927647694,1.9039780650073794,89.03700600790742,0.49089537151352375,86.02824833914029
527.7011417618136,0.6634303440731986,88.27247993713304,1.9050360278787999,89.0375408575058,0.49106886462655047,86.02784671677264
527.8510709225769,0.6636186650059188,88.27297031931096,1.9060938440874469,89.03807503927064,0.49124233384079036,86.0274448792286
528.0010000833403,0.6638069859872235,88.27346042324761,1.9071515137580553,89.03860855449958,0.49141577919644547,86.02704282679896
528.1509292441037,0.6639953070170713,88.2739502491797,1.9082090370152183,89.03914140448676,0.49158920073362444,86.0266405597738
528.3008584048671,0.6641836280954205,88.27443979734363,1.9092664139833866,89.03967359052302,0.49176259849234316,86.02623807844229
528.4507875656305,0.6643719492222305,88.27492906797552,1.910323644786872,89.04020511389585,0.4919359725125257,86.02583538309288
528.6007167263939,0.6645602703974596,88.27541806131123,1.911380729549846,89.04073597588928,0.49210932283400366,86.02543247401323
528.7506458871574,0.6647485916210668,88.27590677758637,1.912437668396338,89.04126617778407,0.4922826494965171,86.02502935149018
528.9005750479207,0.664936912893011,88.27639521703628,1.9134944614502372,89.04179572085759,0.4924559525397145,86.0246260158098
529.0505042086841,0.6651252342132511,88.27688337989602,1.9145511088352958,89.04232460638394,0.4926292320031532,86.0242224672574
529.2004333694475,0.6653135555817462,88.27737126640041,1.9156076106751239,89.04285283563384,0.4928024879262994,86.02381870611752
529.3503625302109,0.6655018769984554,88.27785887678394,1.9166639670931915,89.04338040987471,0.4929757203485286,86.0234147326739
529.5002916909743,0.6656901984633374,88.27834621128092,1.9177201782128321,89.04390733037073,0.4931489293091259,86.0230105472095
529.6502208517377,0.6658785199763516,88.27883327012535,1.9187762441572374,89.04443359838272,0.4933221148472862,86.02260615000654
529.800150012501,0.6660668415374571,88.27932005355095,1.91983216504946,89.04495921516828,0.49349527700211415,86.02220154134649
529.9500791732645,0.6662551631466134,88.27980656179122,1.9208879410124184,89.04548418198169,0.4936684158126257,86.02179672151004
530.1000083340278,0.6664434848037794,88.28029279507938,1.9219435721688847,89.04600850007404,0.49384153131774583,86.02139169077712
530.2499374947913,0.6666318065089146,88.28077875364833,1.9229990586415002,89.04653217069315,0.4940146235563119,86.0209864494269
530.3998666555547,0.6668201282619782,88.28126443773081,1.9240544005527631,89.04705519508357,0.4941876925670711,86.02058099773784
530.5497958163181,0.6670084500629301,88.28174984755924,1.9251095980250368,89.0475775744867,0.494360738388683,86.02017533598757
530.6997249770815,0.6671967719117288,88.28223498336575,1.9261646511805433,89.04809931014066,0.49453376105971786,86.01976946445308
530.8496541378448,0.6673850938083344,88.28271984538226,1.9272195601413709,89.04862040328038,0.4947067606186585,86.01936338341052
530.9995832986083,0.6675734157527067,88.2832044338404,1.928274325029469,89.04914085513765,0.4948797371038994,86.01895709313537
531.1495124593716,0.6677617377448049,88.28368874897156,1.9293289459666485,89.04966066694104,0.4950526905537475,86.01855059390235
531.2994416201351,0.6679500597845887,88.28417279100684,1.9303834230745858,89.05017983991593,0.49522562100642253,86.01814388598544
531.4493707808984,0.6681383818720178,88.2846565601771,1.9314377564748175,89.05069837528457,0.4953985285000567,86.01773696965789
531.5992999416618,0.6683267040070517,88.28514005671295,1.9324919462887464,89.05121627426605,0.4955714130726958,86.01732984519225
531.7492291024253,0.6685150261896506,88.2856232808447,1.9335459926376377,89.05173353807635,0.49574427476229876,86.01692251286028
531.8991582631886,0.6687033484197742,88.28610623280247,1.9345998956426191,89.05225016792825,0.49591711360673774,86.0165149729331
532.0490874239521,0.6688916706973821,88.28658891281604,1.9356536554246855,89.05276616503147,0.4960899296437993,86.01610722568105
532.1990165847154,0.6690799930224345,88.28707132111498,1.936707272104692,89.05328153059261,0.49626272291118395,86.01569927137379
532.3489457454789,0.6692683153948911,88.2875534579286,1.9377607458033619,89.05379626581515,0.4964354934465061,86.01529111028024
532.4988749062422,0.669456637814712,88.28803532348593,1.9388140766412796,89.05431037189952,0.49660824128729536,86.01488274266865
532.6488040670056,0.669644960281857,88.28851691801574,1.939867264738895,89.054823850043,0.4967809664709955,86.01447416880652
532.798733227769,0.669833282796287,88.28899824174663,1.9409203102165267,89.05533670143986,0.49695366903496646,86.01406538896063
532.9486623885324,0.6700216053579611,88.28947929490678,1.9419732131943517,89.0558489272813,0.49712634901648195,86.01365640339712
533.0985915492959,0.6702099279668402,88.28996007772427,1.9430259737924191,89.05636052875546,0.4972990064527327,86.0132472123814
533.2485207100592,0.6703982506228838,88.29044059042683,1.9440785921306378,89.05687150704745,0.497471641380824,86.01283781617818
533.3984498708226,0.6705865733260531,88.29092083324196,1.9451310683287864,89.05738186333933,0.49764425383777805,86.01242821505147
533.548379031586,0.6707748960763078,88.29140080639694,1.9461834025065072,89.05789159881013,0.4978168438605329,86.01201840926461
533.6983081923494,0.6709632188736083,88.29188051011873,1.947235594783309,89.05840071463594,0.497989411485943,86.01160839908023
533.8482373531128,0.6711515417179151,88.29235994463409,1.9482876452785676,89.05890921198976,0.4981619567507802,86.01119818476027
533.9981665138762,0.6713398646091887,88.29283911016947,1.9493395541115228,89.05941709204161,0.49833447969173195,86.01078776656603
534.1480956746396,0.6715281875473895,88.29331800695115,1.9503913214012845,89.05992435595861,0.4985069803454048,86.01037714475808
534.298024835403,0.6717165105324779,88.29379663520508,1.9514429472668267,89.06043100490484,0.498679458748321,86.00996631959634
534.4479539961663,0.6719048335644147,88.294274995157,1.952494431826991,89.0609370400414,0.4988519149369213,86.00955529134005
534.5978831569298,0.6720931566431604,88.29475308703236,1.953545775200487,89.06144246252647,0.49902434894756453,86.00914406024776
534.7478123176932,0.6722814797686757,88.2952309110564,1.954596977505891,89.06194727351529,0.4991967608165271,86.00873262657738
534.8977414784566,0.6724698029409213,88.29570846745403,1.955648038861647,89.06245147416013,0.49936915058000425,86.00832099058614
535.04767063922,0.6726581261598579,88.29618575645006,1.9566989593860644,89.06295506561035,0.49954151827410925,86.00790915253059
535.1975997999833,0.6728464494254464,88.29666277826887,1.9577497391973255,89.06345804901244,0.49971386393487505,86.00749711266664
535.3475289607468,0.6730347727376476,88.29713953313471,1.9588003784134767,89.06396042550992,0.4998861875982529,86.00708487124953
535.4974581215101,0.6732230960964224,88.29761602127154,1.9598508771524326,89.06446219624343,0.5000584893001135,86.00667242853386
535.6473872822736,0.6734114195017316,88.29809224290307,1.960901235531979,89.06496336235072,0.5002307690762476,86.00625978477353
535.797316443037,0.6735997429535362,88.29856819825275,1.9619514536697664,89.06546392496668,0.5004030269623647,86.00584694022186
535.9472456038004,0.6737880664517976,88.2990438875438,1.9630015316833205,89.0659638852233,0.5005752629940954,86.00543389513145
536.0971747645638,0.6739763899964759,88.29951931099919,1.9640514696900264,89.06646324424973,0.5007474772069892,86.00502064975427
536.2471039253271,0.6741647135875333,88.29999446884162,1.9651012678071478,89.06696200317228,0.5009196696365172,86.0046072043417
536.3970330860906,0.6743530372249305,88.30046936129355,1.9661509261518126,89.06746016311436,0.5010918403180707,86.00419355914441
536.5469622468539,0.6745413609086285,88.3009439885772,1.9672004448410185,89.0679577251966,0.5012639892869616,86.00377971441247
536.6968914076174,0.6747296846385886,88.30141835091456,1.968249823991635,89.06845469053681,0.5014361165784229,86.0033656703953
536.8468205683807,0.6749180084147722,88.30189244852733,1.969299063720399,89.06895106024993,0.5016082222276093,86.00295142734167
536.9967497291441,0.6751063322371409,88.30236628163696,1.9703481641439198,89.06944683544813,0.5017803062695967,86.00253698549976
537.1466788899075,0.6752946561056555,88.30283985046472,1.9713971253786753,89.06994201724079,0.501952368739383,86.00212234511709
537.2966080506709,0.6754829800202777,88.30331315523158,1.9724459475410143,89.07043660673446,0.5021244096718875,86.00170750644055
537.4465372114344,0.6756713039809689,88.30378619615826,1.9734946307471573,89.07093060503296,0.5022964291019524,86.00129246971642
537.5964663721977,0.6758596279876904,88.30425897346524,1.9745431751131914,89.07142401323728,0.5024684270643418,86.00087723519033
537.7463955329612,0.6760479520404042,88.30473148737279,1.9755915807550823,89.0719168324457,0.5026404035937426,86.00046180310734
537.8963246937245,0.6762362761390716,88.30520373810089,1.9766398477886584,89.07240906375372,0.5028123587247643,86.00004617371185
538.0462538544879,0.6764246002836539,88.30567572586928,1.9776879763296253,89.07290070825411,0.5029842924919398,85.99963034724767
538.1961830152513,0.6766129244741134,88.3061474508975,1.9787359664935582,89.07339176703685,0.5031562049297252,85.99921432395799
538.3461121760147,0.6768012487104113,88.30661891340479,1.9797838183959036,89.07388224118927,0.5033280960724995,85.99879810408535
538.4960413367781,0.6769895729925096,88.30709011361017,1.9808315321519805,89.07437213179591,0.5034999659545663,85.99838168787176
538.6459704975415,0.6771778973203699,88.30756105173242,1.981879107876978,89.07486143993866,0.503671814610152,85.99796507555855
538.795899658305,0.6773662216939543,88.30803172799008,1.9829265456859617,89.07535016669662,0.5038436420734085,85.9975482673865
538.9458288190683,0.6775545461132243,88.30850214260144,1.983973845693864,89.0758383131463,0.5040154483784103,85.99713126359578
539.0957579798317,0.6777428705781421,88.30897229578453,1.985021008015494,89.07632588036145,0.5041872335591582,85.9967140644259
539.2456871405951,0.6779311950886698,88.30944218775716,1.986068032765534,89.07681286941316,0.5043589976495764,85.99629667011587
539.3956163013585,0.6781195196447688,88.30991181873692,1.9871149200585345,89.07729928136987,0.5045307406835143,85.99587908090402
539.5455454621219,0.678307844246402,88.31038118894111,1.988161670008925,89.07778511729732,0.5047024626947474,85.99546129702814
539.6954746228853,0.6784961688935306,88.31085029858679,1.9892082827310016,89.07827037825867,0.5048741637169752,85.99504331872544
539.8454037836486,0.6786844935861174,88.31131914789084,1.9902547583389412,89.0787550653143,0.5050458437838237,85.99462514623248
539.9953329444121,0.6788728183241242,88.31178773706985,1.9913010969467895,89.0792391795221,0.5052175029288442,85.99420677978529
540.1452621051754,0.6790611431075133,88.31225606634017,1.9923472986684656,89.07972272193726,0.505389141185514,85.99378821961929
540.2951912659389,0.6792494679362471,88.3127241359179,1.993393363617767,89.08020569361236,0.5055607585872373,85.99336946596934
540.4451204267023,0.6794377928102875,88.31319194601897,1.9944392919083591,89.08068809559734,0.5057323551673434,85.9929505190697
540.5950495874657,0.6796261177295975,88.31365949685899,1.995485083653788,89.0811699289396,0.5059039309590894,85.99253137915407
540.7449787482291,0.6798144426941387,88.31412678865337,1.9965307389674687,89.08165119468389,0.5060754859956582,85.99211204645556
540.8949079089924,0.6800027677038742,88.31459382161727,1.997576257962695,89.08213189387239,0.5062470203101603,85.99169252120673
541.0448370697559,0.6801910927587661,88.3150605959656,1.9986216407526338,89.08261202754468,0.5064185339356337,85.99127280363953
541.1947662305192,0.6803794178587768,88.31552711191308,1.9996668874503252,89.08309159673783,0.506590026905043,85.99085289398539
541.3446953912827,0.6805677430038692,88.31599336967413,2.000711998168689,89.08357060248629,0.5067614992512808,85.99043279247515
541.494624552046,0.6807560681940057,88.316459369463,2.001756973020516,89.08404904582194,0.5069329510071671,85.99001249933906
541.6445537128094,0.6809443934291487,88.31692511149363,2.002801812118473,89.08452692777418,0.5071043822054506,85.98959201480687
541.7944828735729,0.6811327187092612,88.31739059597977,2.0038465155751077,89.0850042493698,0.5072757928788078,85.98917133910774
541.9444120343362,0.6813210440343058,88.31785582313493,2.0048910835028355,89.08548101163312,0.5074471830598436,85.98875047247026
542.0943411950997,0.6815093694042456,88.31832079317239,2.005935516013955,89.08595721558586,0.5076185527810915,85.98832941512245
542.244270355863,0.6816976948190425,88.31878550630515,2.0069798132206347,89.0864328622473,0.5077899020750131,85.98790816729182
542.3941995166265,0.6818860202786602,88.31924996274604,2.0080239752349263,89.08690795263419,0.5079612309740009,85.98748672920532
542.5441286773898,0.6820743457830609,88.3197141627076,2.00906800216875,89.08738248776073,0.5081325395103742,85.98706510108931
542.6940578381532,0.6822626713322083,88.32017810640217,2.010111894133911,89.08785646863869,0.5083038277163832,85.98664328316968
542.8439869989166,0.6824509969260648,88.32064179404183,2.011155651242087,89.08832989627732,0.5084750956242072,85.9862212756717
542.99391615968,0.6826393225645935,88.32110522583845,2.01219927360483,89.0888027716834,0.508646343265955,85.98579907882011
543.1438453204435,0.6828276482477575,88.32156840200366,2.013242761333577,89.08927509586125,0.5088175706736663,85.98537669283915
543.2937744812068,0.6830159739755197,88.32203132274884,2.0142861145396336,89.0897468698127,0.5089887778793094,85.98495411795248
543.4437036419702,0.6832042997478435,88.32249398828516,2.0153293333341895,89.09021809453716,0.5091599649147843,85.98453135438326
543.5936328027336,0.6833926255646919,88.32295639882354,2.0163724178283093,89.09068877103158,0.5093311318119206,85.98410840235408
543.743561963497,0.683580951426028,88.32341855457467,2.0174153681329354,89.09115890029044,0.5095022786024793,85.983685262087
543.8934911242604,0.6837692773318153,88.32388045574903,2.0184581843588902,89.09162848330583,0.5096734053181519,85.98326193380355
544.0434202850238,0.6839576032820167,88.32434210255686,2.0195008666168706,89.09209752106737,0.5098445119905609,85.98283841772478
544.1933494457872,0.6841459292765962,88.32480349520812,2.020543415017457,89.09256601456234,0.5100155986512603,85.98241471407114
544.3432786065506,0.6843342553155164,88.3252646339126,2.021585829671101,89.09303396477551,0.5101866653317354,85.98199082306259
544.493207767314,0.684522581398741,88.32572551887985,2.022628110688141,89.09350137268932,0.5103577120634031,85.9815667449186
544.6431369280774,0.6847109075262338,88.32618615031915,2.023670258178792,89.09396823928378,0.5105287388776127,85.98114247985802
544.7930660888408,0.6848992336979575,88.3266465284396,2.024712272253142,89.09443456553653,0.5106997458056444,85.98071802809929
544.9429952496042,0.6850875599138765,88.32710665345004,2.0257541530211673,89.09490035242281,0.5108707328787119,85.9802933898603
545.0929244103676,0.6852758861739536,88.3275665255591,2.0267959005927154,89.09536560091551,0.5110417001279602,85.97986856535834
545.2428535711309,0.6854642124781528,88.32802614497515,2.02783751507752,89.09583031198514,0.5112126475844673,85.97944355481033
545.3927827318944,0.6856525388264378,88.32848551190636,2.0288789965851914,89.09629448659985,0.511383575279244,85.97901835843257
545.5427118926577,0.6858408652187722,88.32894462656066,2.029920345225218,89.09675812572542,0.5115544832432342,85.97859297644088
545.6926410534212,0.6860291916551197,88.32940348914576,2.030961561106972,89.09722123032532,0.5117253715073142,85.9781674090506
545.8425702141845,0.6862175181354438,88.32986209986912,2.0320026443397037,89.09768380136067,0.5118962401022944,85.97774165647652
545.992499374948,0.686405844659709,88.330320458938,2.033043595032544,89.09814583979026,0.5120670890589184,85.97731571893297
546.1424285357114,0.6865941712278782,88.33077856655943,2.034084413294503,89.09860734657053,0.5122379184078633,85.97688959663374
546.2923576964747,0.6867824978399161,88.3312364229402,2.0351250992344747,89.09906832265564,0.5124087281797396,85.97646328979212
546.4422868572382,0.6869708244957863,88.33169402828685,2.036165652961232,89.09952876899743,0.5125795184050932,85.97603679862092
546.5922160180015,0.6871591511954527,88.33215138280575,2.037206074583427,89.09998868654542,0.5127502891144028,85.97561012333246
546.742145178765,0.6873474779388795,88.33260848670301,2.038246364209598,89.10044807624688,0.5129210403380823,85.97518326413855
546.8920743395283,0.6875358047260304,88.3330653401845,2.039286521948158,89.10090693904671,0.5130917721064794,85.97475622125049
547.0420035002917,0.6877241315568697,88.33352194345592,2.040326547907408,89.1013652758876,0.5132624844498774,85.97432899487912
547.1919326610551,0.6879124584313617,88.33397829672268,2.041366442195527,89.10182308770997,0.5134331773984939,85.97390158523478
547.3418618218185,0.6881007853494702,88.33443440019002,2.0424062049205745,89.10228037545191,0.5136038509824815,85.97347399252732
547.491790982582,0.6882891123111597,88.33489025406288,2.0434458361904952,89.1027371400493,0.5137745052319287,85.97304621696608
547.6417201433453,0.6884774393163942,88.33534585854609,2.044485336113115,89.10319338243576,0.5139451401768586,85.97261825875997
547.7916493041088,0.688665766365138,88.33580121384415,2.0455247047961422,89.10364910354262,0.5141157558472302,85.97219011811737
547.9415784648721,0.6888540934573555,88.33625632016138,2.0465639423471655,89.10410430429903,0.514286352272939,85.97176179524618
548.0915076256355,0.689042420593011,88.33671117770189,2.047603048873659,89.10455898563187,0.5144569294838149,85.97133329035387
548.2414367863989,0.6892307477720693,88.33716578666954,2.048642024482979,89.10501314846582,0.5146274875096256,85.97090460364736
548.3913659471623,0.6894190749944941,88.33762014726798,2.049680869282362,89.10546679372328,0.5147980263800739,85.97047573533315
548.5412951079257,0.6896074022602504,88.33807425970065,2.050719583378933,89.1059199223245,0.5149685461247994,85.97004668561723
548.6912242686891,0.6897957295693024,88.33852812417074,2.051758166879694,89.10637253518752,0.5151390467733784,85.96961745470517
548.8411534294524,0.6899840569216148,88.33898174088124,2.0527966198915344,89.10682463322813,0.5153095283553241,85.969188042802
548.9910825902159,0.6901723843171523,88.33943511003491,2.053834942521227,89.10727621735998,0.5154799909000863,85.96875845011232
549.1410117509793,0.6903607117558792,88.33988823183428,2.054873134875427,89.10772728849449,0.5156504344370524,85.96832867684029
549.2909409117427,0.6905490392377608,88.34034110648169,2.0559111970606736,89.10817784754093,0.5158208589955466,85.96789872318952
549.4408700725061,0.690737366762761,88.34079373417923,2.05694912918339,89.10862789540637,0.5159912646048307,85.96746858936324
549.5907992332695,0.6909256943308452,88.34124611512878,2.0579869313498858,89.10907743299575,0.5161616512941049,85.96703827556418
549.7407283940329,0.6911140219419777,88.34169824953199,2.0590246036663515,89.10952646121181,0.5163320190925058,85.9666077819946
549.8906575547962,0.6913023495961232,88.34215013759031,2.060062146238864,89.10997498095514,0.5165023680291091,85.96617710885633
550.0405867155597,0.6914906772932474,88.34260177950495,2.061099559173386,89.11042299312423,0.5166726981329283,85.96574625635074
550.190515876323,0.6916790050333144,88.34305317547692,2.0621368425757627,89.11087049861537,0.5168430094329147,85.9653152246787
550.3404450370865,0.6918673328162895,88.34350432570702,2.0631739965517246,89.11131749832272,0.5170133019579591,85.96488401404069
550.4903741978499,0.6920556606421375,88.34395523039578,2.064211021206889,89.11176399313835,0.5171835757368899,85.96445262463668
550.6403033586132,0.6922439885108234,88.34440588974354,2.065247916646756,89.11220998395218,0.5173538307984749,85.96402105666624
550.7902325193767,0.6924323164223125,88.34485630395048,2.0662846829767174,89.11265547165202,0.5175240671714207,85.96358931032844
550.94016168014,0.6926206443765694,88.34530647321647,2.067321320302039,89.11310045712355,0.5176942848843727,85.96315738582194
551.0900908409035,0.69280897237356,88.3457563977412,2.0683578287278843,89.11354494125038,0.5178644839659163,85.96272528334495
551.2400200016668,0.6929973004132485,88.34620607772415,2.0693942083592947,89.11398892491401,0.5180346644445756,85.96229300309521
551.3899491624303,0.693185628495601,88.34665551336461,2.0704304593012033,89.11443240899386,0.5182048263488148,85.96186054527003
551.5398783231936,0.6933739566205819,88.3471047048616,2.0714665816584232,89.1148753943672,0.5183749697070372,85.9614279100663
551.689807483957,0.6935622847881571,88.34755365241394,2.07250257553566,89.11531788190933,0.518545094547587,85.96099509768044
551.8397366447205,0.6937506129982919,88.34800235622023,2.0735384410375035,89.1157598724934,0.5187152008987478,85.96056210830844
551.9896658054838,0.6939389412509511,88.3484508164789,2.074574178268428,89.11620136699051,0.5188852887887433,85.96012894214587
