frequency_hz,linear_triplen_check_grid_ohm,linear_triplen_check_grid_angle_deg,linear_triplen_check_filter_ohm,linear_triplen_check_filter_angle_deg,linear_triplen_check_pcc_ohm,linear_triplen_check_pcc_angle_deg
552.1395949662473,0.6941272695461008,88.34889903338811,2.075609787332798,89.1166423662697,0.5190553582457381,85.95969559938786
552.2895241270106,0.6943155978837058,88.34934700714584,2.0766452683348633,89.11708287119795,0.5192254092978372,85.95926208022908
552.439453287774,0.6945039262637318,88.34979473794984,2.077680621378759,89.11752288264023,0.5193954419730861,85.95882838486379
552.5893824485374,0.6946922546861445,88.3502422259976,2.078715846568514,89.11796240145942,0.5195654562994714,85.9583945134858
552.7393116093008,0.6948805831509092,88.3506894714865,2.0797509440080346,89.11840142851639,0.5197354523049202,85.95796046628855
552.8892407700642,0.6950689116579916,88.35113647461365,2.080785913801125,89.11883996466996,0.5199054300173019,85.95752624346497
553.0391699308276,0.6952572402073571,88.35158323557592,2.0818207560514694,89.11927801077697,0.5200753894644259,85.9570918452076
553.1890990915911,0.6954455687989717,88.35202975456998,2.0828554708626443,89.11971556769217,0.5202453306740441,85.9566572717086
553.3390282523544,0.6956338974328007,88.35247603179234,2.0838900583381132,89.12015263626837,0.5204152536738494,85.95622252315962
553.4889574131178,0.6958222261088101,88.35292206743921,2.084924518581225,89.12058921735633,0.5205851584914768,85.95578759975196
553.6388865738812,0.6960105548269657,88.35336786170669,2.0859588516952234,89.12102531180483,0.5207550451545034,85.95535250167646
553.7888157346446,0.6961988835872327,88.35381341479055,2.0869930577832325,89.12146092046065,0.5209249136904479,85.95491722912355
553.938744895408,0.6963872123895781,88.35425872688646,2.088027136948273,89.12189604416858,0.5210947641267718,85.95448178228327
554.0886740561714,0.6965755412339665,88.35470379818982,2.0890610892932466,89.12233068377141,0.5212645964908785,85.95404616134519
554.2386032169348,0.6967638701203647,88.35514862889579,2.0900949149209516,89.12276484011,0.5214344108101147,85.95361036649852
554.3885323776982,0.6969521990487383,88.35559321919942,2.091128613934068,89.12319851402319,0.5216042071117686,85.95317439793202
554.5384615384615,0.697140528019053,88.35603756929544,2.092162186435171,89.12363170634788,0.5217739854230723,85.95273825583406
554.688390699225,0.6973288570312755,88.35648167937843,2.0931956325267245,89.12406441791903,0.5219437457712007,85.95230194039259
554.8383198599884,0.6975171860853712,88.35692554964275,2.094228952311077,89.12449664956958,0.5221134881832717,85.95186545179516
554.9882490207518,0.6977055151813067,88.35736918028256,2.095262145890472,89.12492840213059,0.5222832126863466,85.95142879022889
555.1381781815152,0.6978938443190478,88.35781257149178,2.0962952133670405,89.12535967643116,0.5224529193074295,85.95099195588053
555.2881073422785,0.6980821734985605,88.35825572346411,2.097328154842803,89.12579047329842,0.5226226080734695,85.9505549489364
555.438036503042,0.6982705027198117,88.35869863639313,2.098360970419673,89.12622079355764,0.5227922790113583,85.95011776958242
555.5879656638053,0.6984588319827669,88.35914131047211,2.0993936601994507,89.12665063803207,0.5229619321479316,85.9496804180041
555.7378948245688,0.6986471612873931,88.35958374589417,2.100426224283829,89.12708000754313,0.5231315675099699,85.94924289438659
555.8878239853321,0.6988354906336557,88.36002594285219,2.101458662774391,89.12750890291026,0.523301185124197,85.94880519891458
556.0377531460956,0.6990238200215217,88.36046790153887,2.102490975772609,89.12793732495103,0.5234707850172814,85.94836733177243
556.187682306859,0.6992121494509574,88.36090962214668,2.1035231633798483,89.12836527448113,0.5236403672158363,85.94792929314404
556.3376114676223,0.699400478921929,88.3613511048679,2.1045552256973634,89.12879275231424,0.523809931746419,85.94749108321295
556.4875406283858,0.6995888084344033,88.36179234989457,2.105587162826304,89.1292197592623,0.5239794786355324,85.94705270216231
556.6374697891491,0.6997771379883464,88.3622333574186,2.106618974867704,89.12964629613526,0.524149007909623,85.94661415017487
556.7873989499126,0.6999654675837252,88.36267412763159,2.1076506619224955,89.13007236374123,0.5243185195950839,85.94617542743299
556.9373281106759,0.7001537972205059,88.363114660725,2.1086822240914973,89.13049796288642,0.5244880137182524,85.94573653411862
557.0872572714393,0.7003421268986554,88.3635549568901,2.109713661475423,89.13092309437522,0.5246574903054112,85.94529747041335
557.2371864322027,0.7005304566181402,88.36399501631789,2.1107449741748785,89.1313477590101,0.524826949382789,85.94485823649838
557.3871155929661,0.7007187863789268,88.3644348391992,2.1117761622903592,89.1317719575917,0.5249963909765595,85.9444188325545
557.5370447537296,0.7009071161809824,88.36487442572466,2.112807225922254,89.13219569091876,0.5251658151128427,85.94397925876218
557.6869739144929,0.7010954460242731,88.36531377608472,2.1138381651708444,89.13261895978829,0.5253352218177041,85.94353951530142
557.8369030752564,0.7012837759087662,88.36575289046955,2.114868980136303,89.13304176499531,0.5255046111171554,85.9430996023519
557.9868322360197,0.7014721058344283,88.36619176906918,2.1158996709186964,89.13346410733311,0.5256739830371545,85.94265952009287
558.1367613967831,0.7016604358012263,88.36663041207342,2.1169302376179835,89.1338859875931,0.525843337603606,85.94221926870328
558.2866905575465,0.701848765809127,88.36706881967187,2.117960680334018,89.13430740656487,0.5260126748423601,85.94177884836162
558.4366197183099,0.7020370958580975,88.36750699205393,2.1189909991665417,89.13472836503618,0.5261819947792145,85.94133825924605
558.5865488790733,0.7022254259481044,88.36794492940881,2.1200211942151945,89.13514886379302,0.526351297439913,85.94089750153434
558.7364780398367,0.7024137560791153,88.36838263192548,2.1210512655795077,89.13556890361951,0.5265205828501467,85.94045657540389
558.8864072006,0.7026020862510964,88.36882009979274,2.1220812133589058,89.13598848529799,0.5266898510355533,85.94001548103172
559.0363363613635,0.7027904164640155,88.3692573331992,2.1231110376527074,89.13640760960901,0.5268591020217185,85.93957421859449
559.1862655221269,0.7029787467178394,88.36969433233321,2.124140738560124,89.13682627733131,0.5270283358341739,85.9391327882685
559.3361946828903,0.7031670770125353,88.37013109738298,2.125170316180263,89.13724448924184,0.5271975524983998,85.93869119022965
559.4861238436537,0.7033554073480703,88.37056762853649,2.126199770612124,89.13766224611575,0.5273667520398233,85.93824942465348
559.6360530044171,0.7035437377244116,88.37100392598154,2.1272291019546006,89.13807954872647,0.5275359344838199,85.9378074917152
559.7859821651805,0.7037320681415264,88.3714399899057,2.128258310306483,89.1384963978456,0.5277050998557121,85.93736539158962
559.9359113259438,0.7039203985993819,88.37187582049631,2.1292873957664518,89.13891279424297,0.527874248180771,85.9369231244512
560.0858404867073,0.7041087290979461,88.37231141794061,2.1303163584330878,89.13932873868667,0.5280433794842156,85.936480690474
560.2357696474706,0.7042970596371851,88.37274678242557,2.13134519840486,89.13974423194301,0.528212493791213,85.93603808983177
560.3856988082341,0.7044853902170675,88.37318191413794,2.132373915780139,89.1401592747766,0.5283815911268789,85.9355953226979
560.5356279689975,0.7046737208375597,88.37361681326435,2.133402510657185,89.14057386795018,0.5285506715162773,85.93515238924537
560.6855571297608,0.7048620514986299,88.37405147999114,2.134430983134156,89.1409880122249,0.5287197349844212,85.93470928964688
560.8354862905243,0.7050503822002455,88.37448591450449,2.1354593333091056,89.14140170836005,0.5288887815562716,85.93426602407467
560.9854154512876,0.7052387129423735,88.37492011699042,2.1364875612799805,89.14181495711325,0.5290578112567391,85.93382259270071
561.1353446120511,0.7054270437249821,88.3753540876347,2.1375156671446254,89.14222775924037,0.5292268241106833,85.93337899569661
561.2852737728144,0.7056153745480384,88.37578782662293,2.1385436510007794,89.14264011549554,0.5293958201429125,85.93293523323358
561.4352029335779,0.70580370541151,88.37622133414047,2.1395715129460786,89.1430520266312,0.5295647993781847,85.93249130548249
561.5851320943412,0.705992036315365,88.37665461037253,2.1405992530780535,89.14346349339807,0.5297337618412071,85.9320472126139
561.7350612551046,0.7061803672595707,88.3770876555041,2.141626871494131,89.14387451654513,0.5299027075566364,85.93160295479798
561.8849904158681,0.7063686982440951,88.37752046972,2.142654368291637,89.1442850968197,0.5300716365490796,85.93115853220458
562.0349195766314,0.7065570292689057,88.37795305320479,2.143681743567789,89.14469523496736,0.5302405488430921,85.93071394500318
562.1848487373949,0.7067453603339706,88.3783854061429,2.144708997419706,89.14510493173204,0.5304094444631812,85.93026919336292
562.3347778981582,0.7069336914392573,88.37881752871854,2.1457361299444,89.14551418785592,0.5305783234338024,85.9298242774526
562.4847070589216,0.7071220225847338,88.37924942111572,2.1467631412387798,89.14592300407956,0.5307471857793623,85.92937919744067
562.634636219685,0.7073103537703682,88.37968108351824,2.1477900313996567,89.14633138114178,0.5309160315242181,85.92893395349525
562.7845653804484,0.7074986849961279,88.38011251610972,2.14881680052373,89.14673931977978,0.5310848606926765,85.9284885457841
562.9344945412118,0.7076870162619814,88.38054371907361,2.149843448707606,89.14714682072903,0.531253673308996,85.92804297447466
563.0844237019752,0.7078753475678964,88.38097469259313,2.1508699760477787,89.1475538847234,0.5314224693973844,85.92759723973403
563.2343528627387,0.7080636789138413,88.3814054368513,2.1518963826406483,89.14796051249502,0.5315912489820015,85.92715134172893
563.384282023502,0.7082520102997836,88.38183595203097,2.152922668582505,89.14836670477445,0.5317600120869571,85.92670528062581
563.5342111842654,0.7084403417256916,88.38226623831478,2.1539488339695443,89.14877246229051,0.5319287587363128,85.92625905659074
563.6841403450288,0.7086286731915339,88.3826962958852,2.154974878897853,89.14917778577046,0.5320974889540815,85.92581266978945
563.8340695057922,0.7088170046972782,88.38312612492444,2.1560008034634204,89.14958267593985,0.5322662027642265,85.92536612038738
563.9839986665556,0.7090053362428926,88.38355572561463,2.1570266077621314,89.14998713352263,0.5324349001906632,85.92491940854958
564.133927827319,0.7091936678283458,88.3839850981376,2.1580522918897707,89.15039115924108,0.5326035812572588,85.92447253444082
564.2838569880823,0.7093819994536056,88.38441424267505,2.159077855942019,89.1507947538159,0.5327722459878315,85.92402549822552
564.4337861488458,0.7095703311186408,88.38484315940843,2.1601033000144603,89.15119791796612,0.5329408944061517,85.92357830006775
564.5837153096091,0.7097586628234192,88.38527184851907,2.1611286242025725,89.15160065240917,0.5331095265359417,85.92313094013129
564.7336444703726,0.7099469945679093,88.38570031018806,2.1621538286017348,89.15200295786089,0.533278142400876,85.92268341857957
564.883573631136,0.7101353263520801,88.38612854459629,2.163178913307225,89.15240483503547,0.5334467420245809,85.92223573557568
565.0335027918994,0.7103236581758994,88.38655655192449,2.1642038784142192,89.1528062846455,0.5336153254306355,85.92178789128243
565.1834319526628,0.7105119900393356,88.3869843323532,2.1652287240177945,89.15320730740197,0.5337838926425709,85.92133988586225
565.3333611134261,0.7107003219423574,88.38741188606272,2.1662534502129245,89.15360790401431,0.5339524436838705,85.92089171947731
565.4832902741896,0.7108886538849338,88.38783921323322,2.1672780570944865,89.1540080751903,0.5341209785779715,85.9204433922894
565.6332194349529,0.7110769858670327,88.38826631404464,2.168302544757253,89.1544078216362,0.5342894973482623,85.91999490446001
565.7831485957164,0.7112653178886231,88.38869318867675,2.1693269132958997,89.15480714405659,0.5344580000180855,85.91954625615033
565.9330777564797,0.7114536499496733,88.38911983730914,2.170351162805,89.15520604315458,0.5346264866107361,85.91909744752122
566.0830069172431,0.7116419820501522,88.38954626012114,2.1713752933790276,89.15560451963162,0.5347949571494622,85.9186484787332
566.2329360780066,0.7118303141900285,88.38997245729199,2.1723993051123585,89.15600257418765,0.5349634116574657,85.91819934994649
566.3828652387699,0.712018646369271,88.39039842900065,2.173423198099266,89.15640020752099,0.5351318501579011,85.91775006132103
566.5327943995334,0.7122069785878484,88.39082417542598,2.174446972433927,89.15679742032845,0.535300272673877,85.91730061301638
566.6827235602967,0.7123953108457295,88.39124969674656,2.175470628210415,89.15719421330525,0.5354686792284552,85.91685100519182
566.8326527210602,0.7125836431428829,88.39167499314085,2.176494165522708,89.15759058714507,0.5356370698446515,85.91640123800632
566.9825818818235,0.712771975479278,88.3921000647871,2.177517584464683,89.15798654254002,0.5358054445454352,85.91595131161853
567.1325110425869,0.7129603078548832,88.39252491186335,2.178540885130117,89.1583820801807,0.5359738033537299,85.9155012261868
567.2824402033503,0.7131486402696677,88.39294953454748,2.179564067612691,89.15877720075616,0.5361421462924133,85.91505098186917
567.4323693641137,0.7133369727236003,88.39337393301719,2.1805871320059844,89.15917190495391,0.536310473384317,85.91460057882335
567.5822985248772,0.7135253052166503,88.39379810744994,2.1816100784034793,89.15956619345991,0.536478784652227,85.91415001720678
567.7322276856405,0.7137136377487864,88.39422205802306,2.182632906898559,89.15996006695865,0.5366470801188838,85.91369929717655
567.8821568464039,0.7139019703199777,88.39464578491368,2.1836556175845088,89.16035352613301,0.5368153598069824,85.91324841888947
568.0320860071673,0.7140903029301936,88.39506928829871,2.1846782105545155,89.16074657166445,0.5369836237391724,85.91279738250203
568.1820151679307,0.7142786355794027,88.39549256835491,2.1857006859016654,89.16113920423284,0.5371518719380577,85.91234618817046
568.3319443286941,0.7144669682675749,88.39591562525885,2.186723043718953,89.16153142451658,0.5373201044261985,85.91189483605064
568.4818734894575,0.7146553009946787,88.39633845918688,2.1877452840992677,89.16192323319254,0.5374883212261082,85.91144332629815
568.631802650221,0.7148436337606839,88.39676107031522,2.188767407135406,89.16231463093611,0.5376565223602564,85.9109916590683
568.7817318109843,0.7150319665655592,88.39718345881985,2.1897894129200637,89.16270561842119,0.5378247078510676,85.91053983451609
568.9316609717476,0.7152202994092741,88.3976056248766,2.190811301545842,89.16309619632014,0.5379928777209214,85.91008785279618
569.0815901325111,0.7154086322917985,88.3980275686611,2.1918330731052427,89.16348636530388,0.5381610319921537,85.909635714063
569.2315192932745,0.7155969652131009,88.39844929034882,2.192854727690672,89.16387612604183,0.5383291706870548,85.90918341847066
569.3814484540379,0.7157852981731512,88.398870790115,2.1938762653944357,89.16426547920192,0.5384972938278709,85.90873096617293
569.5313776148013,0.7159736311719185,88.39929206813471,2.194897686308746,89.16465442545062,0.5386654014368049,85.90827835732331
569.6813067755647,0.7161619642093726,88.39971312458289,2.195918990525718,89.16504296545291,0.5388334935360144,85.90782559207506
569.8312359363281,0.7163502972854827,88.4001339596342,2.1969401781373685,89.16543109987231,0.5390015701476135,85.9073726705811
569.9811650970914,0.7165386304002185,88.4005545734632,2.197961249235618,89.16581882937088,0.5391696312936726,85.906919592994
570.1310942578549,0.7167269635535494,88.40097496624423,2.1989822039122915,89.16620615460921,0.5393376769962178,85.90646635946615
570.2810234186182,0.7169152967454451,88.40139513815146,2.200003042259117,89.16659307624646,0.5395057072772321,85.9060129701496
570.4309525793817,0.7171036299758753,88.40181508935883,2.2010237643677253,89.1669795949403,0.5396737221586544,85.90555942519609
570.5808817401451,0.7172919632448095,88.4022348200402,2.202044370329653,89.16736571134697,0.5398417216623801,85.9051057247571
570.7308109009084,0.7174802965522171,88.40265433036915,2.2030648602363403,89.16775142612127,0.5400097058102618,85.9046518689838
570.8807400616719,0.7176686298980686,88.4030736205191,2.2040852341791304,89.16813673991653,0.5401776746241082,85.9041978580271
571.0306692224352,0.717856963282333,88.40349269066331,2.2051054922492717,89.16852165338474,0.5403456281256855,85.9037436920376
571.1805983831987,0.7180452967049803,88.40391154097486,2.2061256345379165,89.1689061671763,0.5405135663367162,85.90328937116563
571.330527543962,0.7182336301659805,88.40433017162663,2.207145661136122,89.16929028194033,0.54068148927888,85.90283489556123
571.4804567047255,0.7184219636653032,88.40474858279133,2.208165572134851,89.16967399832444,0.5408493969738145,85.90238026537416
571.6303858654888,0.7186102972029184,88.40516677464147,2.2091853676249675,89.17005731697485,0.5410172894431136,85.9019254807539
571.7803150262522,0.7187986307787957,88.40558474734941,2.2102050476972455,89.17044023853636,0.5411851667083287,85.90147054184966
571.9302441870157,0.7189869643929057,88.40600250108731,2.211224612442361,89.17082276365235,0.5413530287909696,85.90101544881031
572.080173347779,0.7191752980452175,88.40642003602714,2.212244061950894,89.1712048929648,0.5415208757125028,85.90056020178453
572.2301025085425,0.719363631735702,88.40683735234073,2.2132633963133337,89.17158662711428,0.5416887074943527,85.90010480092064
572.3800316693058,0.7195519654643284,88.40725445019969,2.21428261562007,89.17196796673997,0.5418565241579018,85.89964924636675
572.5299608300692,0.7197402992310673,88.40767132977545,2.2153017199614022,89.17234891247963,0.5420243257244897,85.89919353827064
572.6798899908326,0.7199286330358887,88.40808799123931,2.2163207094275337,89.17272946496965,0.542192112215415,85.89873767677983
572.829819151596,0.7201169668787623,88.40850443476232,2.217339584108573,89.17310962484503,0.5423598836519341,85.8982816620416
572.9797483123594,0.7203053007596589,88.40892066051539,2.2183583440945362,89.17348939273936,0.5425276400552611,85.89782549420289
573.1296774731228,0.7204936346785483,88.40933666866928,2.219376989475343,89.17386876928487,0.5426953814465691,85.89736917341042
573.2796066338863,0.7206819686354009,88.40975245939451,2.2203955203408214,89.17424775511238,0.5428631078469893,85.89691269981063
573.4295357946496,0.7208703026301866,88.41016803286146,2.2214139367807055,89.17462635085141,0.5430308192776113,85.89645607354966
573.579464955413,0.7210586366628762,88.41058338924034,2.2224322388846343,89.17500455713004,0.5431985157594836,85.8959992947734
573.7293941161764,0.7212469707334395,88.41099852870114,2.223450426742155,89.17538237457501,0.5433661973136134,85.89554236362748
573.8793232769398,0.7214353048418471,88.41141345141372,2.2244685004427187,89.17575980381166,0.5435338639609663,85.89508528025723
574.0292524377032,0.7216236389880692,88.41182815754772,2.225486460075687,89.17613684546404,0.5437015157224675,85.89462804480772
574.1791815984666,0.7218119731720765,88.41224264727265,2.2265043057303258,89.17651350015478,0.5438691526190009,85.8941706574238
574.3291107592299,0.722000307393839,88.4126569207578,2.227522037495808,89.17688976850522,0.5440367746714091,85.89371311824998
574.4790399199934,0.7221886416533279,88.4130709781723,2.2285396554612165,89.17726565113527,0.5442043819004948,85.89325542743053
574.6289690807567,0.7223769759505128,88.41348481968512,2.2295571597155366,89.17764114866358,0.5443719743270193,85.8927975851095
574.7788982415202,0.7225653102853649,88.41389844546502,2.2305745503476655,89.1780162617074,0.5445395519717039,85.89233959143061
574.9288274022836,0.7227536446578542,88.41431185568062,2.2315918274464037,89.17839099088268,0.5447071148552292,85.89188144653735
575.078756563047,0.7229419790679519,88.41472505050034,2.2326089911004643,89.17876533680399,0.5448746629982348,85.89142315057296
575.2286857238104,0.7231303135156281,88.41513803009245,2.2336260413984625,89.17913930008461,0.545042196421321,85.89096470368038
575.3786148845737,0.7233186480008534,88.41555079462499,2.2346429784289263,89.17951288133652,0.5452097151450476,85.8905061060023
575.5285440453372,0.7235069825235991,88.4159633442659,2.235659802280288,89.1798860811703,0.5453772191899339,85.8900473576812
575.6784732061005,0.7236953170838354,88.41637567918288,2.2366765130408908,89.18025890019526,0.54554470857646,85.88958845885921
575.828402366864,0.7238836516815331,88.41678779954348,2.2376931107989835,89.1806313390194,0.5457121833250653,85.88912940967829
575.9783315276273,0.7240719863166631,88.41719970551512,2.2387095956427245,89.18100339824937,0.5458796434561501,85.88867021028007
576.1282606883907,0.724260320989196,88.41761139726496,2.2397259676601817,89.18137507849055,0.5460470889900744,85.88821086080597
576.2781898491542,0.7244486556991031,88.41802287496006,2.240742226939329,89.18174638034701,0.5462145199471591,85.88775136139714
576.4281190099175,0.7246369904463544,88.41843413876725,2.241758373568051,89.18211730442148,0.5463819363476856,85.88729171219447
576.578048170681,0.7248253252309218,88.41884518885324,2.2427744076341414,89.18248785131546,0.5465493382118954,85.88683191333861
576.7279773314443,0.7250136600527755,88.41925602538454,2.243790329225299,89.18285802162909,0.5467167255599912,85.88637196496992
576.8779064922078,0.7252019949118867,88.41966664852747,2.244806138429137,89.18322781596125,0.5468840984121363,85.88591186722856
577.0278356529711,0.7253903298082263,88.4200770584482,2.245821835333174,89.18359723490953,0.5470514567884549,85.88545162025439
577.1777648137345,0.7255786647417651,88.42048725531272,2.2468374200248395,89.18396627907023,0.547218800709032,85.88499122418703
577.327693974498,0.7257669997124749,88.42089723928687,2.2478528925914723,89.18433494903839,0.5473861301939144,85.88453067916586
577.4776231352613,0.725955334720326,88.42130701053628,2.248868253120319,89.18470324540773,0.547553445263109,85.88406998533003
577.6275522960248,0.72614366976529,88.42171656922645,2.2498835016985383,89.18507116877073,0.5477207459365849,85.88360914281837
577.7774814567881,0.7263320048473376,88.42212591552266,2.2508986384131955,89.18543871971862,0.5478880322342717,85.88314815176955
577.9274106175515,0.7265203399664402,88.42253504959004,2.251913663351269,89.18580589884132,0.5480553041760614,85.88268701232192
578.0773397783149,0.726708675122569,88.42294397159358,2.252928576599646,89.18617270672749,0.5482225617818071,85.88222572461365
578.2272689390783,0.726897010315695,88.42335268169806,2.2539433782451237,89.18653914396455,0.5483898050713231,85.88176428878256
578.3771980998417,0.7270853455457899,88.4237611800681,2.254958068374408,89.18690521113867,0.5485570340643863,85.88130270496636
578.5271272606051,0.7272736808128246,88.42416946686815,2.2559726470741173,89.18727090883473,0.5487242487807344,85.88084097330238
578.6770564213685,0.7274620161167705,88.42457754226248,2.25698711443078,89.18763623763641,0.5488914492400684,85.88037909392783
578.8269855821319,0.7276503514575989,88.42498540641525,2.258001470530832,89.1880011981261,0.5490586354620497,85.87991706697956
578.9769147428952,0.7278386868352813,88.42539305949033,2.259015715460625,89.18836579088496,0.5492258074663031,85.87945489259428
579.1268439036587,0.7280270222497891,88.42580050165154,2.260029849306418,89.18873001649293,0.549392965272415,85.87899257090838
579.2767730644221,0.7282153577010935,88.42620773306247,2.261043872154382,89.18909387552867,0.5495601088999341,85.87853010205806
579.4267022251855,0.7284036931891662,88.42661475388655,2.2620577840905978,89.18945736856966,0.5497272383683718,85.87806748617925
579.5766313859489,0.7285920287139785,88.42702156428703,2.263071585201059,89.18982049619213,0.5498943536972015,85.87760472340766
579.7265605467122,0.7287803642755021,88.42742816442704,2.2640852755716696,89.19018325897105,0.5500614549058597,85.87714181387872
579.8764897074757,0.7289686998737085,88.42783455446948,2.2650988552882447,89.19054565748021,0.5502285420137447,85.87667875772769
580.026418868239,0.7291570355085691,88.42824073457713,2.266112324436511,89.19090769229217,0.5503956150402186,85.87621555508952
580.1763480290025,0.7293453711800556,88.42864670491255,2.2671256831021074,89.19126936397825,0.5505626740046056,85.875752206099
580.3262771897658,0.7295337068881398,88.4290524656382,2.268138931370583,89.1916306731086,0.550729718926193,85.87528871089059
580.4762063505293,0.7297220426327934,88.4294580169163,2.2691520693274008,89.19199162025211,0.5508967498242312,85.87482506959859
580.6261355112927,0.7299103784139876,88.42986335890896,2.2701650970579332,89.1923522059765,0.5510637667179334,85.87436128235703
580.776064672056,0.7300987142316945,88.43026849177811,2.271178014647466,89.19271243084827,0.5512307696264763,85.87389734929974
580.9259938328195,0.7302870500858859,88.43067341568546,2.272190822181199,89.19307229543273,0.5513977585690004,85.87343327056026
581.0759229935828,0.7304753859765335,88.43107813079264,2.27320351974424,89.19343180029396,0.551564733564608,85.87296904627196
581.2258521543463,0.7306637219036091,88.43148263726107,2.2742161074216134,89.19379094599489,0.5517316946323665,85.8725046765679
581.3757813151096,0.7308520578670844,88.43188693525197,2.2752285852982523,89.19414973309725,0.5518986417913055,85.87204016158101
581.525710475873,0.7310403938669314,88.43229102492646,2.276240953459005,89.19450816216155,0.5520655750604193,85.8715755014439
581.6756396366364,0.7312287299031223,88.43269490644545,2.2772532119886324,89.19486623374713,0.5522324944586656,85.87111069628898
581.8255687973998,0.7314170659756283,88.4330985799697,2.2782653609718064,89.19522394841219,0.5523994000049651,85.87064574624846
581.9754979581633,0.731605402084422,88.43350204565981,2.279277400493114,89.19558130671368,0.5525662917182036,85.87018065145425
582.1254271189266,0.7317937382294751,88.43390530367618,2.2802893306370526,89.19593830920742,0.5527331696172301,85.86971541203813
582.2753562796901,0.7319820744107598,88.4343083541791,2.281301151488037,89.19629495644807,0.5529000337208579,85.86925002813157
582.4252854404534,0.7321704106282478,88.43471119732864,2.282312863130388,89.19665124898907,0.5530668840478643,85.86878449986587
582.5752146012168,0.7323587468819114,88.43511383328475,2.2833244656483482,89.19700718738275,0.5532337206169909,85.86831882737202
582.7251437619802,0.7325470831717228,88.43551626220719,2.2843359591260683,89.19736277218024,0.553400543446944,85.86785301078089
582.8750729227436,0.732735419497654,88.43591848425557,2.2853473436476146,89.19771800393151,0.5535673525563937,85.86738705022307
583.025002083507,0.7329237558596771,88.43632049958933,2.2863586192969656,89.19807288318542,0.5537341479639748,85.86692094582892
583.1749312442704,0.7331120922577644,88.43672230836772,2.2873697861580156,89.19842741048959,0.5539009296882864,85.8664546977286
583.3248604050337,0.7333004286918877,88.43712391074989,2.288380844314571,89.19878158639055,0.5540676977478931,85.86598830605202
583.4747895657972,0.73348876516202,88.43752530689477,2.2893917938503536,89.1991354114337,0.5542344521613233,85.8655217709289
583.6247187265606,0.7336771016681329,88.43792649696113,2.290402634848997,89.19948888616325,0.5544011929470708,85.86505509248869
583.774647887324,0.7338654382101993,88.4383274811076,2.2914133673940533,89.1998420111223,0.5545679201235939,85.86458827086068
583.9245770480874,0.7340537747881908,88.43872825949266,2.292423991568985,89.20019478685275,0.5547346337093162,85.86412130617391
584.0745062088508,0.7342421114020805,88.4391288322746,2.293434507457171,89.20054721389548,0.5549013337226264,85.8636541985572
584.2244353696142,0.7344304480518402,88.43952919961156,2.294444915141902,89.2008992927901,0.5550680201818777,85.86318694813913
584.3743645303775,0.7346187847374425,88.43992936166147,2.2954552147063882,89.20125102407519,0.5552346931053896,85.8627195550481
584.524293691141,0.7348071214588598,88.44032931858217,2.296465406233752,89.20160240828818,0.5554013525114463,85.86225201941228
584.6742228519043,0.7349954582160649,88.44072907053135,2.297475489807029,89.20195344596536,0.5555679984182972,85.86178434135961
584.8241520126678,0.7351837950090301,88.44112861766644,2.2984854655091738,89.2023041376419,0.5557346308441575,85.86131652101783
584.9740811734312,0.7353721318377276,88.44152796014477,2.299495333423051,89.20265448385186,0.5559012498072079,85.86084855851442
585.1240103341946,0.7355604687021305,88.44192709812353,2.300505093631446,89.20300448512819,0.556067855325595,85.86038045397673
585.273939494958,0.7357488056022108,88.44232603175972,2.301514746217054,89.20335414200272,0.5562344474174306,85.85991220753182
585.4238686557213,0.7359371425379415,88.44272476121019,2.3025242912624906,89.20370345500618,0.5564010261007927,85.85944381930656
585.5737978164848,0.7361254795092954,88.44312328663159,2.303533728850285,89.20405242466819,0.556567591393725,85.8589752894276
585.7237269772481,0.7363138165162445,88.44352160818048,2.3045430590628797,89.20440105151724,0.5567341433142374,85.85850661802142
585.8736561380116,0.7365021535587623,88.4439197260132,2.305552281982637,89.20474933608075,0.5569006818803056,85.85803780521422
586.023585298775,0.7366904906368208,88.44431764028597,2.3065613976918318,89.20509727888505,0.5570672071098712,85.85756885113204
586.1735144595383,0.736878827750393,88.44471535115483,2.3075704062726565,89.20544488045535,0.5572337190208428,85.85709975590068
586.3234436203018,0.737067164899452,88.44511285877566,2.3085793078072214,89.20579214131577,0.5574002176310949,85.85663051964573
586.4733727810651,0.7372555020839702,88.44551016330418,2.309588102377549,89.20613906198938,0.557566702958468,85.85616114249261
586.6233019418286,0.7374438393039208,88.44590726489598,2.310596790065581,89.2064856429981,0.5577331750207694,85.85569162456648
586.7732311025919,0.7376321765592762,88.44630416370643,2.3116053709531728,89.20683188486282,0.5578996338357728,85.8552219659923
586.9231602633554,0.7378205138500097,88.44670085989081,2.3126138451221023,89.20717778810331,0.5580660794212187,85.85475216689487
587.0730894241187,0.7380088511760939,88.44709735360419,2.313622212654054,89.20752335323832,0.5582325117948138,85.85428222739871
587.2230185848821,0.7381971885375019,88.44749364500152,2.3146304736306393,89.20786858078546,0.5583989309742325,85.85381214762818
587.3729477456455,0.7383855259342067,88.44788973423756,2.3156386281333825,89.20821347126129,0.5585653369771152,85.85334192770745
587.5228769064089,0.7385738633661814,88.44828562146695,2.316646676243721,89.20855802518132,0.5587317298210696,85.85287156776042
587.6728060671724,0.7387622008333988,88.44868130684411,2.317654618043016,89.20890224305997,0.5588981095236699,85.85240106791085
587.8227352279357,0.7389505383358319,88.44907679052336,2.3186624536125393,89.20924612541062,0.5590644761024582,85.85193042828223
587.9726643886991,0.739138875873454,88.44947207265886,2.3196701830334865,89.20958967274555,0.5592308295749427,85.85145964899795
588.1225935494625,0.7393272134462381,88.44986715340458,2.3206778063869646,89.20993288557602,0.5593971699586002,85.85098873018107
588.2725227102259,0.7395155510541573,88.45026203291435,2.3216853237540027,89.21027576441224,0.5595634972708738,85.85051767195453
588.4224518709893,0.7397038886971851,88.45065671134185,2.322692735215545,89.21061830976332,0.5597298115291739,85.85004647444106
588.5723810317527,0.7398922263752942,88.45105118884061,2.3237000408524517,89.21096052213736,0.5598961127508789,85.84957513776315
588.7223101925161,0.740080564088458,88.45144546556395,2.3247072407455067,89.2113024020414,0.5600624009533345,85.84910366204313
588.8722393532795,0.7402689018366498,88.45183954166512,2.3257143349754044,89.21164394998142,0.5602286761538539,85.84863204740311
589.0221685140428,0.7404572396198427,88.45223341729714,2.326721323622761,89.2119851664624,0.5603949383697182,85.848160293965
589.1720976748063,0.7406455774380103,88.45262709261293,2.3277282067681146,89.21232605198826,0.5605611876181763,85.8476884018505
589.3220268355697,0.7408339152911257,88.45302056776521,2.3287349844919127,89.21266660706185,0.5607274239164447,85.84721637118115
589.4719559963331,0.7410222531791625,88.45341384290656,2.32974165687453,89.21300683218503,0.560893647281708,85.84674420207826
589.6218851570965,0.7412105911020938,88.45380691818943,2.3307482239962507,89.21334672785862,0.5610598577311182,85.8462718946629
589.7718143178598,0.7413989290598929,88.45419979376607,2.331754685937286,89.21368629458239,0.5612260552817966,85.84579944905607
589.9217434786233,0.7415872670525336,88.4545924697886,2.3327610427777614,89.21402553285512,0.5613922399508317,85.84532686537845
590.0716726393866,0.7417756050799894,88.454984946409,2.33376729459772,89.2143644431745,0.5615584117552801,85.84485414375058
590.2216018001501,0.7419639431422334,88.45537722377907,2.3347734414771275,89.21470302603731,0.5617245707121674,85.84438128429278
590.3715309609134,0.7421522812392393,88.45576930205047,2.3357794834958643,89.21504128193922,0.5618907168384868,85.8439082871252
590.5214601216769,0.7423406193709806,88.4561611813747,2.3367854207337344,89.2153792113749,0.5620568501512005,85.84343515236777
590.6713892824403,0.742528957537431,88.45655286190312,2.337791253270455,89.21571681483803,0.562222970667239,85.84296188014027
590.8213184432036,0.7427172957385639,88.4569443437869,2.338796981185669,89.21605409282125,0.5623890784035012,85.84248847056222
590.9712476039671,0.7429056339743532,88.4573356271771,2.339802604558935,89.21639104581625,0.562555173376855,85.842014923753
591.1211767647304,0.7430939722447722,88.45772671222461,2.3408081234697296,89.21672767431365,0.562721255604137,85.84154123983178
591.2711059254939,0.743282310549795,88.45811759908017,2.341813537997453,89.2170639788031,0.5628873251021521,85.84106741891753
591.4210350862572,0.7434706488893948,88.45850828789435,2.3428188482214223,89.21739995977325,0.5630533818876744,85.84059346112906
591.5709642470206,0.7436589872635457,88.45889877881758,2.3438240542208755,89.21773561771174,0.5632194259774475,85.84011936658494
591.720893407784,0.7438473256722213,88.45928907200015,2.3448291560749692,89.21807095310523,0.5633854573881828,85.8396451354036
591.8708225685474,0.7440356641153957,88.45967916759217,2.3458341538627807,89.21840596643938,0.5635514761365619,85.83917076770325
592.0207517293109,0.7442240025930421,88.46006906574364,2.346839047663308,89.21874065819885,0.563717482239235,85.83869626360192
592.1706808900742,0.7444123411051348,88.46045876660436,2.347843837555467,89.21907502886735,0.5638834757128216,85.83822162321744
592.3206100508377,0.7446006796516474,88.46084827032402,2.348848523618097,89.21940907892755,0.5640494565739107,85.83774684666746
592.470539211601,0.7447890182325542,88.46123757705213,2.349853105929954,89.2197428088612,0.56421542483906,85.83727193406945
592.6204683723644,0.7449773568478284,88.46162668693806,2.350857584569719,89.220076219149,0.5643813805247976,85.83679688554069
592.7703975331278,0.7451656954974448,88.46201560013102,2.3518619596159898,89.22040931027074,0.564547323647621,85.83632170119827
592.9203266938912,0.7453540341813768,88.4624043167801,2.3528662311472845,89.22074208270519,0.5647132542239962,85.83584638115909
593.0702558546546,0.7455423728995987,88.4627928370342,2.3538703992420476,89.22107453693017,0.5648791722703604,85.83537092553988
593.220185015418,0.7457307116520839,88.46318116104209,2.3548744639786348,89.22140667342255,0.5650450778031187,85.83489533445716
593.3701141761813,0.7459190504388072,88.46356928895237,2.3558784254353315,89.22173849265818,0.565210970838648,85.83441960802728
593.5200433369448,0.7461073892597424,88.46395722091353,2.356882283690341,89.22206999511197,0.5653768513932936,85.83394374636639
593.6699724977082,0.7462957281148637,88.46434495707388,2.357886038821786,89.22240118125788,0.5655427194833714,85.83346774959051
593.8199016584716,0.7464840670041448,88.46473249758158,2.3588896909077137,89.22273205156891,0.5657085751251673,85.83299161781541
593.969830819235,0.7466724059275602,88.46511984258466,2.359893240026089,89.22306260651709,0.5658744183349363,85.8325153511567
594.1197599799984,0.7468607448850841,88.46550699223097,2.3608966862548026,89.22339284657349,0.5660402491289053,85.83203894972984
594.2696891407618,0.7470490838766907,88.46589394666825,2.3619000296716615,89.22372277220825,0.5662060675232697,85.83156241365006
594.4196183015251,0.747237422902354,88.46628070604405,2.362903270354399,89.22405238389055,0.5663718735341964,85.83108574303245
594.5695474622886,0.7474257619620486,88.46666727050581,2.363906408380668,89.22438168208859,0.5665376671778218,85.83060893799187
594.719476623052,0.7476141010557484,88.46705364020079,2.364909443828043,89.22471066726969,0.5667034484702534,85.83013199864308
594.8694057838154,0.7478024401834281,88.46743981527612,2.365912376774022,89.22503933990018,0.5668692174275687,85.82965492510056
595.0193349445788,0.7479907793450616,88.46782579587878,2.3669152072960227,89.22536770044546,0.5670349740658157,85.82917771747869
595.1692641053421,0.7481791185406235,88.46821158215559,2.3679179354713855,89.22569574936999,0.5672007184010135,85.82870037589161
595.3191932661056,0.7483674577700884,88.46859717425325,2.3689205613773767,89.22602348713731,0.5673664504491516,85.82822290045337
595.4691224268689,0.7485557970334303,88.46898257231825,2.369923085091179,89.22635091421,0.5675321702261901,85.82774529127775
595.6190515876324,0.748744136330624,88.46936777649704,2.3709255066899027,89.22667803104973,0.5676978777480602,85.8272675484784
595.7689807483957,0.7489324756616436,88.46975278693581,2.3719278262505745,89.22700483811724,0.5678635730306637,85.82678967216877
595.9189099091592,0.749120815026464,88.47013760378066,2.372930043850153,89.22733133587232,0.5680292560898736,85.82631166246216
596.0688390699225,0.7493091544250591,88.47052222717755,2.3739321595655087,89.22765752477387,0.5681949269415335,85.82583351947169
596.2187682306859,0.749497493857404,88.47090665727228,2.3749341734734433,89.22798340527986,0.5683605856014591,85.82535524331027
596.3686973914494,0.749685833323473,88.47129089421047,2.375936085650678,89.22830897784732,0.5685262320854362,85.82487683409067
596.5186265522127,0.749874172823241,88.47167493813767,2.376937896173857,89.2286342429324,0.568691866409222,85.8243982919255
596.6685557129762,0.7500625123566823,88.4720587891992,2.377939605119548,89.22895920099029,0.5688574885885453,85.82391961692713
596.8184848737395,0.7502508519237715,88.4724424475403,2.378941212564241,89.22928385247529,0.5690230986391059,85.82344080920785
596.9684140345029,0.7504391915244835,88.47282591330604,2.3799427185843514,89.2296081978408,0.5691886965765757,85.82296186887969
597.1183431952663,0.7506275311587928,88.47320918664131,2.3809441232562163,89.22993223753932,0.5693542824165972,85.82248279605454
597.2682723560297,0.7508158708266743,88.47359226769093,2.381945426656095,89.23025597202239,0.569519856174785,85.82200359084415
597.4182015167931,0.7510042105281026,88.47397515659952,2.3829466288601746,89.2305794017407,0.5696854178667249,85.82152425336005
597.5681306775565,0.7511925502630526,88.47435785351155,2.3839477299445613,89.23090252714404,0.5698509675079748,85.82104478371362
597.71805983832,0.7513808900314989,88.47474035857137,2.3849487299852887,89.23122534868128,0.5700165051140642,85.82056518201607
597.8679889990833,0.7515692298334163,88.47512267192317,2.3859496290583113,89.23154786680037,0.5701820307004942,85.82008544837845
598.0179181598467,0.7517575696687798,88.47550479371104,2.3869504272395083,89.23187008194843,0.570347544282738,85.8196055829116
598.1678473206101,0.7519459095375646,88.47588672407883,2.3879511246046867,89.23219199457162,0.5705130458762407,85.81912558572625
598.3177764813735,0.7521342494397447,88.47626846317036,2.38895172122957,89.23251360511529,0.5706785354964193,85.81864545693293
598.4677056421369,0.752322589375296,88.47665001112922,2.389952217189814,89.2328349140238,0.5708440131586627,85.81816519664197
598.6176348029003,0.7525109293441925,88.47703136809889,2.390952612560993,89.23315592174072,0.5710094788783326,85.81768480496359
598.7675639636636,0.7526992693464098,88.47741253422272,2.3919529074186086,89.23347662870869,0.5711749326707618,85.81720428200781
598.9174931244271,0.752887609381923,88.47779350964389,2.3929531018380876,89.23379703536945,0.5713403745512563,85.81672362788447
599.0674222851904,0.7530759494507068,88.47817429450544,2.3939531958947775,89.23411714216392,0.571505804535094,85.81624284270329
599.2173514459539,0.7532642895527363,88.47855488895027,2.394953189663956,89.2344369495321,0.5716712226375252,85.81576192657377
599.3672806067173,0.7534526296879865,88.47893529312117,2.395953083220819,89.23475645791315,0.5718366288737727,85.8152808796053
599.5172097674807,0.7536409698564327,88.47931550716073,2.3969528766404955,89.23507566774529,0.5720020232590318,85.81479970190705
599.6671389282441,0.7538293100580497,88.47969553121145,2.397952569998031,89.23539457946595,0.57216740580847,85.81431839358805
599.8170680890074,0.754017650292813,88.48007536541566,2.398952163368402,89.23571319351164,0.5723327765372282,85.81383695475718
599.9669972497709,0.7542059905606975,88.48045500991553,2.399951656826509,89.23603151031806,0.5724981354604193,85.81335538552312
600.1169264105342,0.7543943308616786,88.48083446485313,2.400951050447174,89.23634953031996,0.5726634825931289,85.81287368599445
600.2668555712977,0.7545826711957313,88.48121373037036,2.40195034430515,89.2366672539513,0.5728288179504161,85.81239185627949
600.416784732061,0.754771011562831,88.48159280660899,2.4029495384751116,89.23698468164515,0.5729941415473121,85.81190989648647
600.5667138928245,0.754959351962953,88.48197169371063,2.403948633031662,89.23730181383375,0.5731594533988217,85.81142780672346
600.7166430535879,0.7551476923960725,88.4823503918168,2.404947628049326,89.23761865094848,0.5733247535199221,85.81094558709832
600.8665722143512,0.7553360328621647,88.4827289010688,2.4059465236025566,89.2379351934198,0.5734900419255636,85.81046323771878
601.0165013751147,0.7555243733612053,88.48310722160787,2.4069453197657347,89.23825144167743,0.5736553186306707,85.80998075869242
601.166430535878,0.7557127138931691,88.48348535357506,2.40794401661316,89.23856739615016,0.573820583650139,85.80949815012663
601.3163596966415,0.7559010544580321,88.48386329711127,2.4089426142190695,89.23888305726597,0.5739858369988394,85.80901541212866
601.4662888574048,0.7560893950557692,88.48424105235732,2.409941112657614,89.23919842545196,0.5741510786916149,85.80853254480559
601.6162180181682,0.7562777356863563,88.48461861945381,2.410939512002879,89.23951350113445,0.5743163087432822,85.80804954826432
601.7661471789316,0.7564660763497687,88.48499599854127,2.4119378123288744,89.23982828473886,0.5744815271686313,85.80756642261166
601.916076339695,0.7566544170459818,88.48537318976003,2.412936013709533,89.24014277668981,0.5746467339824258,85.80708316795419
602.0660055004585,0.7568427577749711,88.48575019325033,2.4139341162187193,89.24045697741106,0.574811929199403,85.80659978439834
602.2159346612218,0.757031098536712,88.48612700915227,2.41493211993022,89.24077088732555,0.5749771128342731,85.80611627205046
602.3658638219853,0.7572194393311806,88.48650363760575,2.415930024917751,89.24108450685537,0.575142284901721,85.80563263101662
602.5157929827486,0.757407780158352,88.48688007875062,2.4169278312549545,89.24139783642181,0.5753074454164043,85.80514886140281
602.665722143512,0.7575961210182018,88.4872563327265,2.4179255390153975,89.24171087644531,0.575472594392955,85.80466496331486
602.8156513042754,0.7577844619107059,88.48763239967295,2.4189231482725786,89.2420236273455,0.5756377318459784,85.80418093685843
602.9655804650388,0.7579728028358398,88.48800827972934,2.4199206590999176,89.24233608954115,0.5758028577900545,85.80369678213903
603.1155096258022,0.7581611437935794,88.48838397303491,2.420918071570766,89.24264826345029,0.5759679722397366,85.803212499262
603.2654387865656,0.7583494847838999,88.4887594797288,2.4219153857584,89.24296014949002,0.5761330752095519,85.80272808833256
603.415367947329,0.7585378258067774,88.48913479994994,2.422912601736023,89.24327174807671,0.5762981667140025,85.80224354945571
603.5652971080924,0.758726166862188,88.4895099338372,2.42390971957677,89.24358305962588,0.5764632467675634,85.80175888273638
603.7152262688558,0.7589145079501066,88.48988488152925,2.4249067393536947,89.24389408455222,0.5766283153846848,85.80127408827927
603.8651554296192,0.7591028490705098,88.49025964316468,2.425903661139789,89.24420482326965,0.5767933725797908,85.80078916618898
604.0150845903826,0.7592911902233729,88.49063421888187,2.4269004850079634,89.24451527619125,0.5769584183672793,85.80030411656993
604.165013751146,0.7594795314086723,88.49100860881916,2.4278972110310617,89.2448254437293,0.5771234527615238,85.79981893952642
604.3149429119094,0.7596678726263831,88.49138281311463,2.4288938392818533,89.24513532629528,0.5772884757768705,85.79933363516251
604.4648720726727,0.7598562138764818,88.49175683190633,2.4298903698330356,89.24544492429987,0.5774534874276414,85.79884820358224
604.6148012334362,0.7600445551589445,88.49213066533214,2.4308868027572363,89.24575423815293,0.5776184877281327,85.79836264488938
604.7647303941995,0.7602328964737466,88.49250431352978,2.4318831381270063,89.24606326826353,0.5777834766926148,85.7978769591876
604.914659554963,0.7604212378208642,88.49287777663685,2.4328793760148293,89.24637201503995,0.5779484543353334,85.79739114658044
605.0645887157264,0.7606095792002734,88.4932510547908,2.433875516493115,89.24668047888967,0.5781134206705079,85.79690520717126
605.2145178764897,0.7607979206119502,88.493624148129,2.4348715596342014,89.24698866021936,0.5782783757123334,85.79641914106327
605.3644470372532,0.7609862620558706,88.49399705678861,2.435867505510358,89.24729655943493,0.5784433194749794,85.79593294835954
605.5143761980165,0.7611746035320106,88.49436978090668,2.436863354193778,89.24760417694146,0.5786082519725905,85.79544662916298
605.66430535878,0.7613629450403467,88.49474232062016,2.4378591057565875,89.24791151314331,0.5787731732192857,85.79496018357636
605.8142345195433,0.7615512865808544,88.49511467606582,2.438854760270838,89.24821856844395,0.5789380832291593,85.79447361170232
605.9641636803068,0.7617396281535105,88.49548684738032,2.439850317808511,89.24852534324616,0.5791029820162806,85.79398691364331
606.1140928410701,0.7619279697582904,88.49585883470014,2.4408457784415183,89.2488318379519,0.5792678695946942,85.79350008950165
606.2640220018335,0.762116311395171,88.4962306381617,2.4418411422416977,89.24913805296234,0.5794327459784195,85.79301313937953
606.413951162597,0.762304653064128,88.49660225790123,2.4428364092808215,89.2494439886779,0.5795976111814513,85.79252606337897
606.5638803233603,0.7624929947651378,88.49697369405484,2.4438315796305834,89.24974964549818,0.5797624652177594,85.79203886160185
606.7138094841238,0.7626813364981768,88.49734494675853,2.444826653362613,89.25005502382206,0.5799273081012892,85.79155153414995
606.8637386448871,0.762869678263221,88.4977160161481,2.445821630548465,89.25036012404762,0.5800921398459611,85.7910640811248
607.0136678056505,0.7630580200602469,88.49808690235929,2.446816511259625,89.25066494657216,0.5802569604656714,85.79057650262786
607.1635969664139,0.7632463618892311,88.49845760552766,2.447811295567512,89.2509694917922,0.5804217699742917,85.79008879876045
607.3135261271773,0.7634347037501491,88.49882812578866,2.4488059835434655,89.25127376010356,0.5805865683856685,85.78960096962372
607.4634552879407,0.7636230456429783,88.49919846327758,2.449800575258765,89.25157775190121,0.580751355713625,85.78911301531866
607.6133844487041,0.7638113875676942,88.49956861812962,2.4507950707846105,89.2518814675794,0.5809161319719589,85.78862493594617
607.7633136094676,0.7639997295242739,88.49993859047981,2.4517894701921397,89.25218490753161,0.5810808971744446,85.78813673160695
607.9132427702309,0.7641880715126932,88.50030838046304,2.4527837735524134,89.25248807215058,0.581245651334831,85.78764840240159
608.0631719309943,0.7643764135329292,88.50067798821411,2.4537779809364273,89.2527909618283,0.5814103944668443,85.78715994843051
608.2131010917577,0.764564755584958,88.50104741386765,2.4547720924151064,89.25309357695592,0.5815751265841853,85.786671369794
608.3630302525211,0.764753097668756,88.50141665755817,2.455766108059304,89.25339591792392,0.5817398477005313,85.78618266659225
