frequency_hz,linear_triplen_check_grid_ohm,linear_triplen_check_grid_angle_deg,linear_triplen_check_filter_ohm,linear_triplen_check_filter_angle_deg,linear_triplen_check_pcc_ohm,linear_triplen_check_pcc_angle_deg
608.5129594132845,0.7649414397843005,88.50178571942004,2.4567600279398043,89.25369798512203,0.5819045578295354,85.78569383892523
608.6628885740479,0.765129781931567,88.50215459958751,2.4577538521273232,89.25399977893917,0.5820692569848268,85.78520488689283
608.8128177348112,0.7653181241105327,88.5025232981947,2.458747580692505,89.25430129976357,0.5822339451800103,85.78471581059475
608.9627468955747,0.7655064663211743,88.50289181537559,2.4597412137059282,89.25460254798266,0.5823986224286678,85.7842266101306
609.112676056338,0.7656948085634678,88.50326015126402,2.4607347512380957,89.25490352398316,0.5825632887443561,85.78373728559981
609.2626052171015,0.7658831508373906,88.50362830599371,2.4617281933594475,89.25520422815106,0.5827279441406092,85.78324783710171
609.4125343778649,0.7660714931429189,88.50399627969824,2.462721540140351,89.25550466087155,0.582892588630937,85.78275826473543
609.5624635386283,0.7662598354800296,88.50436407251108,2.4637147916511046,89.25580482252917,0.5830572222288256,85.78226856860002
609.7123926993917,0.7664481778486992,88.50473168456556,2.464707947961938,89.25610471350763,0.5832218449477373,85.78177874879435
609.862321860155,0.7666365202489046,88.50509911599482,2.4657010091430123,89.25640433418997,0.5833864568011115,85.78128880541718
610.0122510209185,0.7668248626806229,88.50546636693198,2.4666939752644215,89.25670368495842,0.5835510578023638,85.7807987385671
610.1621801816818,0.7670132051438299,88.50583343750995,2.4676868463961856,89.2570027661946,0.5837156479648856,85.7803085483426
610.3121093424453,0.7672015476385036,88.50620032786154,2.4686796226082617,89.25730157827928,0.5838802273020463,85.779818234842
610.4620385032086,0.7673898901646199,88.50656703811939,2.4696723039705333,89.25760012159255,0.5840447958271903,85.7793277981635
610.611967663972,0.7675782327221561,88.50693356841606,2.47066489055282,89.2578983965138,0.5842093535536399,85.77883723840515
610.7618968247355,0.767766575311089,88.50729991888397,2.4716573824248704,89.2581964034216,0.5843739004946934,85.77834655566487
610.9118259854988,0.7679549179313956,88.5076660896554,2.472649779656364,89.25849414269393,0.5845384366636268,85.77785575004046
611.0617551462623,0.7681432605830527,88.50803208086246,2.4736420823169145,89.25879161470796,0.5847029620736917,85.77736482162955
611.2116843070256,0.7683316032660372,88.50839789263723,2.4746342904760636,89.25908881984014,0.5848674767381172,85.77687377052965
611.3616134677891,0.7685199459803264,88.50876352511158,2.475626404203289,89.25938575846624,0.58503198067011,85.77638259683815
611.5115426285524,0.7687082887258967,88.50912897841725,2.4766184235679987,89.25968243096128,0.5851964738828523,85.77589130065228
611.6614717893158,0.7688966315027256,88.5094942526859,2.4776103486395313,89.25997883769958,0.5853609563895044,85.77539988206917
611.8114009500792,0.7690849743107898,88.509859348049,2.478602179487161,89.26027497905476,0.5855254282032036,85.77490834118575
611.9613301108426,0.7692733171500666,88.51022426463797,2.47959391618009,89.26057085539968,0.5856898893370639,85.77441667809889
612.1112592716061,0.7694616600205333,88.51058900258404,2.4805855587874563,89.26086646710657,0.5858543398041769,85.77392489290528
612.2611884323694,0.7696500029221665,88.51095356201833,2.4815771073783277,89.26116181454685,0.5860187796176111,85.77343298570149
612.4111175931328,0.7698383458549435,88.51131794307182,2.4825685620217057,89.26145689809132,0.5861832087904125,85.77294095658398
612.5610467538962,0.7700266888188414,88.51168214587538,2.4835599227865255,89.26175171811006,0.5863476273356046,85.77244880564899
612.7109759146596,0.7702150318138374,88.51204617055973,2.484551189741652,89.26204627497239,0.5865120352661877,85.77195653299277
612.860905075423,0.7704033748399091,88.5124100172555,2.485542362955886,89.26234056904701,0.58667643259514,85.77146413871131
613.0108342361864,0.7705917178970331,88.51277368609317,2.4865334424979584,89.26263460070183,0.5868408193354171,85.77097162290052
613.1607633969498,0.7707800609851871,88.51313717720306,2.4875244284365343,89.26292837030415,0.5870051954999521,85.77047898565618
613.3106925577132,0.7709684041043479,88.51350049071544,2.4885153208402113,89.26322187822053,0.5871695611016553,85.76998622707394
613.4606217184765,0.7711567472544932,88.51386362676037,2.489506119777522,89.2635151248168,0.5873339161534156,85.76949334724932
613.61055087924,0.7713450904356001,88.51422658546784,2.4904968253169284,89.2638081104582,0.5874982606680985,85.76900034627768
613.7604800400034,0.7715334336476458,88.51458936696768,2.491487437526829,89.26410083550915,0.5876625946585479,85.76850722425428
613.9104092007668,0.7717217768906082,88.51495197138962,2.4924779564755544,89.2643933003335,0.587826918137585,85.76801398127424
614.0603383615302,0.7719101201644639,88.51531439886324,2.493468382231367,89.26468550529431,0.5879912311180091,85.76752061743254
614.2102675222935,0.7720984634691908,88.515676649518,2.4944587148624655,89.26497745075402,0.5881555336125975,85.76702713282407
614.360196683057,0.7722868068047664,88.51603872348325,2.4954489544369807,89.26526913707436,0.5883198256341053,85.76653352754354
614.5101258438203,0.7724751501711676,88.51640062088819,2.496439101022976,89.26556056461638,0.5884841071952652,85.76603980168555
614.6600550045838,0.7726634935683725,88.51676234186192,2.49742915468845,89.26585173374045,0.5886483783087882,85.76554595534459
614.8099841653471,0.7728518369963581,88.51712388653338,2.4984191155013344,89.26614264480628,0.5888126389873636,85.765051988615
614.9599133261106,0.7730401804551021,88.51748525503142,2.499408983529496,89.26643329817283,0.5889768892436587,85.76455790159099
615.109842486874,0.773228523944582,88.51784644748474,2.500398758840733,89.26672369419848,0.5891411290903182,85.76406369436667
615.2597716476373,0.7734168674647752,88.51820746402194,2.5013884415027787,89.26701383324087,0.589305358539966,85.76356936703598
615.4097008084008,0.7736052110156594,88.51856830477143,2.502378031583303,89.26730371565698,0.5894695776052041,85.76307491969278
615.5596299691641,0.7737935545972124,88.51892896986162,2.503367529149906,89.26759334180313,0.5896337862986121,85.76258035243077
615.7095591299276,0.7739818982094115,88.51928945942065,2.5043569342701244,89.26788271203495,0.5897979846327487,85.7620856653435
615.8594882906909,0.7741702418522343,88.51964977357663,2.5053462470114285,89.26817182670743,0.5899621726201504,85.76159085852449
616.0094174514544,0.7743585855256587,88.52000991245752,2.506335467441223,89.26846068617488,0.5901263502733326,85.76109593206704
616.1593466122177,0.7745469292296624,88.52036987619117,2.5073245956268475,89.26874929079091,0.5902905176047888,85.76060088606434
616.3092757729811,0.7747352729642226,88.52072966490525,2.5083136316355756,89.26903764090851,0.5904546746269915,85.76010572060947
616.4592049337446,0.7749236167293179,88.52108927872737,2.5093025755346163,89.26932573687999,0.5906188213523915,85.75961043579541
616.6091340945079,0.7751119605249249,88.521448717785,2.5102914273911128,89.26961357905701,0.5907829577934176,85.75911503171497
616.7590632552714,0.7753003043510226,88.52180798220546,2.5112801872721437,89.26990116779055,0.5909470839624789,85.75861950846087
616.9089924160347,0.7754886482075877,88.52216707211598,2.51226885524472,89.27018850343096,0.5911111998719608,85.75812386612567
617.0589215767981,0.7756769920945986,88.52252598764365,2.513257431375791,89.2704755863279,0.59127530553423,85.75762810480187
617.2088507375615,0.7758653360120331,88.52288472891543,2.5142459157322405,89.27076241683041,0.5914394009616305,85.75713222458175
617.3587798983249,0.7760536799598688,88.52324329605817,2.515234308380885,89.27104899528683,0.5916034861664851,85.75663622555756
617.5087090590883,0.7762420239380842,88.52360168919859,2.5162226093884787,89.2713353220449,0.5917675611610963,85.75614010782137
617.6586382198517,0.7764303679466563,88.52395990846328,2.517210818821709,89.2716213974517,0.5919316259577448,85.75564387146514
617.8085673806152,0.7766187119855635,88.52431795397872,2.518198936747202,89.27190722185362,0.5920956805686908,85.75514751658073
617.9584965413785,0.7768070560547837,88.52467582587128,2.5191869632315145,89.27219279559645,0.5922597250061731,85.75465104325984
618.1084257021419,0.7769954001542946,88.52503352426719,2.520174898341142,89.2724781190253,0.5924237592824099,85.7541544515941
618.2583548629053,0.7771837442840748,88.52539104929252,2.521162742142516,89.27276319248466,0.5925877834095987,85.75365774167496
618.4082840236687,0.7773720884441014,88.5257484010733,2.5221504947020015,89.27304801631837,0.5927517973999151,85.75316091359379
618.5582131844321,0.7775604326343535,88.52610557973537,2.523138156085901,89.27333259086961,0.5929158012655152,85.7526639674418
618.7081423451955,0.777748776854808,88.52646258540449,2.5241257263604515,89.27361691648098,0.5930797950185337,85.75216690331013
618.8580715059588,0.7779371211054439,88.52681941820627,2.525113205591826,89.27390099349435,0.593243778671085,85.75166972128976
619.0080006667223,0.7781254653862388,88.52717607826621,2.5261005938461363,89.27418482225104,0.5934077522352619,85.75117242147157
619.1579298274856,0.7783138096971707,88.52753256570968,2.527087891189425,89.27446840309167,0.5935717157231375,85.75067500394631
619.3078589882491,0.7785021540382183,88.52788888066195,2.528075097687677,89.27475173635627,0.5937356691467643,85.75017746880461
619.4577881490125,0.778690498409359,88.52824502324816,2.5290622134068066,89.27503482238421,0.5938996125181738,85.749679816137
619.6077173097759,0.7788788428105717,88.5286009935933,2.530049238412671,89.27531766151426,0.5940635458493775,85.74918204603385
619.7576464705393,0.7790671872418342,88.5289567918223,2.5310361727710586,89.27560025408452,0.5942274691523656,85.74868415858546
619.9075756313026,0.7792555317031247,88.52931241805989,2.532023016547697,89.27588260043251,0.594391382439109,85.74818615388196
620.0575047920661,0.7794438761944216,88.52966787243074,2.533009769808251,89.27616470089507,0.5945552857215577,85.74768803201343
620.2074339528294,0.7796322207157027,88.5300231550594,2.5339964326183195,89.27644655580846,0.5947191790116412,85.74718979306977
620.3573631135929,0.779820565266947,88.53037826607026,2.5349830050434385,89.2767281655083,0.5948830623212692,85.74669143714075
620.5072922743562,0.780008909848132,88.53073320558764,2.535969487149083,89.27700953032958,0.5950469356623308,85.74619296431611
620.6572214351196,0.7801972544592368,88.53108797373565,2.5369558790006628,89.27729065060667,0.5952107990466949,85.74569437468539
620.8071505958831,0.7803855991002393,88.53144257063842,2.537942180663524,89.27757152667334,0.5953746524862109,85.74519566833806
620.9570797566464,0.7805739437711176,88.53179699641984,2.5389283922029517,89.27785215886273,0.5955384959927069,85.74469684536342
621.1070089174099,0.7807622884718508,88.53215125120371,2.5399145136841677,89.27813254750735,0.5957023295779926,85.74419790585073
621.2569380781732,0.7809506332024168,88.53250533511374,2.5409005451723283,89.27841269293911,0.5958661532538558,85.74369884988907
621.4068672389367,0.7811389779627941,88.53285924827352,2.541886486732532,89.27869259548933,0.5960299670320659,85.74319967756742
621.5567963997,0.7813273227529611,88.53321299080649,2.542872338429809,89.2789722554887,0.5961937709243714,85.74270038897467
621.7067255604634,0.7815156675728961,88.53356656283597,2.5438581003291305,89.27925167326724,0.5963575649425014,85.74220098419958
621.8566547212268,0.7817040124225784,88.53391996448521,2.5448437724954043,89.27953084915445,0.5965213490981653,85.74170146333077
622.0065838819902,0.7818923573019855,88.53427319587729,2.5458293549934745,89.2798097834792,0.5966851234030519,85.74120182645677
622.1565130427537,0.7820807022110963,88.53462625713517,2.5468148478881254,89.2800884765697,0.5968488878688314,85.74070207366603
622.306442203517,0.7822690471498895,88.53497914838175,2.5478002512440754,89.28036692875364,0.5970126425071528,85.74020220504678
622.4563713642804,0.7824573921183436,88.53533186973975,2.548785565125984,89.28064514035805,0.5971763873296471,85.73970222068724
622.6063005250438,0.782645737116437,88.53568442133181,2.549770789598446,89.28092311170933,0.5973401223479242,85.73920212067547
622.7562296858072,0.7828340821441484,88.53603680328041,2.5507559247259954,89.28120084313338,0.5975038475735757,85.73870190509945
622.9061588465706,0.7830224272014568,88.53638901570797,2.5517409705731042,89.2814783349554,0.5976675630181724,85.73820157404698
623.056088007334,0.7832107722883401,88.53674105873674,2.5527259272041816,89.28175558750004,0.5978312686932666,85.73770112760583
623.2060171680974,0.7833991174047776,88.53709293248889,2.5537107946835755,89.28203260109136,0.5979949646103903,85.73720056586359
623.3559463288608,0.7835874625507478,88.53744463708647,2.554695573075572,89.2823093760528,0.598158650781057,85.73669988890776
623.5058754896241,0.7837758077262292,88.53779617265134,2.555680262444395,89.2825859127072,0.59832232721676,85.73619909682576
623.6558046503876,0.7839641529312011,88.53814753930536,2.5566648628542077,89.28286221137688,0.5984859939289738,85.73569818970485
623.805733811151,0.7841524981656414,88.5384987371702,2.5576493743691104,89.28313827238345,0.598649650929153,85.7351971676322
623.9556629719144,0.7843408434295297,88.53884976636743,2.5586337970531425,89.28341409604802,0.5988132982287335,85.73469603069486
624.1055921326778,0.7845291887228442,88.53920062701849,2.5596181309702812,89.2836896826911,0.5989769358391316,85.73419477897978
624.2555212934411,0.7847175340455639,88.53955131924472,2.560602376184444,89.28396503263258,0.5991405637717451,85.73369341257379
624.4054504542046,0.7849058793976679,88.53990184316734,2.561586532759486,89.28424014619178,0.5993041820379515,85.73319193156362
624.5553796149679,0.7850942247791346,88.54025219890747,2.5625706007592006,89.28451502368746,0.59946779064911,85.73269033603589
624.7053087757314,0.7852825701899432,88.54060238658607,2.5635545802473207,89.28478966543776,0.5996313896165608,85.73218862607708
624.8552379364947,0.7854709156300722,88.54095240632401,2.56453847128752,89.28506407176025,0.5997949789516249,85.73168680177359
625.0051670972582,0.7856592610995012,88.54130225824208,2.5655222739434054,89.28533824297195,0.599958558665604,85.7311848632117
625.1550962580216,0.7858476065982086,88.54165194246089,2.56650598827853,89.28561217938925,0.6001221287697813,85.73068281047759
625.3050254187849,0.7860359521261734,88.54200145910097,2.56748961435638,89.285885881328,0.600285689275421,85.73018064365732
625.4549545795484,0.7862242976833748,88.54235080828272,2.568473152240386,89.28615934910344,0.6004492401937681,85.72967836283684
625.6048837403117,0.7864126432697914,88.54269999012644,2.569456601993914,89.28643258303029,0.6006127815360492,85.729175968102
625.7548129010752,0.7866009888854028,88.5430490047523,2.5704399636802715,89.28670558342266,0.600776313313472,85.72867345953853
625.9047420618385,0.7867893345301873,88.54339785228039,2.5714232373627026,89.28697835059405,0.6009398355372254,85.72817083723207
626.0546712226019,0.7869776802041247,88.54374653283062,2.572406423104395,89.2872508848575,0.6011033482184797,85.72766810126812
626.2046003833653,0.7871660259071935,88.54409504652286,2.573389520968474,89.28752318652535,0.6012668513683861,85.72716525173212
626.3545295441287,0.787354371639373,88.54444339347678,2.5743725310180023,89.28779525590944,0.6014303449980779,85.72666228870935
626.5044587048922,0.7875427174006425,88.54479157381202,2.5753554533159857,89.28806709332106,0.6015938291186692,85.726159212285
626.6543878656555,0.787731063190981,88.54513958764808,2.5763382879253687,89.28833869907089,0.6017573037412557,85.72565602254419
626.804317026419,0.7879194090103676,88.5454874351043,2.577321034909035,89.28861007346909,0.6019207688769151,85.72515271957187
626.9542461871823,0.7881077548587815,88.54583511629997,2.5783036943298097,89.2888812168252,0.6020842245367057,85.72464930345295
627.1041753479457,0.7882961007362016,88.5461826313542,2.579286266250455,89.28915212944824,0.6022476707316681,85.72414577427217
627.2541045087091,0.7884844466426078,88.54652998038607,2.580268750733676,89.28942281164667,0.6024111074728243,85.72364213211421
627.4040336694725,0.7886727925779786,88.54687716351447,2.581251147842117,89.28969326372838,0.6025745347711778,85.72313837706362
627.553962830236,0.7888611385422938,88.54722418085822,2.5822334576383628,89.28996348600067,0.6027379526377139,85.72263450920484
627.7038919909993,0.7890494845355325,88.54757103253601,2.5832156801849377,89.29023347877036,0.6029013610833995,85.72213052862223
627.8538211517626,0.7892378305576738,88.54791771866641,2.584197815544306,89.29050324234365,0.6030647601191835,85.72162643540003
628.0037503125261,0.7894261766086972,88.54826423936791,2.5851798637788743,89.29077277702619,0.6032281497559966,85.72112222962237
628.1536794732895,0.789614522688582,88.54861059475881,2.5861618249509886,89.29104208312313,0.6033915300047508,85.72061791137327
628.3036086340529,0.7898028687973078,88.54895678495741,2.587143699122935,89.29131116093899,0.6035549008763409,85.72011348073669
628.4535377948163,0.7899912149348531,88.54930281008183,2.5881254863569407,89.29158001077779,0.6037182623816425,85.71960893779641
628.6034669555797,0.7901795611011986,88.54964867025005,2.5891071867151743,89.29184863294303,0.6038816145315143,85.71910428263617
628.7533961163431,0.7903679072963227,88.54999436557999,2.590088800259743,89.29211702773756,0.6040449573367959,85.71859951533956
628.9033252771064,0.790556253520205,88.55033989618947,2.591070327052698,89.2923851954638,0.6042082908083096,85.71809463599013
629.0532544378699,0.7907445997728256,88.55068526219613,2.5920517671560286,89.29265313642354,0.60437161495686,85.71758964467124
629.2031835986332,0.7909329460541631,88.55103046371754,2.593033120631667,89.29292085091807,0.6045349297932324,85.7170845414662
629.3531127593967,0.7911212923641975,88.55137550087116,2.594014387541485,89.29318833924812,0.6046982353281963,85.71657932645824
629.5030419201601,0.7913096387029083,88.55172037377436,2.5949955679472967,89.29345560171387,0.6048615315725014,85.71607399973045
629.6529710809234,0.7914979850702745,88.55206508254432,2.5959766619108566,89.29372263861501,0.6050248185368811,85.71556856136579
629.8029002416869,0.7916863314662763,88.5524096272982,2.5969576694938614,89.29398945025059,0.6051880962320503,85.71506301144717
629.9528294024502,0.7918746778908929,88.552754008153,2.5979385907579475,89.29425603691925,0.6053513646687059,85.71455735005738
630.1027585632137,0.7920630243441045,88.5530982252256,2.598919425764694,89.29452239891897,0.6055146238575281,85.7140515772791
630.252687723977,0.7922513708258895,88.55344227863282,2.599900174575622,89.29478853654729,0.6056778738091786,85.71354569319492
630.4026168847405,0.7924397173362288,88.55378616849129,2.600880837252192,89.29505445010118,0.6058411145343017,85.71303969788733
630.5525460455038,0.7926280638751011,88.5541298949176,2.601861413855809,89.29532013987702,0.6060043460435244,85.71253359143869
630.7024752062672,0.7928164104424865,88.5544734580282,2.602841904447817,89.29558560617077,0.6061675683474558,85.71202737393129
630.8524043670307,0.7930047570383649,88.55481685793943,2.603822309089504,89.29585084927778,0.606330781456688,85.71152104544733
631.002333527794,0.7931931036627154,88.55516009476753,2.6048026278420955,89.2961158694929,0.6064939853817946,85.71101460606886
631.1522626885575,0.7933814503155183,88.55550316862862,2.605782860766767,89.29638066711043,0.6066571801333331,85.71050805587787
631.3021918493208,0.793569796996753,88.5558460796387,2.606763007924627,89.29664524242415,0.606820365721843,85.71000139495624
631.4521210100843,0.7937581437063994,88.55618882791367,2.607743069376733,89.29690959572733,0.6069835421578459,85.70949462338574
631.6020501708476,0.7939464904444371,88.55653141356936,2.608723045184079,89.2971737273127,0.6071467094518469,85.70898774124804
631.751979331611,0.7941348372108461,88.5568738367214,2.609702935407606,89.29743763747248,0.6073098676143337,85.70848074862475
631.9019084923744,0.7943231840056063,88.5572160974854,2.610682740108194,89.29770132649836,0.6074730166557764,85.70797364559732
632.0518376531378,0.7945115308286972,88.5575581959768,2.6116624593466664,89.29796479468148,0.6076361565866277,85.70746643224714
632.2017668139013,0.7946998776800991,88.55790013231096,2.6126420931837897,89.29822804231252,0.6077992874173241,85.7069591086555
632.3516959746646,0.7948882245597915,88.55824190660312,2.6136216416802704,89.29849106968157,0.6079624091582838,85.70645167490355
632.501625135428,0.7950765714677541,88.55858351896843,2.6146011048967615,89.29875387707828,0.6081255218199089,85.7059441310724
632.6515542961914,0.7952649184039676,88.55892496952191,2.6155804828938547,89.29901646479173,0.6082886254125834,85.70543647724304
632.8014834569548,0.7954532653684112,88.55926625837847,2.6165597757320858,89.29927883311048,0.6084517199466754,85.70492871349633
632.9514126177182,0.7956416123610651,88.55960738565291,2.617538983471935,89.2995409823226,0.6086148054325349,85.70442083991308
633.1013417784816,0.7958299593819096,88.55994835145995,2.618518106173822,89.29980291271566,0.6087778818804956,85.70391285657396
633.251270939245,0.7960183064309241,88.56028915591418,2.6194971438981125,89.30006462457668,0.6089409493008743,85.70340476355959
633.4012001000084,0.796206653508089,88.56062979913006,2.6204760967051115,89.30032611819219,0.6091040077039704,85.70289656095045
633.5511292607717,0.796395000613384,88.56097028122197,2.62145496465507,89.30058739384819,0.6092670571000667,85.70238824882694
633.7010584215352,0.7965833477467896,88.5613106023042,2.622433747808184,89.30084845183022,0.6094300974994297,85.70187982726935
633.8509875822986,0.7967716949082854,88.56165076249088,2.6234124462245854,89.30110929242326,0.609593128912308,85.7013712963579
634.000916743062,0.796960042097852,88.56199076189608,2.6243910599643563,89.30136991591182,0.6097561513489345,85.70086265617269
634.1508459038254,0.7971483893154689,88.56233060063373,2.625369589087519,89.30163032257988,0.6099191648195246,85.70035390679374
634.3007750645887,0.7973367365611167,88.56267027881769,2.6263480336540392,89.30189051271093,0.6100821693342776,85.69984504830096
634.4507042253522,0.7975250838347754,88.56300979656166,2.627326393723827,89.30215048658795,0.6102451649033758,85.69933608077415
634.6006333861155,0.797713431136425,88.56334915397925,2.628304669356734,89.30241024449339,0.6104081515369848,85.69882700429307
634.750562546879,0.797901778466046,88.563688351184,2.6292828606125584,89.30266978670929,0.610571129245254,85.69831781893733
634.9004917076423,0.7980901258236184,88.5640273882893,2.6302609675510378,89.30292911351708,0.6107340980383158,85.69780852478644
635.0504208684058,0.7982784732091223,88.56436626540847,2.6312389902318594,89.30318822519776,0.6108970579262865,85.69729912191988
635.2003500291692,0.798466820622538,88.56470498265469,2.632216928714646,89.30344712203183,0.6110600089192653,85.69678961041697
635.3502791899325,0.7986551680638458,88.56504354014103,2.633194783058972,89.30370580429926,0.6112229510273357,85.69627999035696
635.500208350696,0.7988435155330263,88.56538193798049,2.634172553324351,89.30396427227953,0.6113858842605642,85.69577026181899
635.6501375114593,0.7990318630300591,88.56572017628594,2.6351502395702426,89.30422252625166,0.6115488086290014,85.69526042488214
635.8000666722228,0.7992202105549251,88.5660582551701,2.6361278418560503,89.30448056649414,0.6117117241426812,85.69475047962534
635.9499958329861,0.7994085581076045,88.56639617474572,2.637105360241118,89.304738393285,0.6118746308116207,85.69424042612751
636.0999249937495,0.7995969056880771,88.56673393512527,2.6380827947847405,89.30499600690176,0.6120375286458222,85.6937302644674
636.249854154513,0.7997852532963242,88.56707153642122,2.6390601455461504,89.30525340762144,0.61220041765527,85.69321999472368
636.3997833152763,0.7999736009323253,88.56740897874595,2.640037412584528,89.3055105957206,0.6123632978499334,85.69270961697497
636.5497124760398,0.8001619485960615,88.56774626221166,2.6410145959589975,89.30576757147529,0.6125261692397648,85.69219913129972
636.6996416368031,0.8003502962875128,88.56808338693047,2.6419916957286262,89.30602433516107,0.6126890318347011,85.69168853777637
636.8495707975666,0.8005386440066597,88.56842035301445,2.642968711952428,89.30628088705305,0.6128518856446625,85.69117783648323
636.9994999583299,0.8007269917534829,88.56875716057546,2.643945644689357,89.3065372274258,0.6130147306795534,85.6906670274985
637.1494291190933,0.8009153395279623,88.56909380972536,2.644922493998318,89.30679335655347,0.613177566949262,85.69015611090032
637.2993582798567,0.8011036873300792,88.56943030057585,2.6458992599381568,89.30704927470967,0.6133403944636606,85.68964508676672
637.4492874406201,0.8012920351598134,88.56976663323852,2.6468759425676622,89.30730498216757,0.6135032132326053,85.68913395517562
637.5992166013835,0.801480383017146,88.57010280782488,2.647852541945573,89.30756047919984,0.6136660232659367,85.68862271620489
637.7491457621469,0.801668730902057,88.57043882444631,2.648829058130566,89.30781576607868,0.6138288245734784,85.68811136993227
637.8990749229102,0.8018570788145272,88.57077468321413,2.6498054911812705,89.30807084307578,0.6139916171650399,85.68759991643546
638.0490040836737,0.8020454267545376,88.5711103842395,2.650781841156254,89.30832571046241,0.6141544010504132,85.68708835579199
638.1989332444371,0.802233774722068,88.5714459276335,2.651758108114034,89.30858036850933,0.6143171762393753,85.68657668807936
638.3488624052005,0.8024221227170997,88.57178131350713,2.6527342921130708,89.30883481748684,0.6144799427416869,85.68606491337496
638.4987915659639,0.8026104707396131,88.57211654197124,2.6537103932117687,89.30908905766474,0.6146427005670935,85.6855530317561
638.6487207267273,0.8027988187895886,88.57245161313662,2.6546864114684796,89.30934308931235,0.6148054497253242,85.68504104329996
638.7986498874907,0.8029871668670072,88.57278652711389,2.655662346941498,89.3095969126986,0.6149681902260928,85.68452894808371
638.948579048254,0.8031755149718496,88.57312128401367,2.6566381996890684,89.30985052809184,0.6151309220790977,85.68401674618434
639.0985082090175,0.8033638631040965,88.57345588394638,2.6576139697693755,89.31010393576004,0.6152936452940213,85.6835044376788
639.2484373697808,0.8035522112637282,88.57379032702238,2.658589657240552,89.31035713597063,0.6154563598805299,85.68299202264393
639.3983665305443,0.8037405594507262,88.57412461335193,2.659565262160677,89.31061012899063,0.6156190658482756,85.68247950115651
639.5482956913077,0.8039289076650706,88.57445874304516,2.660540784587773,89.31086291508656,0.6157817632068935,85.68196687329319
639.698224852071,0.8041172559067423,88.57479271621213,2.661516224579809,89.3111154945245,0.6159444519660037,85.68145413913057
639.8481540128345,0.8043056041757228,88.57512653296277,2.662491582194701,89.31136786757001,0.6161071321352116,85.68094129874513
639.9980831735978,0.8044939524719917,88.57546019340694,2.6634668574903078,89.31162003448827,0.6162698037241056,85.68042835221324
640.1480123343613,0.8046823007955309,88.57579369765433,2.664442050524439,89.31187199554392,0.6164324667422604,85.67991529961128
640.2979414951246,0.8048706491463208,88.57612704581462,2.6654171613548443,89.31212375100121,0.6165951211992335,85.67940214101542
640.4478706558881,0.8050589975243426,88.57646023799731,2.6663921900392236,89.31237530112385,0.6167577671045688,85.6788888765018
640.5977998166514,0.8052473459295765,88.57679327431185,2.6673671366352196,89.31262664617518,0.6169204044677937,85.67837550614651
640.7477289774148,0.805435694362004,88.57712615486756,2.6683420012004246,89.31287778641797,0.6170830332984205,85.67786203002548
640.8976581381783,0.8056240428216058,88.57745887977364,2.669316783792376,89.31312872211467,0.617245653605947,85.67734844821456
641.0475872989416,0.8058123913083629,88.57779144913924,2.6702914844685552,89.31337945352715,0.6174082653998543,85.67683476078959
641.1975164597051,0.8060007398222564,88.57812386307336,2.6712661032863925,89.3136299809169,0.6175708686896098,85.6763209678262
641.3474456204684,0.8061890883632671,88.57845612168492,2.672240640303263,89.31388030454491,0.6177334634846644,85.67580706940007
641.4973747812318,0.806377436931376,88.57878822508275,2.673215095576489,89.31413042467176,0.6178960497944554,85.67529306558666
641.6473039419952,0.8065657855265642,88.57912017337554,2.6741894691633386,89.31438034155754,0.6180586276284036,85.67477895646142
641.7972331027586,0.8067541341488126,88.57945196667193,2.6751637611210275,89.31463005546192,0.6182211969959152,85.67426474209972
641.947162263522,0.8069424827981025,88.57978360508041,2.6761379715067184,89.31487956664408,0.6183837579063814,85.6737504225768
642.0970914242854,0.8071308314744148,88.58011508870938,2.677112100377517,89.3151288753628,0.6185463103691785,85.67323599796784
642.2470205850489,0.8073191801777306,88.58044641766719,2.678086147790481,89.31537798187637,0.6187088543936676,85.67272146834792
642.3969497458122,0.8075075289080311,88.58077759206202,2.6790601138026107,89.31562688644266,0.6188713899891949,85.67220683379206
642.5468789065756,0.8076958776652968,88.58110861200196,2.6800339984708548,89.31587558931908,0.6190339171650914,85.67169209437516
642.696808067339,0.8078842264495101,88.58143947759504,2.6810078018521115,89.31612409076259,0.6191964359306739,85.67117725017205
642.8467372281024,0.8080725752606509,88.58177018894916,2.68198152400322,89.3163723910297,0.6193589462952431,85.67066230125748
642.9966663888658,0.8082609240987012,88.58210074617215,2.6829551649809735,89.31662049037652,0.6195214482680869,85.67014724770611
643.1465955496292,0.8084492729636419,88.58243114937166,2.683928724842104,89.31686838905867,0.6196839418584759,85.66963208959251
643.2965247103925,0.8086376218554538,88.58276139865534,2.6849022036433,89.31711608733133,0.6198464270756674,85.66911682699116
643.446453871156,0.8088259707741191,88.58309149413068,2.6858756014411913,89.31736358544927,0.6200089039289042,85.66860145997646
643.5963830319193,0.8090143197196181,88.58342143590505,2.686848918292355,89.3176108836668,0.6201713724274135,85.66808598862274
643.7463121926828,0.8092026686919326,88.58375122408583,2.687822154253319,89.31785798223781,0.620333832580408,85.66757041300423
643.8962413534462,0.8093910176910438,88.58408085878014,2.688795309380555,89.31810488141574,0.6204962843970859,85.66705473319506
644.0461705142096,0.8095793667169329,88.58441034009515,2.6897683837304855,89.31835158145354,0.6206587278866311,85.66653894926932
644.196099674973,0.8097677157695812,88.58473966813781,2.6907413773594766,89.31859808260383,0.6208211630582121,85.66602306130098
644.3460288357363,0.8099560648489696,88.5850688430151,2.6917142903238447,89.31884438511871,0.6209835899209835,85.66550706936394
644.4959579964998,0.8101444139550806,88.58539786483374,2.6926871226798546,89.3190904892499,0.6211460084840852,85.66499097353199
644.6458871572631,0.8103327630878946,88.58572673370048,2.6936598744837155,89.31933639524864,0.6213084187566421,85.66447477387888
644.7958163180266,0.8105211122473932,88.58605544972193,2.694632545791588,89.31958210336576,0.6214708207477652,85.66395847047825
644.94574547879,0.8107094614335582,88.58638401300459,2.695605136659578,89.31982761385169,0.6216332144665506,85.66344206340365
645.0956746395533,0.8108978106463701,88.58671242365487,2.69657764714374,89.32007292695636,0.6217955999220807,85.66292555272857
645.2456038003168,0.8110861598858115,88.58704068177907,2.697550077300078,89.32031804292933,0.6219579771234223,85.6624089385264
645.3955329610801,0.8112745091518629,88.58736878748343,2.6985224271845416,89.32056296201972,0.622120346079629,85.66189222087043
645.5454621218436,0.8114628584445063,88.58769674087402,2.69949469685303,89.3208076844762,0.6222827067997395,85.66137539983393
645.6953912826069,0.8116512077637229,88.58802454205691,2.7004668863613888,89.32105221054702,0.6224450592927776,85.66085847549
645.8453204433704,0.8118395571094945,88.58835219113797,2.7014389957654155,89.32129654048003,0.6226074035677541,85.66034144791175
645.9952496041337,0.8120279064818025,88.58867968822305,2.7024110251208504,89.32154067452264,0.6227697396336647,85.65982431717212
646.1451787648971,0.812216255880628,88.58900703341784,2.7033829744833873,89.3217846129218,0.6229320674994906,85.65930708334403
646.2951079256605,0.8124046053059535,88.589334226828,2.7043548439086664,89.3220283559241,0.6230943871742001,85.6587897465003
646.4450370864239,0.8125929547577597,88.58966126855903,2.7053266334522745,89.32227190377569,0.6232566986667455,85.65827230671366
646.5949662471874,0.8127813042360286,88.58998815871634,2.7062983431697507,89.32251525672226,0.6234190019860665,85.65775476405675
646.7448954079507,0.8129696537407416,88.59031489740529,2.707269973116578,89.3227584150091,0.6235812971410876,85.65723711860217
646.8948245687142,0.8131580032718806,88.5906414847311,2.7082415233481942,89.3230013788811,0.6237435841407198,85.65671937042237
647.0447537294775,0.813346352829427,88.59096792079889,2.7092129939199783,89.32324414858275,0.6239058629938602,85.6562015195898
647.1946828902409,0.8135347024133627,88.59129420571372,2.7101843848872624,89.32348672435805,0.6240681337093911,85.65568356617675
647.3446120510043,0.8137230520236691,88.59162033958053,2.7111556963053287,89.32372910645064,0.6242303962961814,85.65516551025551
647.4945412117677,0.8139114016603282,88.59194632250413,2.712126928229405,89.32397129510375,0.6243926507630858,85.65464735189822
647.6444703725311,0.8140997513233212,88.59227215458931,2.7130980807146705,89.32421329056012,0.624554897118945,85.65412909117696
647.7943995332945,0.8142881010126305,88.59259783594068,2.7140691538162507,89.32445509306218,0.6247171353725859,85.65361072816374
647.9443286940578,0.8144764507282372,88.5929233666628,2.7150401475892227,89.3246967028519,0.6248793655328216,85.6530922629305
648.0942578548213,0.8146648004701236,88.59324874686014,2.7160110620886124,89.32493812017081,0.6250415876084511,85.65257369554908
648.2441870155847,0.8148531502382711,88.59357397663706,2.716981897369392,89.32517934526007,0.6252038016082595,85.65205502609122
648.3941161763481,0.8150415000326615,88.59389905609781,2.717952653486487,89.3254203783604,0.6253660075410186,85.65153625462864
648.5440453371115,0.815229849853277,88.59422398534656,2.7189233304947695,89.32566121971216,0.625528205415485,85.65101738123293
648.6939744978749,0.815418199700099,88.59454876448737,2.719893928449062,89.32590186955522,0.6256903952404037,85.65049840597561
648.8439036586383,0.8156065495731095,88.59487339362421,2.7208644474041344,89.32614232812911,0.625852577024504,85.64997932892813
648.9938328194016,0.8157948994722902,88.59519787286098,2.7218348874147082,89.32638259567294,0.6260147507765026,85.64946015016186
649.1437619801651,0.8159832493976237,88.59552220230145,2.722805248535457,89.3266226724254,0.6261769165051024,85.64894086974809
649.2936911409284,0.8161715993490909,88.59584638204932,2.7237755308209954,89.32686255862477,0.626339074218992,85.648421487758
649.4436203016919,0.8163599493266743,88.59617041220815,2.7247457343258983,89.32710225450896,0.626501223926847,85.64790200426278
649.5935494624553,0.8165482993303557,88.59649429288145,2.725715859104681,89.32734176031542,0.6266633656373292,85.64738241933343
649.7434786232186,0.8167366493601168,88.59681802417262,2.7266859052118133,89.32758107628128,0.6268254993590866,85.64686273304093
649.8934077839821,0.81692499941594,88.59714160618498,2.727655872701717,89.32782020264317,0.6269876251007543,85.6463429454562
650.0433369447454,0.817113349497807,88.5974650390217,2.728625761628756,89.32805913963736,0.6271497428709533,85.64582305665003
650.1932661055089,0.8173016996056999,88.59778832278593,2.7295955720472533,89.32829788749979,0.6273118526782906,85.64530306669317
650.3431952662722,0.8174900497396007,88.59811145758066,2.7305653040114746,89.32853644646589,0.6274739545313613,85.64478297565628
650.4931244270357,0.8176783998994913,88.59843444350884,2.7315349575756387,89.32877481677076,0.6276360484387455,85.64426278360996
650.643053587799,0.8178667500853539,88.59875728067328,2.7325045327939153,89.32901299864909,0.6277981344090108,85.64374249062469
650.7929827485624,0.8180551002971704,88.59907996917673,2.733474029720422,89.32925099233513,0.627960212450711,85.64322209677088
650.9429119093259,0.818243450534923,88.59940250912182,2.7344434484092286,89.32948879806281,0.6281222825723866,85.64270160211893
651.0928410700892,0.8184318007985938,88.5997249006111,2.7354127889143527,89.32972641606561,0.6282843447825645,85.6421810067391
651.2427702308527,0.8186201510881651,88.600047143747,2.7363820512897665,89.32996384657665,0.628446399089759,85.64166031070154
651.392699391616,0.8188085014036187,88.60036923863191,2.737351235589388,89.3302010898286,0.6286084455024706,85.64113951407643
651.5426285523794,0.8189968517449364,88.60069118536806,2.738320341867086,89.33043814605382,0.6287704840291864,85.64061861693378
651.6925577131428,0.8191852021121013,88.60101298405766,2.7392893701766856,89.33067501548422,0.6289325146783808,85.64009761934354
651.8424868739062,0.8193735525050949,88.60133463480274,2.740258320571953,89.3309116983513,0.6290945374585142,85.63957652137564
651.9924160346696,0.8195619029238997,88.6016561377053,2.7412271931066132,89.33114819488627,0.629256552378035,85.63905532309987
652.142345195433,0.8197502533684977,88.60197749286723,2.742195987834339,89.33138450531985,0.629418559445377,85.63853402458598
652.2922743561965,0.8199386038388714,88.60229870039034,2.7431647048087515,89.33162062988238,0.629580558668962,85.6380126259036
652.4422035169598,0.8201269543350025,88.60261976037629,2.744133344083426,89.33185656880389,0.6297425500571979,85.63749112712235
652.5921326777232,0.8203153048568739,88.6029406729267,2.745101905711886,89.33209232231394,0.6299045336184802,85.63696952831171
652.7420618384866,0.8205036554044673,88.60326143814311,2.746070389747609,89.33232789064176,0.6300665093611911,85.63644782954114
652.89199099925,0.8206920059777656,88.60358205612692,2.7470387962440195,89.33256327401615,0.6302284772936992,85.63592603087997
653.0419201600134,0.8208803565767506,88.60390252697944,2.748007125254499,89.33279847266559,0.6303904374243613,85.63540413239751
653.1918493207768,0.8210687072014048,88.60422285080195,2.748975376832371,89.33303348681808,0.63055238976152,85.63488213416295
653.3417784815401,0.8212570578517104,88.60454302769554,2.749943551030917,89.33326831670132,0.6307143343135052,85.63436003624543
653.4917076423036,0.8214454085276501,88.60486305776129,2.7509116479033704,89.33350296254262,0.6308762710886349,85.633837838714
653.641636803067,0.8216337592292061,88.60518294110017,2.75187966750291,89.33373742456885,0.6310382000952127,85.63331554163763
653.7915659638304,0.821822109956361,88.605502677813,2.752847609882671,89.33397170300658,0.6312001213415306,85.63279314508526
653.9414951245938,0.8220104607090962,88.6058222680006,2.753815475095736,89.33420579808194,0.6313620348358664,85.6322706491257
654.0914242853572,0.8221988114873956,88.60614171176358,2.754783263195143,89.33443971002067,0.6315239405864866,85.63174805382772
654.2413534461206,0.8223871622912405,88.6064610092026,2.7557509742338797,89.33467343904825,0.6316858386016437,85.63122535925999
654.3912826068839,0.8225755131206138,88.60678016041813,2.7567186082648827,89.33490698538961,0.6318477288895779,85.63070256549113
654.5412117676474,0.822763863975498,88.60709916551055,2.757686165341045,89.33514034926942,0.6320096114585166,85.63017967258969
654.6911409284107,0.8229522148558756,88.6074180245802,2.758653645515207,89.33537353091198,0.6321714863166744,85.6296566806241
654.8410700891742,0.8231405657617292,88.60773673772728,2.7596210488401645,89.33560653054116,0.6323333534722536,85.62913358966276
654.9909992499375,0.8233289166930409,88.60805530505192,2.76058837536866,89.33583934838046,0.632495212933443,85.628610399774
655.1409284107009,0.8235172676497935,88.60837372665416,2.761555625153392,89.33607198465305,0.6326570647084192,85.62808711102605
655.2908575714644,0.8237056186319692,88.60869200263396,2.76252279824701,89.33630443958167,0.6328189088053462,85.62756372348709
655.4407867322277,0.8238939696395512,88.60901013309115,2.7634898947021145,89.33653671338875,0.6329807452323757,85.62704023722519
655.5907158929912,0.8240823206725219,88.60932811812549,2.76445691457126,89.33676880629632,0.6331425739976463,85.6265166523084
655.7406450537545,0.8242706717308637,88.60964595783666,2.765423857906948,89.33700071852604,0.633304395109284,85.62599296880465
655.890574214518,0.8244590228145589,88.60996365232425,2.7663907247616377,89.3372324502992,0.6334662085754024,85.62546918678181
656.0405033752813,0.8246473739235908,88.61028120168774,2.767357515187737,89.33746400183671,0.6336280144041028,85.62494530630771
656.1904325360447,0.8248357250579414,88.61059860602651,2.768324229237607,89.33769537335914,0.6337898126034739,85.62442132745007
656.3403616968081,0.8250240762175942,88.61091586543989,2.7692908669635625,89.33792656508669,0.6339516031815922,85.62389725027654
656.4902908575715,0.8252124274025308,88.6112329800271,2.7702574284178665,89.33815757723916,0.6341133861465205,85.62337307485471
656.640220018335,0.825400778612735,88.61154994988723,2.77122391365274,89.33838841003602,0.6342751615063112,85.6228488012521
656.7901491790983,0.8255891298481887,88.61186677511935,2.772190322720351,89.33861906369636,0.6344369292690025,85.62232442953614
656.9400783398617,0.8257774811088747,88.6121834558224,2.773156655672822,89.33884953843892,0.6345986894426212,85.62179995977421
657.0900075006251,0.8259658323947763,88.61249999209522,2.774122912562229,89.33907983448205,0.6347604420351818,85.6212753920336
657.2399366613885,0.8261541837058755,88.61281638403659,2.7750890934405987,89.33930995204378,0.6349221870546856,85.62075072638154
657.3898658221519,0.8263425350421559,88.61313263174519,2.7760551983599138,89.33953989134173,0.6350839245091229,85.62022596288521
657.5397949829153,0.8265308864035996,88.61344873531958,2.7770212273721047,89.3397696525932,0.6352456544064704,85.61970110161165
657.6897241436787,0.8267192377901895,88.61376469485828,2.7779871805290575,89.33999923601509,0.6354073767546935,85.61917614262791
657.8396533044421,0.8269075892019088,88.61408051045966,2.7789530578826103,89.340228641824,0.6355690915617449,85.61865108600091
657.9895824652054,0.8270959406387398,88.61439618222208,2.7799188594845545,89.34045787023611,0.6357307988355655,85.61812593179751
658.1395116259689,0.827284292100666,88.61471171024375,2.780884585386635,89.34068692146727,0.6358924985840834,85.61760068008454
658.2894407867323,0.8274726435876698,88.61502709462279,2.781850235640547,89.34091579573297,0.6360541908152151,85.61707533092871
658.4393699474957,0.827660995099734,88.61534233545726,2.782815810297941,89.34114449324835,0.6362158755368648,85.61654988439669
658.5892991082591,0.8278493466368418,88.61565743284513,2.78378130941042,89.34137301422818,0.6363775527569244,85.61602434055506
658.7392282690224,0.8280376981989757,88.61597238688425,2.784746733029539,89.34160135888692,0.6365392224832737,85.61549869947032
658.8891574297859,0.8282260497861194,88.61628719767239,2.78571208120681,89.34182952743859,0.6367008847237812,85.61497296120895
659.0390865905492,0.8284144013982547,88.6166018653073,2.78667735399369,89.34205752009694,0.6368625394863019,85.6144471258373
659.1890157513127,0.8286027530353659,88.61691638988651,2.7876425514416,89.34228533707532,0.6370241867786808,85.61392119342169
659.338944912076,0.8287911046974349,88.61723077150758,2.7886076736019043,89.34251297858677,0.6371858266087487,85.61339516402838
659.4888740728395,0.8289794563844451,88.6175450102679,2.789572720525928,89.34274044484391,0.637347458984326,85.61286903772348
659.6388032336029,0.8291678080963794,88.61785910626486,2.7905376922649436,89.3429677360591,0.6375090839132201,85.61234281457314
659.7887323943662,0.829356159833221,88.61817305959565,2.791502588870181,89.34319485244426,0.6376707014032275,85.61181649464336
659.9386615551297,0.8295445115949528,88.61848687035747,2.7924674103928258,89.34342179421103,0.6378323114621323,85.61129007800011
660.088590715893,0.8297328633815578,88.61880053864738,2.7934321568840077,89.34364856157065,0.6379939140977062,85.61076356470927
660.2385198766565,0.8299212151930191,88.61911406456235,2.794396828394821,89.34387515473405,0.63815550931771,85.61023695483667
660.3884490374198,0.83010956702932,88.61942744819929,2.795361424976308,89.34410157391183,0.6383170971298923,85.60971024844805
660.5383781981832,0.8302979188904434,88.61974068965502,2.796325946679463,89.34432781931419,0.6384786775419893,85.60918344560912
660.6883073589466,0.8304862707763725,88.62005378902623,2.7972903935552416,89.344553891151,0.6386402505617261,85.60865654638546
660.83823651971,0.83067462268709,88.62036674640957,2.798254765654542,89.3447797896318,0.6388018161968162,85.60812955084263
660.9881656804735,0.8308629746225794,88.62067956190158,2.799219063028226,89.3450055149658,0.6389633744549605,85.60760245904612
661.1380948412368,0.8310513265828242,88.62099223559873,2.8001832857271043,89.34523106736184,0.6391249253438488,85.6070752710613
661.2880240020003,0.8312396785678072,88.62130476759738,2.8011474338019458,89.34545644702843,0.6392864688711593,85.60654798695354
661.4379531627636,0.8314280305775115,88.62161715799381,2.8021115073034673,89.34568165417372,0.6394480050445577,85.6060206067881
661.587882323527,0.8316163826119204,88.62192940688422,2.803075506282344,89.34590668900553,0.6396095338716993,85.60549313063021
661.7378114842904,0.8318047346710168,88.62224151436472,2.8040394307892043,89.34613155173137,0.6397710553602264,85.60496555854496
661.8877406450538,0.8319930867547846,88.62255348053132,2.8050032808746317,89.34635624255839,0.6399325695177712,85.60443789059745
662.0376698058172,0.832181438863207,88.62286530547996,2.805967056589162,89.34658076169335,0.6400940763519528,85.60391012685267
662.1875989665806,0.8323697909962662,88.6231769893065,2.8069307579832845,89.34680510934274,0.6402555758703795,85.60338226737555
662.3375281273441,0.8325581431539467,88.62348853210669,2.807894385107448,89.3470292857127,0.6404170680806486,85.60285431223096
662.4874572881074,0.8327464953362314,88.62379993397622,2.8088579380120486,89.34725329100901,0.6405785529903443,85.6023262614837
662.6373864488708,0.8329348475431035,88.62411119501064,2.809821416747443,89.34747712543714,0.6407400306070407,85.60179811519849
662.7873156096342,0.8331231997745462,88.62442231530547,2.8107848213639386,89.3477007892022,0.6409015009382999,85.60126987343999
662.9372447703976,0.8333115520305431,88.62473329495616,2.8117481519117984,89.34792428250897,0.6410629639916727,85.60074153627282
663.087173931161,0.8334999043110778,88.62504413405799,2.812711408441241,89.3481476055619,0.6412244197746984,85.60021310376149
663.2371030919244,0.8336882566161329,88.62535483270622,2.8136745910024383,89.34837075856514,0.6413858682949044,85.59968457597047
663.3870322526877,0.8338766089456924,88.625665390996,2.8146376996455156,89.34859374172245,0.6415473095598074,85.59915595296414
663.5369614134512,0.8340649612997395,88.62597580902244,2.8156007344205567,89.34881655523728,0.6417087435769128,85.59862723480684
663.6868905742145,0.8342533136782577,88.62628608688048,2.816563695377597,89.34903919931277,0.641870170353714,85.59809842156285
663.836819734978,0.8344416660812304,88.62659622466502,2.8175265825666305,89.3492616741517,0.642031589897693,85.59756951329634
663.9867488957414,0.8346300185086407,88.62690622247092,2.818489396037599,89.34948397995653,0.6421930022163216,85.59704051007144
664.1366780565048,0.8348183709604727,88.62721608039286,2.819452135840406,89.34970611692941,0.642354407317059,85.59651141195224
664.2866072172682,0.8350067234367092,88.6275257985255,2.8204148020249087,89.34992808527214,0.6425158052073541,85.5959822190027
664.4365363780315,0.8351950759373346,88.62783537696339,2.821377394640917,89.35014988518618,0.6426771958946441,85.59545293128679
664.586465538795,0.8353834284623314,88.62814481580101,2.822339913738198,89.3503715168727,0.6428385793863549,85.59492354886837
664.7363946995583,0.8355717810116836,88.62845411513275,2.823302359366472,89.35059298053251,0.6429999556899015,85.59439407181121
