frequency_hz,linear_triplen_check_grid_ohm,linear_triplen_check_grid_angle_deg,linear_triplen_check_filter_ohm,linear_triplen_check_filter_angle_deg,linear_triplen_check_pcc_ohm,linear_triplen_check_pcc_angle_deg
664.8863238603218,0.8357601335853747,88.6287632750529,2.8242647315754152,89.35081427636611,0.6431613248126875,85.59386450017908
665.0362530210851,0.8359484861833882,88.62907229565569,2.825227030414661,89.35103540457366,0.6433226867621051,85.59333483403564
665.1861821818485,0.8361368388057078,88.62938117703526,2.8261892559337958,89.35125636535503,0.6434840415455363,85.5928050734445
665.336111342612,0.836325191452317,88.62968991928562,2.8271514081823645,89.35147715890973,0.643645389170351,85.59227521846917
665.4860405033753,0.8365135441231991,88.62999852250076,2.82811348720986,89.35169778543697,0.643806729643908,85.59174526917316
665.6359696641388,0.8367018968183383,88.63030698677457,2.829075493065741,89.35191824513561,0.643968062973556,85.59121522561985
665.7858988249021,0.8368902495377176,88.63061531220082,2.8300374257994125,89.35213853820422,0.6441293891666315,85.5906850878726
665.9358279856656,0.8370786022813215,88.63092349887323,2.830999285460241,89.35235866484102,0.6442907082304611,85.5901548559947
666.0857571464289,0.8372669550491323,88.63123154688542,2.8319610720975446,89.35257862524392,0.6444520201723589,85.58962453004933
666.2356863071923,0.8374553078411348,88.63153945633094,2.832922785760601,89.35279841961055,0.6446133249996294,85.58909411009968
666.3856154679557,0.8376436606573124,88.63184722730323,2.8338844264986407,89.35301804813814,0.6447746227195659,85.58856359620881
666.5355446287191,0.8378320134976487,88.63215485989566,2.8348459943608506,89.35323751102368,0.6449359133394496,85.58803298843976
666.6854737894826,0.8380203663621274,88.63246235420155,2.8358074893963727,89.35345680846379,0.6450971968665523,85.58750228685548
666.8354029502459,0.8382087192507321,88.6327697103141,2.8367689116543073,89.3536759406548,0.6452584733081337,85.58697149151887
666.9853321110093,0.8383970721634472,88.63307692832639,2.8377302611837085,89.35389490779268,0.6454197426714436,85.58644060249273
667.1352612717727,0.8385854251002556,88.6333840083315,2.8386915380335878,89.35411371007316,0.6455810049637203,85.58590961983985
667.2851904325361,0.8387737780611414,88.63369095042236,2.8396527422529094,89.3543323476916,0.645742260192191,85.58537854362292
667.4351195932995,0.8389621310460884,88.63399775469186,2.840613873890596,89.35455082084304,0.6459035083640728,85.58484737390461
667.5850487540629,0.8391504840550806,88.63430442123277,2.841574932995529,89.35476912972223,0.6460647494865716,85.58431611074745
667.7349779148263,0.8393388370881015,88.6346109501378,2.842535919616541,89.35498727452361,0.6462259835668827,85.58378475421398
667.8849070755897,0.8395271901451349,88.63491734149957,2.8434968338024236,89.35520525544129,0.6463872106121898,85.58325330436664
668.034836236353,0.8397155432261648,88.63522359541064,2.844457675601923,89.35542307266908,0.6465484306296672,85.5827217612678
668.1847653971165,0.8399038963311753,88.63552971196341,2.845418445063745,89.35564072640047,0.6467096436264779,85.5821901249798
668.3346945578799,0.8400922494601499,88.6358356912503,2.8463791422365476,89.35585821682861,0.6468708496097735,85.5816583955649
668.4846237186433,0.8402806026130728,88.6361415333636,2.847339767168948,89.35607554414642,0.647032048586696,85.58112657308527
668.6345528794067,0.8404689557899272,88.63644723839549,2.8483003199095167,89.35629270854643,0.647193240564376,85.58059465760307
668.78448204017,0.8406573089906977,88.6367528064381,2.8492608005067854,89.35650971022092,0.6473544255499336,85.58006264918036
668.9344112009335,0.8408456622153684,88.63705823758347,2.8502212090092396,89.3567265493618,0.6475156035504788,85.57953054787914
669.0843403616968,0.8410340154639225,88.63736353192358,2.8511815454653204,89.35694322616072,0.6476767745731102,85.57899835376136
669.2342695224603,0.8412223687363444,88.6376686895503,2.852141809923427,89.35715974080902,0.6478379386249158,85.57846606688892
669.3841986832236,0.841410722032618,88.6379737105554,2.8531020024319154,89.35737609349772,0.6479990957129741,85.57793368732361
669.5341278439871,0.8415990753527276,88.63827859503061,2.854062123039098,89.3575922844175,0.6481602458443522,85.5774012151272
669.6840570047505,0.8417874286966565,88.63858334306757,2.8550221717932427,89.35780831375882,0.6483213890261064,85.57686865036138
669.8339861655138,0.8419757820643893,88.6388879547578,2.855982148742576,89.35802418171177,0.6484825252652827,85.57633599308778
669.9839153262773,0.8421641354559096,88.6391924301928,2.8569420539352812,89.35823988846614,0.6486436545689177,85.575803243368
670.1338444870406,0.8423524888712018,88.6394967694639,2.8579018874194966,89.35845543421144,0.6488047769440357,85.57527040126352
670.2837736478041,0.8425408423102502,88.63980097266248,2.8588616492433214,89.35867081913685,0.6489658923976522,85.57473746683578
670.4337028085674,0.8427291957730382,88.6401050398797,2.859821339454806,89.35888604343127,0.6491270009367712,85.57420444014622
670.5836319693308,0.84291754925955,88.64040897120674,2.8607809581019628,89.3591011072833,0.6492881025683865,85.57367132125609
670.7335611300942,0.8431059027697702,88.64071276673462,2.86174050523276,89.35931601088123,0.6494491972994819,85.57313811022671
670.8834902908576,0.8432942563036826,88.64101642655434,2.8626999808951226,89.35953075441303,0.6496102851370303,85.57260480711928
671.0334194516211,0.8434826098612713,88.6413199507568,2.8636593851369314,89.3597453380664,0.6497713660879949,85.5720714119949
671.1833486123844,0.8436709634425203,88.6416233394328,2.8646187180060254,89.35995976202875,0.6499324401593276,85.57153792491468
671.3332777731479,0.8438593170474141,88.64192659267307,2.865577979550205,89.36017402648716,0.650093507357971,85.57100434593963
671.4832069339112,0.8440476706759368,88.64222971056829,2.8665371698172213,89.3603881316284,0.6502545676908568,85.57047067513072
671.6331360946746,0.8442360243280724,88.642532693209,2.8674962888547855,89.36060207763899,0.6504156211649061,85.56993691254883
671.783065255438,0.844424378003805,88.64283554068572,2.868455336710567,89.36081586470513,0.6505766677870309,85.56940305825482
671.9329944162014,0.8446127317031192,88.64313825308884,2.8694143134321934,89.36102949301271,0.6507377075641322,85.56886911230944
672.0829235769648,0.8448010854259992,88.64344083050868,2.870373219067248,89.36124296274734,0.6508987405031004,85.56833507477342
672.2328527377282,0.8449894391724287,88.64374327303551,2.8713320536632727,89.36145627409434,0.6510597666108165,85.56780094570742
672.3827818984915,0.8451777929423926,88.6440455807595,2.8722908172677646,89.36166942723872,0.6512207858941507,85.56726672517202
672.532711059255,0.8453661467358747,88.64434775377073,2.8732495099281827,89.36188242236521,0.6513817983599633,85.56673241322775
672.6826402200184,0.8455545005528597,88.64464979215921,2.874208131691941,89.36209525965823,0.6515428040151046,85.5661980099351
672.8325693807818,0.8457428543933317,88.64495169601486,2.875166682606412,89.36230793930193,0.6517038028664149,85.5656635153545
672.9824985415452,0.8459312082572749,88.64525346542754,2.8761251627189255,89.36252046148016,0.6518647949207231,85.56512892954626
673.1324277023086,0.8461195621446735,88.645555100487,2.8770835720767693,89.36273282637646,0.65202578018485,85.5645942525707
673.282356863072,0.8463079160555121,88.64585660128297,2.8780419107271893,89.36294503417407,0.6521867586656048,85.56405948448807
673.4322860238353,0.8464962699897753,88.646157967905,2.8790001787173907,89.36315708505602,0.6523477303697874,85.56352462535853
673.5822151845988,0.846684623947447,88.64645920044266,2.879958376094535,89.36336897920494,0.6525086953041875,85.56298967524218
673.7321443453621,0.8468729779285118,88.64676029898538,2.8809165029057406,89.36358071680324,0.6526696534755843,85.5624546341991
673.8820735061256,0.8470613319329541,88.64706126362255,2.881874559198086,89.36379229803305,0.6528306048907478,85.56191950228927
674.032002666889,0.847249685960758,88.64736209444344,2.882832545018609,89.36400372307615,0.6529915495564377,85.56138427957265
674.1819318276523,0.8474380400119085,88.64766279153726,2.8837904604143034,89.36421499211407,0.6531524874794035,85.56084896610909
674.3318609884158,0.8476263940863895,88.64796335499315,2.8847483054321215,89.36442610532808,0.653313418666385,85.56031356195844
674.4817901491791,0.8478147481841858,88.64826378490017,2.885706080118973,89.3646370628991,0.6534743431241118,85.55977806718045
674.6317193099426,0.8480031023052818,88.64856408134727,2.8866637845217302,89.36484786500786,0.6536352608593042,85.5592424818348
674.7816484707059,0.8481914564496615,88.64886424442335,2.8876214186872184,89.36505851183468,0.6537961718786719,85.55870680598116
674.9315776314694,0.84837981061731,88.64916427421726,2.888578982662224,89.36526900355967,0.6539570761889153,85.5581710396791
675.0815067922327,0.8485681648082118,88.64946417081768,2.8895364764934914,89.36547934036267,0.6541179737967243,85.55763518298816
675.2314359529961,0.848756519022351,88.64976393431331,2.890493900227725,89.3656895224232,0.6542788647087799,85.5570992359678
675.3813651137596,0.8489448732597127,88.65006356479272,2.8914512539115855,89.3658995499205,0.6544397489317525,85.55656319867741
675.5312942745229,0.8491332275202808,88.6503630623444,2.8924085375916926,89.36610942303355,0.6546006264723028,85.55602707117637
675.6812234352864,0.8493215818040404,88.65066242705677,2.8933657513146263,89.36631914194103,0.6547614973370818,85.55549085352396
675.8311525960497,0.8495099361109755,88.65096165901818,2.8943228951269235,89.36652870682134,0.6549223615327311,85.55495454577941
675.9810817568131,0.8496982904410713,88.65126075831691,2.89527996907508,89.36673811785262,0.6550832190658821,85.5544181480019
676.1310109175765,0.8498866447943121,88.65155972504111,2.896236973205553,89.36694737521269,0.6552440699431565,85.55388166025057
676.2809400783399,0.8500749991706825,88.65185855927893,2.897193907564755,89.36715647907911,0.655404914171167,85.55334508258444
676.4308692391033,0.850263353570167,88.65215726111839,2.8981507721990583,89.36736542962919,0.6555657517565151,85.55280841506254
676.5807983998667,0.8504517079927505,88.65245583064743,2.899107567154796,89.3675742270399,0.6557265827057941,85.55227165774382
676.7307275606302,0.8506400624384179,88.65275426795391,2.900064292478258,89.36778287148799,0.6558874070255875,85.55173481068714
676.8806567213935,0.8508284169071533,88.65305257312568,2.9010209482156943,89.36799136314991,0.6560482247224678,85.55119787395135
677.0305858821569,0.8510167713989413,88.6533507462504,2.9019775344133127,89.36819970220184,0.6562090358029994,85.55066084759522
677.1805150429203,0.8512051259137674,88.65364878741575,2.9029340511172834,89.36840788881965,0.6563698402737368,85.55012373167749
677.3304442036837,0.8513934804516158,88.65394669670928,2.903890498373732,89.36861592317898,0.6565306381412243,85.54958652625676
677.4803733644471,0.8515818350124713,88.65424447421849,2.904846876228746,89.36882380545516,0.6566914294119968,85.54904923139168
677.6303025252105,0.851770189596318,88.65454212003077,2.9058031847283687,89.36903153582327,0.6568522140925798,85.54851184714077
677.780231685974,0.8519585442031418,88.65483963423347,2.906759423918608,89.36923911445811,0.65701299218949,85.54797437356255
677.9301608467373,0.8521468988329268,88.65513701691383,2.9077155938454258,89.3694465415342,0.6571737637092333,85.54743681071541
678.0800900075006,0.8523352534856578,88.65543426815903,2.9086716945547457,89.3696538172258,0.6573345286583068,85.54689915865775
678.2300191682641,0.8525236081613196,88.65573138805618,2.909627726092452,89.36986094170686,0.657495287043198,85.54636141744787
678.3799483290275,0.8527119628598971,88.6560283766923,2.910583688504386,89.3700679151511,0.6576560388703847,85.54582358714404
678.5298774897909,0.8529003175813753,88.65632523415434,2.9115395818363514,89.37027473773195,0.6578167841463364,85.54528566780446
678.6798066505543,0.8530886723257387,88.65662196052916,2.9124954061341075,89.37048140962258,0.6579775228775109,85.5447476594873
678.8297358113176,0.8532770270929724,88.65691855590357,2.9134511614433767,89.3706879309959,0.658138255070359,85.54420956225061
678.9796649720811,0.8534653818830609,88.65721502036428,2.9144068478098397,89.37089430202448,0.6582989807313204,85.54367137615247
679.1295941328444,0.8536537366959894,88.65751135399792,2.915362465279137,89.37110052288072,0.6584596998668267,85.54313310125083
679.2795232936079,0.8538420915317428,88.65780755689109,2.916318013896869,89.37130659373669,0.6586204124832992,85.54259473760362
679.4294524543712,0.8540304463903057,88.65810362913021,2.9172734937085947,89.37151251476419,0.65878111858715,85.5420562852687
679.5793816151347,0.8542188012716633,88.65839957080176,2.918228904759835,89.3717182861348,0.6589418181847824,85.54151774430389
679.729310775898,0.8544071561758004,88.65869538199205,2.9191842470960685,89.37192390801977,0.6591025112825897,85.54097911476696
679.8792399366614,0.8545955111027018,88.65899106278732,2.9201395207627363,89.37212938059014,0.6592631978869564,85.54044039671558
680.0291690974249,0.8547838660523529,88.65928661327379,2.921094725805238,89.37233470401662,0.6594238780042577,85.53990159020742
680.1790982581882,0.8549722210247381,88.65958203353753,2.922049862268931,89.37253987846974,0.6595845516408589,85.53936269530004
680.3290274189517,0.855160576019843,88.6598773236646,2.9230049301991374,89.37274490411968,0.6597452188031172,85.53882371205101
680.478956579715,0.8553489310376519,88.66017248374095,2.9239599296411356,89.37294978113643,0.6599058794973796,85.53828464051779
680.6288857404784,0.8555372860781504,88.66046751385244,2.924914860640165,89.37315450968964,0.6600665337299843,85.53774548075779
680.7788149012418,0.855725641141323,88.66076241408491,2.925869723241427,89.37335908994875,0.6602271815072603,85.5372062328284
680.9287440620052,0.8559139962271551,88.66105718452407,2.926824517490082,89.37356352208292,0.6603878228355269,85.53666689678691
681.0786732227687,0.856102351335632,88.66135182525557,2.9277792434312495,89.37376780626106,0.6605484577210958,85.53612747269061
681.228602383532,0.8562907064667378,88.66164633636498,2.9287339011100104,89.37397194265178,0.660709086170267,85.53558796059666
681.3785315442955,0.8564790616204585,88.66194071793784,2.929688490571406,89.3741759314235,0.6608697081893339,85.53504836056224
681.5284607050588,0.8566674167967787,88.66223497005953,2.9306430118604374,89.37437977274428,0.6610303237845793,85.53450867264444
681.6783898658222,0.8568557719956837,88.66252909281543,2.9315974650220675,89.37458346678203,0.6611909329622772,85.53396889690029
681.8283190265856,0.8570441272171588,88.66282308629083,2.9325518501012193,89.37478701370429,0.6613515357286932,85.53342903338677
681.978248187349,0.8572324824611888,88.6631169505709,2.933506167142775,89.37499041367843,0.6615121320900827,85.5328890821608
682.1281773481124,0.8574208377277586,88.66341068574079,2.9344604161915773,89.37519366687152,0.6616727220526928,85.53234904327931
682.2781065088758,0.8576091930168538,88.66370429188555,2.935414597292432,89.37539677345038,0.6618333056227618,85.53180891679905
682.4280356696391,0.8577975483284597,88.66399776909016,2.936368710490103,89.37559973358155,0.6619938828065178,85.53126870277683
682.5779648304026,0.857985903662561,88.66429111743952,2.9373227558293173,89.37580254743135,0.6621544536101815,85.53072840126934
682.727893991166,0.8581742590191428,88.66458433701845,2.9382767333547584,89.37600521516583,0.6623150180399635,85.53018801233326
682.8778231519294,0.8583626143981911,88.66487742791173,2.9392306431110775,89.37620773695076,0.6624755761020658,85.52964753602517
683.0277523126928,0.8585509697996901,88.66517039020401,2.9401844851428782,89.37641011295166,0.6626361278026812,85.52910697240165
683.1776814734562,0.858739325223626,88.66546322397993,2.9411382594947333,89.37661234333385,0.6627966731479943,85.52856632151916
683.3276106342196,0.8589276806699832,88.66575592932399,2.942091966211168,89.3768144282623,0.6629572121441796,85.52802558343417
683.4775397949829,0.8591160361387473,88.66604850632066,2.9430456053366774,89.37701636790183,0.6631177447974038,85.52748475820306
683.6274689557464,0.859304391629904,88.66634095505435,2.9439991769157103,89.37721816241692,0.6632782711138245,85.52694384588216
683.7773981165097,0.8594927471434377,88.66663327560934,2.9449526809926816,89.37741981197183,0.6634387910995896,85.52640284652776
683.9273272772732,0.8596811026793345,88.66692546806986,2.9459061176119636,89.37762131673058,0.6635993047608393,85.5258617601961
684.0772564380366,0.8598694582375792,88.6672175325201,2.9468594868178912,89.37782267685692,0.663759812103704,85.52532058694334
684.2271855987999,0.8600578138181574,88.66750946904413,2.9478127886547614,89.37802389251435,0.6639203131343064,85.52477932682558
684.3771147595634,0.8602461694210543,88.66780127772599,2.948766023166831,89.37822496386612,0.6640808078587588,85.52423797989893
684.5270439203267,0.860434525046255,88.66809295864958,2.9497191903983193,89.37842589107524,0.6642412962831664,85.5236965462194
684.6769730810902,0.8606228806937453,88.6683845118988,2.950672290393404,89.37862667430444,0.6644017784136244,85.52315502584293
684.8269022418535,0.8608112363635103,88.66867593755742,2.951625323196229,89.37882731371622,0.6645622542562196,85.52261341882544
684.976831402617,0.8609995920555357,88.66896723570919,2.9525782888508965,89.37902780947284,0.664722723817031,85.5220717252228
685.1267605633803,0.8611879477698065,88.66925840643775,2.953531187401468,89.37922816173631,0.6648831871021272,85.52152994509079
685.2766897241437,0.861376303506308,88.66954944982666,2.954484018891972,89.37942837066836,0.665043644117569,85.52098807848519
685.4266188849072,0.8615646592650261,88.66984036595946,2.9554367833663937,89.37962843643051,0.6652040948694087,85.52044612546166
685.5765480456705,0.8617530150459458,88.67013115491953,2.9563894808686824,89.379828359184,0.6653645393636894,85.51990408607588
685.726477206434,0.8619413708490532,88.67042181679025,2.9573421114427494,89.38002813908984,0.6655249776064464,85.51936196038345
685.8764063671973,0.8621297266743332,88.6707123516549,2.958294675132464,89.38022777630883,0.6656854096037049,85.51881974843988
686.0263355279607,0.8623180825217709,88.67100275959669,2.9592471719816595,89.38042727100142,0.6658458353614823,85.51827745030069
686.1762646887241,0.8625064383913527,88.67129304069877,2.9601996020341352,89.38062662332794,0.6660062548857886,85.51773506602127
686.3261938494875,0.8626947942830634,88.67158319504419,2.9611519653336438,89.38082583344837,0.6661666681826227,85.51719259565706
686.476123010251,0.8628831501968893,88.67187322271596,2.9621042619239066,89.38102490152252,0.6663270752579766,85.51665003926337
686.6260521710143,0.8630715061328146,88.67216312379698,2.963056491848602,89.3812238277099,0.6664874761178335,85.51610739689549
686.7759813317778,0.8632598620908264,88.67245289837011,2.9640086551513756,89.38142261216983,0.6666478707681681,85.51556466860862
686.9259104925411,0.863448218070909,88.67274254651812,2.964960751875828,89.38162125506133,0.6668082592149457,85.51502185445797
687.0758396533045,0.8636365740730484,88.67303206832374,2.9659127820655287,89.38181975654322,0.6669686414641243,85.51447895449864
687.2257688140679,0.8638249300972303,88.67332146386954,2.9668647457640036,89.38201811677408,0.6671290175216523,85.51393596878573
687.3756979748313,0.8640132861434401,88.67361073323815,2.9678166430147446,89.3822163359122,0.6672893873934705,85.51339289737425
687.5256271355947,0.8642016422116638,88.67389987651202,2.9687684738612052,89.38241441411567,0.667449751085511,85.51284974031915
687.6755562963581,0.8643899983018865,88.67418889377358,2.9697202383467975,89.38261235154233,0.6676101086036966,85.5123064976754
687.8254854571214,0.864578354414094,88.67447778510515,2.9706719365149006,89.38281014834978,0.6677704599539428,85.51176316949781
687.9754146178849,0.8647667105482718,88.67476655058903,2.971623568408852,89.38300780469537,0.6679308051421562,85.51121975584124
688.1253437786482,0.8649550667044058,88.6750551903074,2.972575134071954,89.38320532073624,0.6680911441742349,85.51067625676042
688.2752729394117,0.8651434228824819,88.6753437043424,2.9735266335474706,89.38340269662922,0.6682514770560687,85.51013267231009
688.425202100175,0.8653317790824849,88.6756320927761,2.974478066878627,89.383599932531,0.6684118037935388,85.50958900254491
688.5751312609385,0.8655201353044014,88.67592035569045,2.9754294341086114,89.38379702859794,0.6685721243925185,85.5090452475195
688.7250604217019,0.8657084915482163,88.67620849316741,2.976380735280573,89.38399398498625,0.668732438858872,85.50850140728839
688.8749895824652,0.8658968478139162,88.67649650528878,2.9773319704376293,89.38419080185182,0.668892747198456,85.50795748190612
689.0249187432287,0.866085204101486,88.67678439213637,2.9782831396228526,89.38438747935035,0.6690530494171189,85.50741347142714
689.174847903992,0.8662735604109119,88.67707215379185,2.979234242879281,89.3845840176373,0.6692133455206991,85.50686937590586
689.3247770647555,0.8664619167421795,88.6773597903369,2.9801852802499176,89.38478041686786,0.6693736355150289,85.50632519539664
689.4747062255188,0.8666502730952743,88.67764730185301,2.981136251777725,89.38497667719705,0.669533919405931,85.50578092995377
689.6246353862822,0.8668386294701826,88.67793468842171,2.982087157505628,89.38517279877958,0.6696941971992204,85.50523657963154
689.7745645470457,0.8670269858668901,88.67822195012442,2.983037997476517,89.38536878176998,0.6698544689007039,85.50469214448414
689.924493707809,0.8672153422853821,88.67850908704247,2.9839887717332427,89.38556462632253,0.6700147345161791,85.50414762456572
690.0744228685725,0.867403698725645,88.67879609925716,2.984939480318621,89.38576033259127,0.6701749940514368,85.50360301993041
690.2243520293358,0.8675920551876641,88.67908298684965,2.985890123275427,89.38595590073001,0.6703352475122584,85.50305833063223
690.3742811900993,0.8677804116714257,88.67936974990113,2.9868407006464017,89.38615133089232,0.6704954949044177,85.50251355672522
690.5242103508626,0.8679687681769154,88.67965638849262,2.9877912124742485,89.38634662323155,0.6706557362336802,85.50196869826333
690.674139511626,0.8681571247041189,88.67994290270515,2.988741658801633,89.38654177790082,0.6708159715058033,85.50142375530044
690.8240686723894,0.8683454812530227,88.68022929261963,2.9896920396711844,89.386736795053,0.670976200726536,85.50087872789044
690.9739978331528,0.8685338378236118,88.68051555831691,2.990642355125494,89.38693167484072,0.6711364239016193,85.5003336160871
691.1239269939163,0.8687221944158727,88.68080169987778,2.991592605207117,89.38712641741645,0.6712966410367861,85.49978841994422
691.2738561546796,0.8689105510297911,88.68108771738295,2.992542789958571,89.38732102293235,0.6714568521377614,85.49924313951549
691.423785315443,0.8690989076653529,88.68137361091307,2.9934929094223386,89.38751549154037,0.671617057210262,85.49869777485456
691.5737144762064,0.8692872643225444,88.68165938054871,2.9944429636408647,89.38770982339224,0.6717772562599962,85.49815232601505
691.7236436369698,0.8694756210013509,88.68194502637037,2.995392952656554,89.38790401863949,0.6719374492926641,85.49760679305051
691.8735727977332,0.869663977701759,88.68223054845849,2.996342876511781,89.38809807743337,0.6720976363139595,85.49706117601444
692.0235019584966,0.8698523344237541,88.68251594689345,2.9972927352488776,89.38829199992493,0.6722578173295654,85.49651547496033
692.17343111926,0.8700406911673226,88.68280122175551,2.9982425289101435,89.38848578626498,0.6724179923451591,85.49596968994156
692.3233602800234,0.87022904793245,88.68308637312494,2.999192257537836,89.38867943660411,0.6725781613664085,85.49542382101151
692.4732894407867,0.870417404719123,88.68337140108186,3.000141921174182,89.38887295109268,0.6727383243989744,85.4948778682235
692.6232186015502,0.8706057615273273,88.68365630570635,3.001091519861371,89.38906632988085,0.6728984814485094,85.49433183163076
692.7731477623136,0.8707941183570487,88.68394108707848,3.0020410536415523,89.3892595731185,0.6730586325206573,85.49378571128655
692.923076923077,0.8709824752082734,88.68422574527816,3.002990522556842,89.38945268095533,0.6732187776210551,85.493239507244
693.0730060838404,0.8711708320809874,88.68451028038525,3.003939926649316,89.38964565354081,0.6733789167553312,85.49269321955624
693.2229352446038,0.8713591889751771,88.68479469247961,3.0048892659610207,89.38983849102415,0.6735390499291061,85.49214684827635
693.3728644053672,0.8715475458908282,88.68507898164097,3.0058385405339574,89.39003119355438,0.6736991771479929,85.49160039345735
693.5227935661305,0.8717359028279268,88.68536314794899,3.0067877504100986,89.39022376128028,0.673859298417596,85.49105385515216
693.672722726894,0.8719242597864592,88.68564719148326,3.007736895631377,89.39041619435042,0.6740194137435125,85.49050723341378
693.8226518876573,0.8721126167664112,88.68593111232333,3.0086859762396885,89.39060849291315,0.6741795231313312,85.48996052829503
693.9725810484208,0.8723009737677694,88.68621491054868,3.0096349922768963,89.39080065711654,0.674339626586634,85.48941373984876
694.1225102091842,0.8724893307905198,88.6864985862387,3.010583943784823,89.39099268710855,0.6744997241149936,85.48886686812774
694.2724393699475,0.8726776878346482,88.68678213947271,3.011532830805258,89.39118458303683,0.6746598157219756,85.48831991318471
694.422368530711,0.8728660449001409,88.68706557032996,3.0124816533799534,89.39137634504881,0.6748199014131382,85.48777287507232
694.5722976914743,0.8730544019869841,88.6873488788897,3.0134304115506256,89.39156797329177,0.6749799811940308,85.48722575384326
694.7222268522378,0.8732427590951644,88.68763206523099,3.014379105358957,89.39175946791268,0.6751400550701956,85.48667854955006
694.8721560130011,0.8734311162246672,88.6879151294329,3.015327734846589,89.39195082905835,0.6753001230471668,85.48613126224528
695.0220851737646,0.8736194733754795,88.68819807157443,3.016276300055135,89.39214205687534,0.6754601851304717,85.4855838919814
695.172014334528,0.8738078305475871,88.6884808917345,3.0172248010261624,89.39233315151003,0.6756202413256284,85.4850364388109
695.3219434952913,0.8739961877409761,88.68876358999196,3.0181732378012116,89.39252411310855,0.675780291638148,85.48448890278613
695.4718726560548,0.8741845449556331,88.6890461664256,3.019121610421783,89.39271494181679,0.6759403360735342,85.48394128395944
695.6218018168181,0.8743729021915441,88.68932862111411,3.0200699189293414,89.39290563778047,0.6761003746372826,85.48339358238314
695.7717309775816,0.8745612594486957,88.68961095413619,3.0210181633653193,89.39309620114506,0.676260407334881,85.4828457981095
695.9216601383449,0.8747496167270736,88.68989316557037,3.021966343771106,89.39328663205583,0.6764204341718099,85.48229793119067
696.0715892991083,0.8749379740266644,88.69017525549518,3.0229144601880638,89.39347693065784,0.6765804551535416,85.48174998167887
696.2215184598717,0.8751263313474548,88.69045722398906,3.0238625126575145,89.3936670970959,0.6767404702855415,85.48120194962617
696.3714476206351,0.8753146886894306,88.6907390711304,3.024810501220744,89.39385713151464,0.6769004795732667,85.48065383508462
696.5213767813985,0.8755030460525782,88.6910207969975,3.0257584259190065,89.39404703405845,0.6770604830221666,85.48010563810628
696.6713059421619,0.875691403436884,88.69130240166861,3.026706286793516,89.39423680487151,0.6772204806376839,85.4795573587431
696.8212351029254,0.8758797608423344,88.6915838852219,3.0276540838854538,89.39442644409782,0.6773804724252525,85.47900899704698
696.9711642636887,0.8760681182689158,88.69186524773549,3.028601817235966,89.3946159518811,0.6775404583902996,85.4784605530698
697.121093424452,0.8762564757166142,88.69214648928741,3.029549486886162,89.3948053283649,0.6777004385382446,85.4779120268634
697.2710225852155,0.8764448331854169,88.69242760995564,3.0304970928771184,89.39499457369256,0.6778604128744988,85.47736341847954
697.4209517459789,0.8766331906753091,88.69270860981808,3.0314446352498714,89.39518368800718,0.6780203814044669,85.47681472796997
697.5708809067423,0.8768215481862781,88.69298948895258,3.032392114045426,89.39537267145168,0.6781803441335452,85.47626595538638
697.7208100675057,0.8770099057183098,88.6932702474369,3.033339529304753,89.39556152416874,0.6783403010671231,85.47571710078039
697.870739228269,0.8771982632713909,88.69355088534877,3.0342868810687844,89.39575024630085,0.678500252210582,85.47516816420361
698.0206683890325,0.8773866208455079,88.6938314027658,3.0352341693784193,89.39593883799026,0.6786601975692965,85.47461914570758
698.1705975497958,0.8775749784406469,88.6941117997656,3.036181394274521,89.39612729937902,0.6788201371486323,85.47407004534378
698.3205267105593,0.8777633360567949,88.69439207642563,3.03712855579792,89.39631563060901,0.6789800709539501,85.4735208631637
698.4704558713227,0.877951693693938,88.69467223282336,3.0380756539894054,89.39650383182183,0.6791399989906,85.47297159921872
698.6203850320861,0.8781400513520627,88.69495226903618,3.0390226888897396,89.39669190315891,0.6792999212639272,85.47242225356021
698.7703141928495,0.8783284090311555,88.69523218514136,3.0399696605396427,89.39687984476149,0.6794598377792683,85.47187282623948
698.9202433536128,0.8785167667312028,88.69551198121617,3.0409165689798052,89.39706765677055,0.679619748541953,85.4713233173078
699.0701725143763,0.8787051244521921,88.69579165733776,3.041863414250882,89.39725533932692,0.6797796535573031,85.4707737268164
699.2201016751396,0.8788934821941083,88.69607121358328,3.042810196393489,89.39744289257115,0.6799395528306332,85.47022405481646
699.3700308359031,0.8790818399569392,88.69635065002973,3.0437569154482116,89.39763031664363,0.6800994463672506,85.46967430135909
699.5199599966664,0.8792701977406708,88.6966299667541,3.0447035714555994,89.39781761168454,0.6802593341724552,85.46912446649537
699.6698891574298,0.87945855554529,88.69690916383333,3.0456501644561644,89.39800477783388,0.6804192162515394,85.46857455027637
699.8198183181933,0.8796469133707833,88.69718824134421,3.046596694490392,89.39819181523134,0.6805790926097888,85.46802455275308
699.9697474789566,0.8798352712171368,88.69746719936357,3.047543161598721,89.39837872401655,0.6807389632524807,85.46747447397641
700.1196766397201,0.8800236290843377,88.69774603796809,3.0484895658215656,89.3985655043288,0.680898828184886,85.46692431399728
700.2696058004834,0.8802119869723724,88.69802475723444,3.0494359071992996,89.39875215630727,0.6810586874122676,85.46637407286656
700.4195349612469,0.8804003448812278,88.69830335723918,3.050382185772267,89.39893868009085,0.681218540939882,85.46582375063505
700.5694641220102,0.88058870281089,88.69858183805884,3.051328401580773,89.39912507581832,0.6813783887729773,85.46527334735353
700.7193932827736,0.8807770607613459,88.69886019976988,3.052274554665088,89.39931134362818,0.6815382309167952,85.46472286307268
700.869322443537,0.8809654187325823,88.6991384424487,3.0532206450654544,89.39949748365876,0.6816980673765698,85.46417229784322
701.0192516043004,0.8811537767245858,88.69941656617158,3.054166672822073,89.3996834960482,0.6818578981575281,85.46362165171575
701.1691807650639,0.8813421347373432,88.69969457101479,3.0551126379751135,89.39986938093438,0.6820177232648896,85.46307092474086
701.3191099258272,0.8815304927708407,88.69997245705453,3.0560585405647096,89.40005513845503,0.6821775427038667,85.46252011696909
701.4690390865906,0.8817188508250656,88.70025022436693,3.0570043806309632,89.40024076874765,0.6823373564796646,85.46196922845094
701.618968247354,0.8819072089000045,88.70052787302802,3.0579501582139423,89.40042627194958,0.682497164597482,85.46141825923685
701.7688974081174,0.8820955669956438,88.70080540311383,3.0588958733536753,89.4006116481979,0.6826569670625091,85.46086720937723
701.9188265688808,0.8822839251119706,88.70108281470027,3.059841526090162,89.4007968976295,0.6828167638799297,85.46031607892243
702.0687557296442,0.8824722832489713,88.70136010786324,3.060787116463367,89.40098202038112,0.6829765550549206,85.45976486792277
702.2186848904076,0.8826606414066333,88.70163728267848,3.0617326445132194,89.40116701658926,0.6831363405926513,85.45921357642852
702.368614051171,0.8828489995849427,88.70191433922179,3.062678110279614,89.40135188639019,0.6832961204982836,85.45866220448991
702.5185432119343,0.8830373577838863,88.70219127756879,3.0636235138024124,89.40153662992005,0.6834558947769731,85.45811075215711
702.6684723726978,0.8832257160034515,88.70246809779512,3.0645688551214425,89.4017212473147,0.6836156634338677,85.45755921948025
702.8184015334612,0.8834140742436244,88.70274479997632,3.0655141342764987,89.40190573870989,0.6837754264741084,85.45700760650945
702.9683306942246,0.8836024325043925,88.70302138418783,3.0664593513073406,89.4020901042411,0.6839351839028294,85.45645591329472
703.118259854988,0.8837907907857424,88.70329785050512,3.0674045062536925,89.40227434404363,0.6840949357251566,85.45590413988607
703.2681890157513,0.8839791490876604,88.70357419900351,3.0683495991552463,89.40245845825262,0.6842546819462106,85.4553522863335
703.4181181765148,0.8841675074101341,88.7038504297583,3.0692946300516644,89.40264244700296,0.6844144225711041,85.45480035268685
703.5680473372781,0.8843558657531501,88.7041265428447,3.070239598982565,89.40282631042935,0.6845741576049422,85.45424833899605
703.7179764980416,0.8845442241166951,88.70440253833787,3.0711845059875444,89.40301004866633,0.6847338870528245,85.45369624531091
703.867905658805,0.884732582500756,88.70467841631289,3.0721293511061534,89.4031936618482,0.6848936109198417,85.45314407168118
704.0178348195684,0.8849209409053199,88.70495417684481,3.0730741343779213,89.40337715010911,0.6850533292110792,85.45259181815665
704.1677639803318,0.885109299330374,88.7052298200086,3.0740188558423336,89.40356051358296,0.6852130419316141,85.45203948478697
704.3176931410951,0.8852976577759044,88.70550534587913,3.074963515538847,89.4037437524035,0.6853727490865171,85.4514870716218
704.4676223018586,0.8854860162418987,88.70578075453128,3.0759081135068844,89.40392686670425,0.6855324506808523,85.45093457871074
704.6175514626219,0.8856743747283435,88.70605604603978,3.076852649785836,89.40410985661856,0.6856921467196767,85.45038200610338
704.7674806233854,0.8858627332352261,88.70633122047938,3.077797124415056,89.40429272227959,0.6858518372080397,85.44982935384921
704.9174097841487,0.8860510917625333,88.7066062779247,3.0787415374338654,89.40447546382028,0.6860115221509842,85.44927662199773
705.0673389449121,0.8862394503102518,88.70688121845036,3.0796858888815537,89.40465808137338,0.6861712015535463,85.44872381059834
705.2172681056755,0.8864278088783688,88.70715604213085,3.0806301787973767,89.40484057507146,0.6863308754207554,85.44817091970043
705.3671972664389,0.8866161674668714,88.70743074904063,3.0815744072205544,89.40502294504691,0.6864905437576333,85.44761794935337
705.5171264272024,0.8868045260757469,88.70770533925409,3.0825185741902774,89.40520519143189,0.6866502065691961,85.44706489960643
705.6670555879657,0.8869928847049816,88.70797981284556,3.0834626797456983,89.4053873143584,0.6868098638604512,85.44651177050889
705.8169847487292,0.8871812433545628,88.70825416988934,3.0844067239259414,89.40556931395824,0.6869695156364009,85.44595856210995
705.9669139094925,0.8873696020244779,88.7085284104596,3.0853507067700936,89.40575119036298,0.6871291619020397,85.44540527445879
706.1168430702559,0.8875579607147134,88.70880253463052,3.0862946283172117,89.40593294370407,0.6872888026623558,85.44485190760452
706.2667722310193,0.8877463194252568,88.70907654247613,3.087238488606318,89.40611457411273,0.6874484379223303,85.44429846159625
706.4167013917827,0.8879346781560951,88.70935043407047,3.0881822876764007,89.40629608171996,0.6876080676869376,85.44374493648299
706.5666305525461,0.8881230369072151,88.7096242094875,3.089126025566417,89.40647746665663,0.6877676919611447,85.44319133231377
706.7165597133095,0.8883113956786043,88.7098978688011,3.0900697023152897,89.40665872905338,0.6879273107499128,85.44263764913752
706.8664888740728,0.8884997544702493,88.7101714120851,3.0910133179619086,89.40683986904067,0.6880869240581959,85.44208388700316
707.0164180348363,0.8886881132821381,88.71044483941327,3.0919568725451323,89.40702088674878,0.6882465318909414,85.44153004595955
707.1663471955997,0.8888764721142568,88.7107181508593,3.0929003661037826,89.40720178230778,0.6884061342530886,85.44097612605556
707.3162763563631,0.8890648309665932,88.71099134649685,3.093843798676654,89.40738255584756,0.6885657311495728,85.44042212733991
707.4662055171265,0.8892531898391343,88.71126442639948,3.094787170302503,89.40756320749786,0.6887253225853199,85.43986804986137
707.6161346778899,0.889441548731867,88.71153739064073,3.095730481020056,89.40774373738816,0.6888849085652505,85.43931389366865
707.7660638386533,0.8896299076447789,88.71181023929402,3.096673730868004,89.40792414564781,0.6890444890942784,85.4387596588104
707.9159929994166,0.8898182665778569,88.71208297243278,3.09761691988501,89.40810443240595,0.68920406417731,85.4382053453352
708.0659221601801,0.8900066255310884,88.71235559013031,3.0985600481097015,89.40828459779154,0.6893636338192463,85.43765095329168
708.2158513209434,0.8901949845044606,88.71262809245988,3.0995031155806694,89.40846464193334,0.6895231980249796,85.43709648272832
708.3657804817069,0.8903833434979603,88.7129004794947,3.1004461223364794,89.40864456495994,0.6896827567993977,85.43654193369362
708.5157096424703,0.8905717025115752,88.71317275130794,3.101389068415659,89.40882436699974,0.6898423101473804,85.43598730623604
708.6656388032337,0.8907600615452925,88.71344490797263,3.1023319538567073,89.40900404818096,0.6900018580738018,85.43543260040396
708.8155679639971,0.8909484205990991,88.71371694956183,3.1032747786980868,89.40918360863162,0.6901614005835284,85.43487781624576
708.9654971247604,0.8911367796729827,88.71398887614848,3.1042175429782293,89.40936304847956,0.6903209376814202,85.43432295380973
709.1154262855239,0.8913251387669301,88.71426068780548,3.105160246735535,89.40954236785245,0.6904804693723317,85.43376801314417
709.2653554462872,0.891513497880929,88.71453238460566,3.106102890008369,89.40972156687775,0.6906399956611095,85.4332129942973
709.4152846070507,0.8917018570149666,88.7148039666218,3.107045472835069,89.40990064568277,0.6907995165525944,85.43265789731733
709.565213767814,0.8918902161690301,88.71507543392661,3.107987995253935,89.41007960439458,0.6909590320516206,85.43210272225238
709.7151429285774,0.8920785753431065,88.71534678659275,3.1089304573032344,89.41025844314015,0.6911185421630146,85.43154746915057
709.8650720893409,0.892266934537184,88.7156180246928,3.10987285902121,89.41043716204618,0.6912780468915986,85.43099213805998
710.0150012501042,0.8924552937512492,88.71588914829928,3.110815200446062,89.41061576123926,0.691437546242186,85.43043672902861
710.1649304108677,0.8926436529852898,88.71616015748468,3.111757481615968,89.41079424084576,0.6915970402195851,85.42988124210446
710.314859571631,0.8928320122392928,88.71643105232137,3.112699702569064,89.41097260099185,0.6917565288285967,85.42932567733547
710.4647887323945,0.893020371513246,88.71670183288172,3.113641863343462,89.41115084180359,0.6919160120740162,85.42877003476954
710.6147178931578,0.8932087308071365,88.71697249923803,3.114583963977237,89.41132896340679,0.6920754899606315,85.42821431445452
710.7646470539212,0.8933970901209517,88.71724305146248,3.1155260045084314,89.41150696592709,0.6922349624932247,85.42765851643823
710.9145762146846,0.893585449454679,88.71751348962725,3.1164679849750603,89.41168484948996,0.692394429676571,85.42710264076845
711.064505375448,0.893773808808306,88.71778381380446,3.1174099054151037,89.4118626142207,0.6925538915154393,85.42654668749292
711.2144345362115,0.8939621681818201,88.71805402406612,3.1183517658665094,89.41204026024444,0.692713348014592,85.4259906566593
711.3643636969748,0.8941505275752085,88.71832412048423,3.119293566367192,89.41221778768607,0.6928727991787853,85.42543454831527
711.5142928577382,0.8943388869884586,88.7185941031307,3.1202353069550366,89.41239519667037,0.6930322450127685,85.42487836250844
711.6642220185016,0.8945272464215582,88.71886397207737,3.1211769876678974,89.41257248732194,0.6931916855212852,85.42432209928637
711.814151179265,0.8947156058744944,88.71913372739608,3.1221186085435924,89.41274965976511,0.6933511207090716,85.42376575869658
711.9640803400284,0.8949039653472552,88.71940336915856,3.123060169619912,89.41292671412414,0.6935105505808584,85.42320934078658
712.1140095007918,0.8950923248398275,88.71967289743644,3.1240016709346112,89.41310365052307,0.6936699751413697,85.4226528456038
712.2639386615552,0.8952806843521991,88.71994231230138,3.1249431125254157,89.41328046908573,0.6938293943953228,85.42209627319565
712.4138678223186,0.8954690438843573,88.72021161382494,3.12588449443002,89.41345716993584,0.6939888083474293,85.4215396236095
712.5637969830819,0.8956574034362899,88.72048080207858,3.126825816686085,89.4136337531969,0.6941482170023935,85.42098289689267
712.7137261438454,0.8958457630079845,88.72074987713377,3.127767079331242,89.41381021899223,0.6943076203649146,85.42042609309243
712.8636553046088,0.8960341225994278,88.72101883906187,3.1287082824030854,89.41398656744498,0.6944670184396845,85.41986921225603
713.0135844653722,0.8962224822106086,88.7212876879342,3.1296494259391863,89.41416279867813,0.6946264112313894,85.41931225443068
713.1635136261356,0.8964108418415137,88.72155642382201,3.130590509977078,89.41433891281451,0.6947857987447084,85.41875521966354
713.3134427868989,0.8965992014921303,88.72182504679651,3.131531534554263,89.41451490997672,0.6949451809843151,85.41819810800172
713.4633719476624,0.8967875611624472,88.72209355692884,3.1324724997082156,89.41469079028722,0.6951045579548762,85.4176409194923
713.6133011084257,0.8969759208524507,88.72236195429004,3.133413405476375,89.41486655386828,0.695263929661053,85.41708365418233
713.7632302691892,0.8971642805621293,88.72263023895117,3.1343542518961516,89.41504220084202,0.6954232961074995,85.4165263121188
713.9131594299525,0.8973526402914701,88.72289841098316,3.1352950390049212,89.41521773133036,0.6955826572988641,85.41596889334868
714.063088590716,0.897541000040461,88.72316647045693,3.1362357668400316,89.41539314545504,0.6957420132397886,85.41541139791887
714.2130177514794,0.8977293598090896,88.72343441744329,3.1371764354387985,89.41556844333769,0.6959013639349088,85.41485382587628
714.3629469122427,0.8979177195973432,88.72370225201306,3.138117044838504,89.41574362509967,0.6960607093888542,85.41429617726773
714.5128760730062,0.89810607940521,88.72396997423691,3.1390575950764017,89.41591869086223,0.6962200496062481,85.41373845214
714.6628052337695,0.8982944392326774,88.72423758418553,3.1399980861897125,89.41609364074644,0.6963793845917076,85.41318065053987
714.812734394533,0.8984827990797329,88.72450508192952,3.1409385182156266,89.41626847487318,0.6965387143498435,85.41262277251406
714.9626635552963,0.8986711589463644,88.72477246753942,3.1418788911913027,89.4164431933632,0.6966980388852604,85.41206481810923
715.1125927160597,0.8988595188325594,88.72503974108574,3.142819205153869,89.416617796337,0.6968573582025569,85.41150678737203
715.2625218768231,0.8990478787383062,88.72530690263883,3.143759460140422,89.41679228391499,0.6970166723063255,85.41094868034907
715.4124510375865,0.8992362386635914,88.72557395226913,3.1446996561880267,89.41696665621737,0.6971759812011522,85.4103904970869
715.56238019835,0.8994245986084037,88.72584089004691,3.145639793333718,89.41714091336418,0.6973352848916173,85.40983223763202
715.7123093591133,0.8996129585727306,88.7261077160424,3.146579871614499,89.41731505547527,0.6974945833822944,85.40927390203093
715.8622385198768,0.8998013185565598,88.72637443032585,3.147519891067344,89.41748908267034,0.6976538766777516,85.40871549033007
716.0121676806401,0.8999896785598787,88.72664103296734,3.148459851729191,89.41766299506892,0.6978131647825502,85.40815700257583
716.1620968414035,0.9001780385826755,88.72690752403695,3.149399753636953,89.41783679279037,0.6979724477012462,85.40759843881459
716.3120260021669,0.9003663986249381,88.72717390360468,3.1503395968275103,89.41801047595386,0.6981317254383891,85.40703979909263
716.4619551629303,0.9005547586866537,88.72744017174051,3.151279381337711,89.41818404467843,0.6982909979985222,85.40648108345628
716.6118843236937,0.9007431187678107,88.72770632851432,3.152219107204372,89.4183574990829,0.6984502653861825,85.40592229195177
716.7618134844571,0.9009314788683964,88.72797237399595,3.153158774464283,89.41853083928598,0.6986095276059016,85.40536342462528
716.9117426452204,0.9011198389883989,88.72823830825519,3.154098383154199,89.41870406540616,0.6987687846622047,85.40480448152299
717.0616718059839,0.901308199127806,88.72850413136173,3.155037933310847,89.4188771775618,0.6989280365596112,85.40424546269101
717.2116009667473,0.9014965592866058,88.72876984338527,3.1559774249709207,89.41905017587108,0.6990872833026339,85.40368636817546
717.3615301275107,0.9016849194647854,88.72903544439538,3.156916858171084,89.419223060452,0.6992465248957801,85.40312719802235
717.5114592882741,0.9018732796623334,88.72930093446162,3.157856232947973,89.41939583142239,0.6994057613435509,85.4025679522777
717.6613884490375,0.9020616398792375,88.72956631365348,3.1587955493381905,89.41956848889996,0.6995649926504415,85.4020086309875
717.8113176098009,0.9022500001154852,88.72983158204039,3.1597348073783076,89.4197410330022,0.6997242188209409,85.40144923419763
717.9612467705642,0.9024383603710648,88.73009673969172,3.1606740071048667,89.41991346384647,0.6998834398595323,85.40088976195402
718.1111759313277,0.902626720645964,88.73036178667677,3.1616131485543812,89.42008578154993,0.7000426557706929,85.4003302143025
718.261105092091,0.9028150809401707,88.73062672306482,3.1625522317633314,89.42025798622963,0.7002018665588938,85.3997705912889
718.4110342528545,0.9030034412536732,88.73089154892504,3.1634912567681677,89.42043007800237,0.7003610722286003,85.39921089295899
718.5609634136179,0.9031918015864587,88.73115626432659,3.16443022360531,89.42060205698488,0.700520272784272,85.3986511193585
718.7108925743812,0.9033801619385156,88.73142086933856,3.1653691323111497,89.42077392329365,0.7006794682303615,85.39809127053313
718.8608217351447,0.9035685223098321,88.73168536402996,3.166307982922046,89.42094567704505,0.7008386585713176,85.39753134652854
719.010750895908,0.9037568827003956,88.73194974846976,3.1672467754743274,89.42111731835529,0.7009978438115803,85.39697134739032
719.1606800566715,0.9039452431101943,88.73221402272686,3.1681855100042937,89.42128884734035,0.7011570239555865,85.3964112731641
719.3106092174348,0.9041336035392162,88.73247818687013,3.1691241865482134,89.42146026411615,0.7013161990077649,85.39585112389538
719.4605383781983,0.9043219639874495,88.73274224096836,3.170062805142326,89.42163156879836,0.7014753689725404,85.3952908996297
719.6104675389616,0.9045103244548818,88.73300618509029,3.171001365822838,89.42180276150253,0.7016345338543305,85.39473060041249
719.760396699725,0.9046986849415012,88.73327001930458,3.1719398686259295,89.42197384234406,0.7017936936575473,85.39417022628918
719.9103258604885,0.904887045447296,88.7335337436799,3.1728783135877476,89.42214481143813,0.701952848386597,85.39360977730519
720.0602550212518,0.9050754059722538,88.73379735828478,3.1738167007444114,89.4223156688998,0.7021119980458801,85.39304925350585
720.2101841820153,0.9052637665163633,88.73406086318772,3.174755030132009,89.42248641484399,0.7022711426397913,85.39248865493647
720.3601133427786,0.905452127079612,88.73432425845719,3.175693301786596,89.4226570493854,0.7024302821727195,85.39192798164233
720.510042503542,0.9056404876619877,88.7345875441616,3.176631515744202,89.42282757263864,0.7025894166490473,85.39136723366866
720.6599716643054,0.9058288482634791,88.73485072036927,3.1775696720408257,89.42299798471808,0.7027485460731518,85.39080641106068
720.8099008250688,0.906017208884074,88.73511378714848,3.178507770712435,89.42316828573799,0.7029076704494048,85.39024551386352
720.9598299858322,0.9062055695237606,88.73537674456747,3.1794458117949667,89.42333847581243,0.703066789782172,85.38968454212231
