frequency_hz,linear_triplen_check_grid_ohm,linear_triplen_check_grid_angle_deg,linear_triplen_check_filter_ohm,linear_triplen_check_filter_angle_deg,linear_triplen_check_pcc_ohm,linear_triplen_check_pcc_angle_deg
721.1097591465956,0.906393930182527,88.73563959269438,3.1803837953243317,89.42350855505538,0.7032259040758124,85.38912349588213
721.259688307359,0.9065822908603608,88.73590233159737,3.1813217213364045,89.42367852358058,0.7033850133346802,85.38856237518804
721.4096174681224,0.9067706515572509,88.73616496134446,3.1822595898670367,89.42384838150166,0.7035441175631243,85.38800118008506
721.5595466288858,0.9069590122731849,88.73642748200365,3.183197400952047,89.42401812893205,0.7037032167654865,85.38743991061813
721.7094757896492,0.9071473730081513,88.73668989364288,3.1841351546272256,89.42418776598505,0.7038623109461044,85.3868785668322
721.8594049504126,0.9073357337621376,88.73695219633005,3.1850728509283273,89.42435729277379,0.7040214001093078,85.38631714877216
722.009334111176,0.9075240945351328,88.73721439013299,3.1860104898910877,89.42452670941127,0.7041804842594234,85.38575565648287
722.1592632719394,0.9077124553271245,88.73747647511945,3.1869480715512033,89.42469601601027,0.7043395634007695,85.38519409000915
722.3091924327027,0.9079008161381013,88.73773845135717,3.187885595944345,89.42486521268351,0.7044986375376611,85.3846324493958
722.4591215934662,0.9080891769680509,88.7380003189138,3.1888230631061543,89.42503429954346,0.7046577066744057,85.38407073468751
722.6090507542295,0.9082775378169615,88.73826207785694,3.189760473072243,89.42520327670245,0.704816770815306,85.38350894592905
722.758979914993,0.908465898684822,88.73852372825418,3.1906978258781917,89.42537214427269,0.7049758299646592,85.38294708316506
722.9089090757564,0.90865425957162,88.73878527017295,3.1916351215595538,89.42554090236622,0.7051348841267561,85.38238514644019
723.0588382365198,0.9088426204773438,88.73904670368073,3.1925723601518503,89.4257095510949,0.7052939333058823,85.38182313579901
723.2087673972832,0.9090309814019817,88.73930802884489,3.1935095416905765,89.42587809057049,0.7054529775063179,85.38126105128609
723.3586965580465,0.909219342345522,88.73956924573274,3.1944466662111957,89.42604652090452,0.7056120167323366,85.38069889294597
723.50862571881,0.909407703307953,88.73983035441157,3.1953837337491433,89.4262148422084,0.7057710509882076,85.38013666082311
723.6585548795733,0.9095960642892628,88.74009135494859,3.1963207443398227,89.42638305459342,0.7059300802781938,85.37957435496196
723.8084840403368,0.9097844252894396,88.74035224741094,3.1972576980186105,89.42655115817065,0.7060891046065522,85.37901197540695
723.9584132011001,0.909972786308472,88.74061303186575,3.1981945948208543,89.42671915305104,0.7062481239775353,85.37844952220243
724.1083423618636,0.9101611473463482,88.74087370838002,3.199131434781871,89.42688703934542,0.7064071383953886,85.37788699539274
724.258271522627,0.9103495084030562,88.7411342770208,3.2000682179369484,89.42705481716438,0.7065661478643528,85.3773243950222
724.4082006833903,0.9105378694785845,88.74139473785502,3.2010049443213444,89.4272224866184,0.7067251523886632,85.37676172113504
724.5581298441538,0.9107262305729218,88.74165509094951,3.2019416139702916,89.42739004781788,0.7068841519725495,85.3761989737755
724.7080590049171,0.9109145916860559,88.74191533637112,3.202878226918989,89.42755750087294,0.7070431466202353,85.37563615298778
724.8579881656806,0.9111029528179755,88.74217547418665,3.2038147832026076,89.42772484589361,0.7072021363359389,85.37507325881603
725.0079173264439,0.9112913139686685,88.74243550446278,3.2047512828562903,89.42789208298979,0.707361121123873,85.37451029130433
725.1578464872073,0.9114796751381236,88.74269542726618,3.205687725915151,89.42805921227118,0.7075201009882452,85.37394725049681
725.3077756479707,0.9116680363263291,88.74295524266346,3.206624112414274,89.42822623384735,0.7076790759332575,85.37338413643748
725.4577048087341,0.9118563975332735,88.74321495072115,3.207560442388715,89.42839314782772,0.707838045963106,85.37282094917035
725.6076339694976,0.9120447587589452,88.74347455150577,3.208496715873498,89.42855995432156,0.7079970110819812,85.3722576887394
725.7575631302609,0.9122331200033325,88.74373404508374,3.209432932903624,89.42872665343798,0.7081559712940689,85.37169435518855
725.9074922910244,0.9124214812664238,88.74399343152146,3.210369093514061,89.42889324528593,0.7083149266035487,85.37113094856169
726.0574214517877,0.9126098425482073,88.74425271088526,3.2113051977397467,89.42905972997424,0.7084738770145945,85.3705674689027
726.2073506125511,0.9127982038486716,88.74451188324142,3.2122412456155933,89.42922610761158,0.7086328225313758,85.3700039162554
726.3572797733145,0.9129865651678053,88.74477094865611,3.213177237176483,89.42939237830643,0.7087917631580558,85.36944029066358
726.5072089340779,0.9131749265055966,88.74502990719557,3.2141131724572687,89.42955854216717,0.7089506988987921,85.36887659217095
726.6571380948413,0.9133632878620346,88.74528875892587,3.2150490514927768,89.42972459930202,0.7091096297577378,85.36831282082127
726.8070672556047,0.9135516492371067,88.74554750391306,3.2159848743178006,89.42989054981902,0.7092685557390398,85.36774897665822
726.956996416368,0.9137400106308019,88.74580614222317,3.2169206409671074,89.4300563938261,0.7094274768468396,85.3671850597254
727.1069255771315,0.9139283720431092,88.74606467392213,3.2178563514754375,89.43022213143102,0.7095863930852736,85.36662107006647
727.2568547378949,0.9141167334740163,88.74632309907585,3.218792005877501,89.4303877627414,0.7097453044584727,85.36605700772496
727.4067838986583,0.9143050949235121,88.74658141775015,3.219727604207978,89.4305532878647,0.7099042109705626,85.36549287274441
727.5567130594217,0.9144934563915847,88.74683963001083,3.2206631465015203,89.43071870690824,0.7100631126256626,85.36492866516834
727.7066422201851,0.9146818178782236,88.74709773592362,3.221598632792755,89.43088401997919,0.7102220094278884,85.36436438504019
727.8565713809485,0.9148701793834162,88.74735573555417,3.2225340631162753,89.43104922718456,0.7103809013813486,85.3638000324034
728.0065005417118,0.9150585409071516,88.74761362896814,3.2234694375066484,89.43121432863124,0.7105397884901474,85.36323560730136
728.1564297024753,0.9152469024494181,88.74787141623108,3.224404755998414,89.43137932442599,0.7106986707583836,85.36267110977741
728.3063588632386,0.9154352640102048,88.74812909740851,3.2253400186260825,89.43154421467533,0.7108575481901502,85.3621065398749
728.4562880240021,0.9156236255894998,88.74838667256589,3.2262752254241365,89.43170899948574,0.7110164207895356,85.36154189763708
728.6062171847655,0.9158119871872917,88.74864414176862,3.2272103764270286,89.43187367896347,0.711175288560622,85.36097718310722
728.7561463455288,0.9160003488035692,88.74890150508207,3.2281454716691824,89.43203825321471,0.7113341515074868,85.36041239632853
728.9060755062923,0.9161887104383208,88.74915876257154,3.2290805111849976,89.43220272234544,0.7114930096342019,85.35984753734417
729.0560046670556,0.9163770720915353,88.74941591430226,3.2300154950088413,89.43236708646148,0.7116518629448343,85.3592826061973
729.2059338278191,0.9165654337632013,88.74967296033942,3.2309504231750545,89.43253134566858,0.7118107114434454,85.35871760293101
729.3558629885824,0.9167537954533074,88.74992990074819,3.2318852957179502,89.43269550007228,0.7119695551340909,85.35815252758839
729.5057921493459,0.9169421571618418,88.75018673559362,3.2328201126718104,89.43285954977799,0.7121283940208222,85.35758738021248
729.6557213101092,0.9171305188887935,88.75044346494074,3.2337548740708906,89.43302349489099,0.7122872281076844,85.35702216084624
729.8056504708726,0.9173188806341515,88.75070008885457,3.2346895799494217,89.4331873355164,0.7124460573987181,85.35645686953268
729.955579631636,0.917507242397904,88.7509566074,3.2356242303416014,89.43335107175922,0.7126048818979587,85.35589150631469
730.1055087923994,0.9176956041800398,88.75121302064191,3.2365588252815995,89.43351470372426,0.7127637016094353,85.35532607123521
730.2554379531629,0.9178839659805473,88.75146932864511,3.2374933648035613,89.43367823151625,0.7129225165371732,85.35476056433707
730.4053671139262,0.9180723277994157,88.75172553147439,3.2384278489416034,89.43384165523972,0.7130813266851913,85.35419498566309
730.5552962746896,0.9182606896366337,88.75198162919445,3.2393622777298106,89.43400497499908,0.7132401320575041,85.35362933525607
730.705225435453,0.9184490514921896,88.75223762186994,3.2402966512022444,89.43416819089859,0.7133989326581206,85.35306361315875
730.8551545962164,0.9186374133660721,88.75249350956548,3.241230969392935,89.4343313030424,0.7135577284910443,85.35249781941387
731.0050837569798,0.9188257752582705,88.75274929234561,3.2421652323358874,89.43449431153446,0.7137165195602739,85.3519319540641
731.1550129177432,0.9190141371687729,88.75300497027484,3.2430994400650763,89.43465721647861,0.713875305869803,85.3513660171521
731.3049420785067,0.9192024990975686,88.75326054341761,3.2440335926144495,89.43482001797858,0.7140340874236197,85.35080000872047
731.45487123927,0.9193908610446455,88.75351601183834,3.244967690017927,89.43498271613791,0.7141928642257066,85.3502339288118
731.6048004000334,0.9195792230099933,88.75377137560133,3.245901732309403,89.43514531105998,0.7143516362800425,85.34966777746862
731.7547295607968,0.9197675849936006,88.75402663477091,3.246835719522741,89.43530780284811,0.7145104035905996,85.34910155473347
731.9046587215602,0.9199559469954559,88.7542817894113,3.247769651691777,89.43547019160543,0.7146691661613459,85.3485352606488
732.0545878823236,0.9201443090155479,88.75453683958665,3.2487035288503203,89.4356324774349,0.7148279239962433,85.34796889525707
732.204517043087,0.9203326710538657,88.75479178536115,3.249637351032153,89.43579466043937,0.7149866770992498,85.34740245860065
732.3544462038503,0.9205210331103981,88.75504662679884,3.250571118271028,89.43595674072158,0.7151454254743171,85.34683595072195
732.5043753646138,0.9207093951851337,88.75530136396377,3.2515048306006737,89.4361187183841,0.7153041691253929,85.3462693716633
732.6543045253771,0.9208977572780616,88.7555559969199,3.252438488054786,89.43628059352932,0.7154629080564188,85.34570272146698
732.8042336861406,0.9210861193891704,88.75581052573116,3.2533720906670367,89.43644236625957,0.715621642271332,85.34513600017527
732.954162846904,0.9212744815184489,88.75606495046141,3.2543056384710707,89.436604036677,0.7157803717740644,85.34456920783042
733.1040920076674,0.9214628436658866,88.75631927117448,3.2552391315005025,89.4367656048836,0.7159390965685429,85.34400234447462
733.2540211684308,0.9216512058314713,88.75657348793412,3.2561725697889212,89.43692707098128,0.7160978166586888,85.34343541015001
733.4039503291941,0.9218395680151925,88.75682760080407,3.2571059533698867,89.43708843507174,0.7162565320484188,85.34286840489877
733.5538794899576,0.9220279302170395,88.75708160984794,3.2580392822769344,89.4372496972566,0.7164152427416454,85.34230132876294
733.7038086507209,0.9222162924370003,88.7573355151294,3.2589725565435694,89.43741085763732,0.7165739487422742,85.34173418178463
733.8537378114844,0.9224046546750645,88.75758931671199,3.259905776203272,89.4375719163152,0.7167326500542075,85.34116696400584
734.0036669722477,0.9225930169312204,88.75784301465919,3.260838941289491,89.43773287339145,0.7168913466813414,85.34059967546857
734.1535961330111,0.9227813792054574,88.75809660903445,3.2617720518356528,89.43789372896711,0.7170500386275671,85.34003231621477
734.3035252937746,0.9229697414977646,88.75835009990121,3.2627051078751554,89.43805448314309,0.7172087258967721,85.33946488628641
734.4534544545379,0.9231581038081303,88.7586034873228,3.263638109441365,89.43821513602015,0.7173674084928371,85.33889738572533
734.6033836153014,0.9233464661365439,88.75885677136253,3.2645710565676276,89.43837568769894,0.7175260864196387,85.33832981457341
734.7533127760647,0.9235348284829942,88.75910995208362,3.265503949287255,89.43853613827997,0.7176847596810486,85.33776217287249
734.9032419368282,0.9237231908474701,88.75936302954929,3.266436787633539,89.43869648786358,0.7178434282809336,85.33719446066432
735.0531710975915,0.9239115532299608,88.75961600382269,3.267369571639737,89.43885673655002,0.7180020922231547,85.33662667799071
735.2031002583549,0.9240999156304552,88.75986887496687,3.268302301339085,89.43901688443935,0.718160751511569,85.33605882489333
735.3530294191183,0.9242882780489421,88.7601216430449,3.2692349767647886,89.43917693163156,0.7183194061500278,85.33549090141389
735.5029585798817,0.9244766404854106,88.76037430811978,3.2701675979500284,89.43933687822648,0.7184780561423783,85.33492290759405
735.6528877406452,0.9246650029398501,88.76062687025443,3.271100164927958,89.43949672432376,0.718636701492462,85.33435484347542
735.8028169014085,0.9248533654122488,88.76087932951174,3.272032677731701,89.43965647002298,0.7187953422041157,85.33378670909963
735.9527460621719,0.9250417279025963,88.76113168595455,3.2729651363943555,89.43981611542354,0.7189539782811709,85.33321850450817
736.1026752229353,0.925230090410882,88.76138393964564,3.2738975409489965,89.43997566062474,0.7191126097274558,85.33265022974258
736.2526043836987,0.9254184529370942,88.76163609064776,3.2748298914286664,89.44013510572572,0.7192712365467917,85.33208188484438
736.4025335444621,0.9256068154812224,88.76188813902357,3.275762187866383,89.4402944508255,0.719429858742996,85.33151346985501
736.5524627052255,0.9257951780432554,88.7621400848357,3.2766944302951377,89.44045369602296,0.7195884763198803,85.33094498481587
736.702391865989,0.9259835406231824,88.76239192814676,3.2776266187478966,89.44061284141684,0.7197470892812535,85.33037642976836
736.8523210267523,0.9261719032209924,88.76264366901925,3.278558753257593,89.44077188710575,0.7199056976309169,85.32980780475384
737.0022501875156,0.9263602658366747,88.76289530751565,3.2794908338571402,89.44093083318819,0.7200643013726687,85.32923910981363
737.1521793482791,0.9265486284702181,88.76314684369841,3.2804228605794212,89.44108967976251,0.720222900510302,85.32867034498899
737.3021085090425,0.9267369911216119,88.76339827762989,3.2813548334572946,89.44124842692692,0.7203814950476044,85.32810151032122
737.4520376698059,0.9269253537908454,88.76364960937242,3.2822867525235897,89.4414070747795,0.7205400849883589,85.32753260585149
737.6019668305693,0.9271137164779073,88.76390083898828,3.2832186178111096,89.44156562341823,0.720698670336344,85.32696363162104
737.7518959913326,0.9273020791827871,88.76415196653969,3.2841504293526316,89.44172407294089,0.7208572510953335,85.32639458767098
737.9018251520961,0.9274904419054737,88.76440299208882,3.2850821871809055,89.4418824234452,0.7210158272690956,85.32582547404245
738.0517543128594,0.9276788046459562,88.7646539156978,3.286013891328658,89.4420406750287,0.7211743988613943,85.32525629077654
738.2016834736229,0.9278671674042243,88.76490473742871,3.2869455418285836,89.44219882778881,0.7213329658759885,85.32468703791429
738.3516126343862,0.9280555301802664,88.76515545734357,3.2878771387133536,89.44235688182287,0.7214915283166328,85.32411771549675
738.5015417951497,0.9282438929740724,88.76540607550433,3.288808682015612,89.44251483722799,0.7216500861870763,85.32354832356489
738.651470955913,0.9284322557856309,88.76565659197296,3.2897401717679773,89.44267269410125,0.7218086394910639,85.32297886215969
738.8014001166764,0.9286206186149314,88.76590700681129,3.2906716080030396,89.44283045253952,0.721967188232335,85.32240933132202
738.9513292774399,0.9288089814619633,88.76615732008116,3.291602990753366,89.44298811263961,0.7221257324146255,85.32183973109282
739.1012584382032,0.9289973443267153,88.76640753184434,3.2925343200514923,89.44314567449814,0.7222842720416651,85.32127006151293
739.2511875989667,0.9291857072091769,88.76665764216257,3.2934655959299315,89.44330313821162,0.7224428071171796,85.3207003226232
739.40111675973,0.9293740701093374,88.76690765109748,3.294396818421169,89.44346050387645,0.7226013376448899,85.32013051446438
739.5510459204935,0.929562433027186,88.76715755871074,3.2953279875576653,89.44361777158889,0.7227598636285123,85.31956063707726
739.7009750812568,0.9297507959627119,88.76740736506389,3.2962591033718516,89.44377494144506,0.7229183850717579,85.31899069050256
739.8509042420202,0.9299391589159041,88.76765707021845,3.297190165896135,89.44393201354096,0.7230769019783332,85.31842067478097
740.0008334027837,0.9301275218867524,88.76790667423592,3.298121175162898,89.44408898797245,0.7232354143519408,85.31785058995315
740.150762563547,0.9303158848752457,88.7681561771777,3.2990521312044923,89.4442458648353,0.7233939221962773,85.31728043605975
740.3006917243105,0.9305042478813734,88.76840557910518,3.2999830340532488,89.4444026442251,0.7235524255150356,85.31671021314135
740.4506208850738,0.9306926109051249,88.76865488007967,3.3009138837414653,89.44455932623734,0.7237109243119034,85.31613992123852
740.6005500458372,0.9308809739464893,88.76890408016244,3.301844680301422,89.44471591096737,0.723869418590564,85.31556956039178
740.7504792066006,0.9310693370054564,88.76915317941473,3.3027754237653664,89.44487239851046,0.7240279083546958,85.31499913064167
740.900408367364,0.9312577000820147,88.7694021778977,3.303706114165522,89.44502878896168,0.7241863936079725,85.3144286320286
741.0503375281274,0.931446063176154,88.76965107567248,3.3046367515340855,89.44518508241602,0.7243448743540634,85.31385806459303
741.2002666888908,0.9316344262878635,88.76989987280017,3.3055673359032305,89.44534127896831,0.7245033505966328,85.31328742837539
741.3501958496543,0.931822789417133,88.77014856934176,3.306497867305102,89.4454973787133,0.7246618223393411,85.31271672341602
741.5001250104176,0.9320111525639512,88.77039716535823,3.3074283457718177,89.44565338174557,0.7248202895858427,85.31214594975528
741.650054171181,0.9321995157283077,88.77064566091055,3.308358771335472,89.44580928815962,0.7249787523397884,85.31157510743344
741.7999833319444,0.9323878789101919,88.77089405605953,3.309289144028133,89.44596509804977,0.7251372106048246,85.31100419649083
741.9499124927078,0.9325762421095932,88.77114235086607,3.3102194638818414,89.44612081151023,0.7252956643845924,85.31043321696764
742.0998416534712,0.9327646053265013,88.7713905453909,3.3111497309286158,89.44627642863512,0.7254541136827279,85.3098621689041
742.2497708142346,0.932952968560905,88.77163863969479,3.312079945200442,89.44643194951838,0.7256125585028641,85.30929105234041
742.3996999749979,0.9331413318127938,88.77188663383838,3.3130101067292865,89.4465873742539,0.725770998848628,85.3087198673167
742.5496291357614,0.9333296950821576,88.77213452788234,3.3139402155470883,89.44674270293535,0.7259294347236425,85.30814861387307
742.6995582965247,0.9335180583689855,88.77238232188722,3.314870271685758,89.44689793565635,0.7260878661315259,85.30757729204963
742.8494874572882,0.9337064216732671,88.77263001591359,3.315800275177183,89.44705307251039,0.7262462930758927,85.30700590188641
742.9994166180516,0.9338947849949911,88.77287761002192,3.3167302260532243,89.44720811359076,0.7264047155603506,85.30643444342346
743.149345778815,0.9340831483341484,88.77312510427264,3.3176601243457187,89.44736305899073,0.7265631335885055,85.30586291670072
743.2992749395784,0.9342715116907269,88.77337249872616,3.3185899700864736,89.44751790880338,0.7267215471639571,85.30529132175818
743.4492041003417,0.934459875064717,88.7736197934428,3.3195197633072744,89.44767266312166,0.7268799562903008,85.30471965863575
743.5991332611052,0.9346482384561079,88.77386698848288,3.320449504039879,89.44782732203848,0.7270383609711277,85.30414792737334
743.7490624218685,0.934836601864889,88.77411408390661,3.3213791923160207,89.44798188564653,0.727196761210024,85.30357612801079
743.898991582632,0.9350249652910501,88.77436107977421,3.3223088281674076,89.44813635403841,0.7273551570105719,85.30300426058794
744.0489207433953,0.9352133287345805,88.7746079761458,3.3232384116257183,89.44829072730661,0.7275135483763486,85.3024323251446
744.1988499041587,0.9354016921954695,88.7748547730815,3.3241679427226125,89.4484450055435,0.727671935310927,85.3018603217205
744.3487790649222,0.9355900556737069,88.77510147064136,3.325097421489719,89.4485991888413,0.7278303178178755,85.30128825035541
744.4987082256855,0.9357784191692822,88.77534806888536,3.326026847958643,89.44875327729214,0.7279886959007582,85.30071611108903
744.648637386449,0.935966782682185,88.77559456787348,3.326956222160966,89.448907270988,0.728147069563134,85.30014390396101
744.7985665472123,0.9361551462124046,88.7758409676656,3.3278855441282404,89.44906117002077,0.728305438808558,85.29957162901101
744.9484957079758,0.9363435097599307,88.7760872683216,3.3288148138919955,89.44921497448217,0.7284638036405809,85.29899928627864
745.0984248687391,0.9365318733247527,88.77633346990129,3.3297440314837354,89.44936868446386,0.7286221640627482,85.29842687580347
745.2483540295025,0.9367202369068606,88.7765795724644,3.330673196934939,89.44952230005732,0.7287805200786016,85.29785439762504
745.3982831902659,0.9369086005062434,88.77682557607064,3.3316023102770584,89.44967582135395,0.7289388716916785,85.29728185178288
745.5482123510293,0.9370969641228909,88.77707148077971,3.3325313715415206,89.44982924844501,0.7290972189055107,85.29670923831648
745.6981415117928,0.937285327756793,88.77731728665123,3.3334603807597305,89.44998258142165,0.7292555617236273,85.29613655726527
745.8480706725561,0.9374736914079387,88.77756299374471,3.3343893379630622,89.45013582037491,0.7294139001495512,85.29556380866869
745.9979998333195,0.9376620550763182,88.77780860211973,3.33531824318287,89.45028896539566,0.7295722341868017,85.29499099256613
746.1479289940829,0.9378504187619207,88.77805411183573,3.33624709645048,89.4504420165747,0.729730563838894,85.29441810899694
746.2978581548463,0.9380387824647363,88.77829952295215,3.3371758977971924,89.4505949740027,0.7298888891093384,85.29384515800045
746.4477873156097,0.9382271461847541,88.77854483552838,3.3381046472542875,89.45074783777021,0.7300472100016411,85.29327213961596
746.5977164763731,0.9384155099219638,88.77879004962371,3.339033344853012,89.45090060796764,0.7302055265193035,85.29269905388276
746.7476456371365,0.9386038736763556,88.77903516529744,3.339961990624595,89.4510532846853,0.7303638386658228,85.29212590084006
746.8975747978999,0.9387922374479184,88.77928018260883,3.340890584600238,89.4512058680134,0.7305221464446922,85.29155268052708
747.0475039586632,0.9389806012366424,88.77952510161704,3.341819126811115,89.45135835804197,0.7306804498593996,85.29097939298296
747.1974331194267,0.9391689650425173,88.7797699223812,3.3427476172883805,89.45151075486099,0.7308387489134297,85.29040603824689
747.34736228019,0.9393573288655322,88.78001464496043,3.343676056063157,89.45166305856029,0.7309970436102614,85.28983261635796
747.4972914409535,0.9395456927056773,88.78025926941375,3.3446044431665474,89.45181526922957,0.731155333953371,85.28925912735525
747.6472206017169,0.9397340565629424,88.78050379580017,3.3455327786296283,89.45196738695843,0.7313136199462288,85.28868557127782
747.7971497624802,0.9399224204373167,88.78074822417865,3.3464610624834514,89.45211941183636,0.731471901592302,85.2881119481647
747.9470789232437,0.9401107843287906,88.78099255460808,3.3473892947590427,89.45227134395272,0.7316301788950527,85.28753825805487
748.097008084007,0.9402991482373529,88.78123678714731,3.3483174754874026,89.45242318339673,0.7317884518579384,85.28696450098728
748.2469372447705,0.9404875121629943,88.78148092185516,3.3492456046995116,89.45257493025754,0.7319467204844136,85.28639067700087
748.3968664055338,0.9406758761057038,88.78172495879039,3.3501736824263175,89.45272658462416,0.7321049847779271,85.28581678613453
748.5467955662973,0.9408642400654719,88.78196889801171,3.351101708698751,89.45287814658545,0.7322632447419243,85.28524282842714
748.6967247270607,0.9410526040422872,88.78221273957779,3.352029683547711,89.45302961623022,0.7324215003798451,85.28466880391754
748.846653887824,0.9412409680361405,88.78245648354724,3.352957607004077,89.45318099364712,0.7325797516951268,85.28409471264453
748.9965830485875,0.9414293320470215,88.78270012997865,3.3538854790987043,89.45333227892469,0.7327379986912014,85.28352055464688
749.1465122093508,0.9416176960749196,88.78294367893052,3.354813299862418,89.45348347215136,0.7328962413714962,85.28294632996335
749.2964413701143,0.9418060601198247,88.78318713046137,3.3557410693260232,89.45363457341544,0.7330544797394352,85.28237203863264
749.4463705308776,0.9419944241817264,88.7834304846296,3.356668787520298,89.45378558280512,0.7332127137984378,85.28179768069346
749.596299691641,0.9421827882606149,88.78367374149362,3.3575964544759977,89.45393650040849,0.7333709435519187,85.28122325618445
749.7462288524044,0.9423711523564801,88.78391690111175,3.3585240702238526,89.45408732631351,0.7335291690032889,85.28064876514422
749.8961580131678,0.942559516469311,88.78415996354228,3.359451634794566,89.45423806060802,0.7336873901559544,85.2800742076114
750.0460871739313,0.9427478805990985,88.78440292884348,3.3603791482188203,89.45438870337979,0.733845607013318,85.27949958362454
750.1960163346946,0.9429362447458315,88.78464579707354,3.3613066105272718,89.4545392547164,0.7340038195787777,85.27892489322218
750.3459454954581,0.9431246089095008,88.7848885682906,3.362234021750553,89.45468971470537,0.7341620278557269,85.2783501364428
750.4958746562214,0.9433129730900951,88.78513124255278,3.3631613819192694,89.45484008343409,0.7343202318475555,85.27777531332491
750.6458038169848,0.9435013372876053,88.78537381991814,3.364088691064003,89.45499036098984,0.7344784315576486,85.27720042390692
750.7957329777482,0.9436897015020207,88.78561630044469,3.3650159492153136,89.45514054745979,0.7346366269893873,85.27662546822728
750.9456621385116,0.9438780657333313,88.78585868419042,3.365943156403735,89.45529064293099,0.7347948181461488,85.27605044632436
751.095591299275,0.9440664299815273,88.7861009712132,3.3668703126597794,89.45544064749035,0.7349530050313058,85.2754753582365
751.2455204600384,0.9442547942465981,88.78634316157095,3.367797418013928,89.45559056122474,0.7351111876482264,85.27490020400207
751.3954496208017,0.9444431585285337,88.78658525532148,3.368724472496643,89.45574038422082,0.735269366000275,85.27432498365931
751.5453787815652,0.9446315228273243,88.78682725252258,3.3696514761383622,89.45589011656521,0.7354275400908122,85.2737496972465
751.6953079423286,0.9448198871429597,88.78706915323201,3.370578428969498,89.45603975834439,0.7355857099231935,85.27317434480192
751.845237103092,0.9450082514754299,88.78731095750743,3.3715053310204386,89.45618930964474,0.7357438755007712,85.27259892636371
751.9951662638554,0.9451966158247243,88.78755266540648,3.3724321823215457,89.45633877055252,0.7359020368268921,85.2720234419701
752.1450954246188,0.9453849801908336,88.78779427698677,3.3733589829031616,89.45648814115386,0.7360601939049005,85.27144789165922
752.2950245853822,0.9455733445737471,88.78803579230588,3.3742857327956015,89.45663742153481,0.7362183467381354,85.27087227546917
752.4449537461455,0.9457617089734554,88.78827721142127,3.375212432029155,89.45678661178128,0.7363764953299319,85.27029659343808
752.594882906909,0.9459500733899479,88.78851853439043,3.376139080634092,89.45693571197909,0.736534639683621,85.26972084560394
752.7448120676723,0.9461384378232148,88.7887597612708,3.3770656786406543,89.45708472221392,0.7366927798025299,85.26914503200484
752.8947412284358,0.9463268022732464,88.78900089211969,3.3779922260790607,89.4572336425714,0.7368509156899813,85.26856915267877
753.0446703891992,0.9465151667400322,88.78924192699446,3.3789187229795075,89.45738247313696,0.7370090473492937,85.26799320766366
753.1945995499625,0.9467035312235623,88.7894828659524,3.3798451693721643,89.45753121399599,0.7371671747837819,85.26741719699749
753.344528710726,0.9468918957238269,88.7897237090507,3.3807715652871795,89.45767986523374,0.7373252979967562,85.26684112071814
753.4944578714893,0.9470802602408158,88.78996445634661,3.3816979107546747,89.45782842693536,0.7374834169915228,85.26626497886353
753.6443870322528,0.9472686247745193,88.79020510789724,3.3826242058047504,89.4579768991859,0.7376415317713843,85.26568877147147
753.7943161930161,0.9474569893249272,88.79044566375967,3.383550450467481,89.45812528207024,0.7377996423396386,85.26511249857982
753.9442453537796,0.9476453538920296,88.79068612399097,3.3844766447729175,89.45827357567322,0.7379577486995796,85.26453616022636
754.0941745145429,0.9478337184758164,88.79092648864814,3.3854027887510885,89.45842178007955,0.7381158508544982,85.26395975644883
754.2441036753063,0.9480220830762781,88.79116675778815,3.386328882431996,89.4585698953738,0.7382739488076795,85.263383287285
754.3940328360698,0.9482104476934042,88.79140693146792,3.38725492584562,89.45871792164048,0.7384320425624057,85.26280675277255
754.5439619968331,0.948398812327185,88.7916470097443,3.3881809190219165,89.45886585896396,0.7385901321219543,85.26223015294917
754.6938911575966,0.948587176977611,88.79188699267414,3.389106861990819,89.4590137074285,0.7387482174895998,85.26165348785251
754.8438203183599,0.9487755416446715,88.79212688031419,3.390032754782234,89.45916146711826,0.7389062986686113,85.26107675752017
754.9937494791234,0.9489639063283571,88.79236667272122,3.3909585974260463,89.45930913811729,0.739064375662255,85.26049996198975
755.1436786398867,0.9491522710286578,88.79260636995188,3.3918843899521156,89.45945672050952,0.7392224484737917,85.25992310129884
755.2936078006501,0.9493406357455638,88.79284597206285,3.3928101323902813,89.4596042143788,0.7393805171064798,85.25934617548492
755.4435369614135,0.9495290004790651,88.79308547911073,3.3937358247703573,89.45975161980883,0.7395385815635731,85.2587691845855
755.5934661221769,0.9497173652291517,88.79332489115205,3.3946614671221305,89.45989893688325,0.7396966418483208,85.2581921286381
755.7433952829404,0.9499057299958142,88.79356420824335,3.3955870594753685,89.46004616568554,0.7398546979639684,85.25761500768012
755.8933244437037,0.9500940947790419,88.79380343044106,3.396512601859813,89.46019330629912,0.7400127499137578,85.257037821749
756.043253604467,0.9502824595788258,88.79404255780165,3.397438094305185,89.46034035880727,0.7401707977009265,85.25646057088208
756.1931827652305,0.9504708243951561,88.79428159038144,3.3983635368411798,89.46048732329318,0.7403288413287081,85.25588325511679
756.3431119259939,0.9506591892280222,88.79452052823682,3.399288929497467,89.46063419983992,0.7404868808003321,85.2553058744904
756.4930410867573,0.9508475540774146,88.794759371424,3.4002142723036957,89.46078098853047,0.7406449161190246,85.25472842904024
756.6429702475207,0.9510359189433236,88.7949981199993,3.4011395652894914,89.46092768944769,0.7408029472880068,85.25415091880357
756.7928994082841,0.9512242838257395,88.79523677401889,3.402064808484457,89.46107430267433,0.740960974310497,85.25357334381765
756.9428285690475,0.9514126487246521,88.79547533353892,3.402990001918167,89.46122082829307,0.7411189971897085,85.25299570411967
757.0927577298108,0.9516010136400517,88.79571379861548,3.403915145620178,89.46136726638639,0.7412770159288512,85.25241799974683
757.2426868905743,0.9517893785719292,88.79595216930467,3.404840239620021,89.46151361703679,0.7414350305311311,85.25184023073628
757.3926160513377,0.9519777435202739,88.79619044566249,3.405765283947205,89.46165988032658,0.7415930409997502,85.25126239712516
757.5425452121011,0.9521661084850765,88.79642862774492,3.406690278631213,89.46180605633796,0.7417510473379063,85.25068449895056
757.6924743728645,0.9523544734663268,88.79666671560788,3.407615223701505,89.46195214515309,0.7419090495487934,85.25010653624955
757.8424035336278,0.9525428384640158,88.79690470930727,3.408540119187521,89.46209814685396,0.7420670476356019,85.24952850905919
757.9923326943913,0.9527312034781331,88.79714260889895,3.4094649651186746,89.4622440615225,0.7422250416015181,85.24895041741647
758.1422618551546,0.9529195685086692,88.79738041443869,3.410389761524357,89.4623898892405,0.7423830314497242,85.24837226135838
758.2921910159181,0.9531079335556143,88.79761812598225,3.4113145084339362,89.46253563008965,0.7425410171833986,85.2477940409219
758.4421201766814,0.9532962986189588,88.79785574358536,3.412239205876758,89.46268128415154,0.7426989988057159,85.24721575614394
758.5920493374449,0.9534846636986931,88.79809326730367,3.4131638538821427,89.46282685150769,0.7428569763198466,85.24663740706141
758.7419784982083,0.9536730287948071,88.7983306971928,3.414088452479389,89.46297233223946,0.7430149497289574,85.24605899371119
758.8919076589716,0.9538613939072912,88.79856803330833,3.415013001697773,89.46311772642815,0.7431729190362114,85.2454805161301
759.0418368197351,0.9540497590361358,88.79880527570582,3.415937501566547,89.46326303415492,0.7433308842447677,85.24490197435497
759.1917659804984,0.954238124181331,88.79904242444073,3.416861952114939,89.46340825550084,0.7434888453577808,85.2443233684226
759.3416951412619,0.9544264893428677,88.79927947956851,3.4177863533721555,89.46355339054689,0.7436468023784026,85.24374469836974
759.4916243020252,0.9546148545207358,88.79951644114458,3.41871070536738,89.46369843937393,0.7438047553097803,85.24316596423311
759.6415534627886,0.9548032197149253,88.7997533092243,3.419635008129772,89.46384340206272,0.7439627041550572,85.24258716604943
759.791482623552,0.9549915849254274,88.79999008386298,3.420559261688469,89.46398827869393,0.7441206489173736,85.24200830385537
759.9414117843154,0.9551799501522317,88.80022676511588,3.4214834660725844,89.46413306934811,0.7442785895998648,85.2414293776876
760.0913409450789,0.9553683153953291,88.80046335303824,3.42240762131121,89.4642777741057,0.7444365262056631,85.2408503875827
760.2412701058422,0.9555566806547091,88.80069984768527,3.4233317274334105,89.46442239304707,0.7445944587378964,85.24027133357728
760.3911992666057,0.9557450459303631,88.80093624911207,3.4242557844682375,89.46456692625245,0.7447523871996895,85.23969221570792
760.541128427369,0.9559334112222809,88.80117255737376,3.425179792444708,89.46471137380199,0.744910311594163,85.23911303401113
760.6910575881324,0.956121776530453,88.80140877252539,3.4261037513918233,89.46485573577573,0.7450682319244333,85.23853378852343
760.8409867488958,0.9563101418548701,88.80164489462197,3.427027661338559,89.4650000122536,0.7452261481936135,85.2379544792813
760.9909159096592,0.9564985071955221,88.8018809237185,3.4279515223138697,89.46514420331548,0.7453840604048126,85.23737510632121
761.1408450704226,0.9566868725523999,88.80211685986986,3.428875334346687,89.46528830904106,0.7455419685611364,85.23679566967954
761.290774231186,0.9568752379254932,88.80235270313095,3.429799097465918,89.46543232951,0.7456998726656859,85.23621616939273
761.4407033919493,0.9570636033147931,88.80258845355661,3.4307228117004485,89.46557626480181,0.7458577727215592,85.23563660549713
761.5906325527128,0.95725196872029,88.80282411120164,3.4316464770791395,89.46572011499595,0.7460156687318507,85.23505697802908
761.7405617134762,0.9574403341419738,88.80305967612078,3.4325700936308334,89.46586388017172,0.7461735606996499,85.23447728702492
761.8904908742396,0.9576286995798357,88.80329514836875,3.4334936613843476,89.46600756040839,0.7463314486280437,85.2338975325209
762.040420035003,0.9578170650338654,88.80353052800022,3.4344171803684747,89.46615115578506,0.7464893325201147,85.2333177145533
762.1903491957664,0.9580054305040538,88.80376581506981,3.4353406506119875,89.46629466638076,0.7466472123789418,85.23273783315832
762.3402783565298,0.9581937959903913,88.80400100963209,3.4362640721436337,89.46643809227443,0.7468050882076004,85.23215788837221
762.4902075172931,0.9583821614928684,88.8042361117416,3.4371874449921433,89.46658143354487,0.7469629600091617,85.23157788023111
762.6401366780566,0.9585705270114758,88.80447112145285,3.438110769186219,89.46672469027085,0.747120827786694,85.2309978087712
762.7900658388199,0.9587588925462034,88.80470603882029,3.439034044754542,89.46686786253096,0.7472786915432607,85.23041767402859
762.9399949995834,0.9589472580970422,88.80494086389831,3.4399572717257714,89.46701095040375,0.7474365512819224,85.22983747603935
763.0899241603468,0.9591356236639824,88.80517559674128,3.4408804501285433,89.46715395396762,0.7475944070057352,85.22925721483958
763.2398533211101,0.9593239892470148,88.80541023740355,3.4418035799914724,89.46729687330094,0.747752258717753,85.22867689046528
763.3897824818736,0.9595123548461297,88.80564478593938,3.4427266613431513,89.46743970848192,0.747910106421024,85.2280965029525
763.5397116426369,0.9597007204613177,88.805879242403,3.4436496942121457,89.46758245958867,0.7480679501185936,85.22751605233721
763.6896408034004,0.9598890860925696,88.80611360684864,3.4445726786270066,89.46772512669925,0.7482257898135042,85.22693553865534
763.8395699641637,0.9600774517398755,88.8063478793304,3.4454956146162554,89.46786770989156,0.7483836255087933,85.22635496194286
763.9894991249272,0.9602658174032264,88.80658205990244,3.446418502208396,89.46801020924346,0.7485414572074955,85.22577432223565
764.1394282856905,0.9604541830826122,88.80681614861882,3.447341341431905,89.46815262483268,0.7486992849126415,85.22519361956961
764.2893574464539,0.9606425487780241,88.80705014553354,3.448264132315243,89.46829495673684,0.748857108627258,85.22461285398056
764.4392866072174,0.9608309144894526,88.80728405070062,3.449186874886844,89.4684372050335,0.7490149283543688,85.22403202550433
764.5892157679807,0.961019280216888,88.80751786417397,3.450109569175119,89.4685793698001,0.7491727440969932,85.22345113417671
764.7391449287442,0.961207645960321,88.8077515860075,3.451032215208459,89.46872145111394,0.7493305558581472,85.22287018003348
764.8890740895075,0.9613960117197421,88.80798521625508,3.4519548130152327,89.46886344905231,0.7494883636408436,85.22228916311036
765.0390032502709,0.9615843774951424,88.80821875497051,3.4528773626237865,89.46900536369233,0.7496461674480907,85.22170808344308
765.1889324110343,0.9617727432865121,88.80845220220756,3.4537998640624425,89.46914719511106,0.7498039672828934,85.22112694106733
765.3388615717977,0.9619611090938415,88.80868555801997,3.454722317359504,89.46928894338546,0.7499617631482537,85.22054573601874
765.4887907325611,0.9621494749171219,88.80891882246144,3.455644722543248,89.46943060859236,0.750119555047169,85.21996446833295
765.6387198933245,0.9623378407563433,88.80915199558558,3.4565670796419337,89.46957219080855,0.7502773429826334,85.21938313804559
765.788649054088,0.962526206611497,88.80938507744604,3.4574893886837965,89.46971369011065,0.7504351269576379,85.21880174519221
765.9385782148513,0.9627145724825732,88.80961806809634,3.4584116496970463,89.46985510657525,0.750592906975169,85.21822028980837
766.0885073756147,0.9629029383695625,88.80985096759002,3.459333862709876,89.46999644027882,0.7507506830382105,85.21763877192961
766.2384365363781,0.963091304272456,88.81008377598057,3.4602560277504555,89.47013769129772,0.7509084551497414,85.21705719159142
766.3883656971415,0.9632796701912439,88.81031649332141,3.4611781448469308,89.47027885970823,0.7510662233127382,85.21647554882925
766.5382948579049,0.9634680361259172,88.81054911966595,3.462100214027426,89.47041994558651,0.7512239875301738,85.21589384367856
766.6882240186683,0.9636564020764663,88.81078165506752,3.463022235320043,89.47056094900867,0.7513817478050164,85.21531207617475
766.8381531794316,0.9638447680428821,88.81101409957945,3.4639442087528654,89.47070187005069,0.7515395041402319,85.21473024635326
766.9880823401951,0.9640331340251557,88.81124645325501,3.4648661343539517,89.47084270878844,0.7516972565387817,85.2141483542494
767.1380115009584,0.9642215000232767,88.81147871614742,3.4657880121513367,89.47098346529773,0.7518550050036247,85.21356639989853
767.2879406617219,0.9644098660372369,88.81171088830988,3.4667098421730365,89.47112413965426,0.7520127495377146,85.21298438333595
767.4378698224853,0.9645982320670262,88.81194296979551,3.467631624447043,89.47126473193364,0.7521704901440032,85.21240230459695
767.5877989832487,0.9647865981126361,88.81217496065746,3.4685533590013304,89.47140524221138,0.7523282268254377,85.2118201637168
767.7377281440121,0.9649749641740569,88.81240686094874,3.469475045863847,89.47154567056288,0.752485959584962,85.21123796073071
767.8876573047754,0.9651633302512792,88.81263867072241,3.470396685062519,89.47168601706348,0.7526436884255165,85.21065569567389
768.0375864655389,0.9653516963442941,88.81287039003142,3.4713182766252535,89.47182628178838,0.7528014133500385,85.21007336858153
768.1875156263022,0.9655400624530921,88.81310201892873,3.472239820579933,89.47196646481274,0.7529591343614608,85.20949097948878
768.3374447870657,0.9657284285776643,88.81333355746723,3.473161316954424,89.47210656621158,0.7531168514627139,85.20890852843075
768.487373947829,0.9659167947180011,88.81356500569977,3.474082765776563,89.47224658605985,0.7532745646567234,85.20832601544254
768.6373031085925,0.9661051608740935,88.81379636367917,3.47500416707417,89.4723865244324,0.7534322739464122,85.20774344055924
768.7872322693559,0.9662935270459321,88.8140276314582,3.4759255208750424,89.47252638140397,0.7535899793347,85.20716080381588
768.9371614301192,0.9664818932335077,88.81425880908962,3.476846827206956,89.47266615704923,0.7537476808245018,85.20657810524749
769.0870905908827,0.9666702594368114,88.81448989662607,3.4777680860976643,89.47280585144276,0.7539053784187306,85.20599534488905
769.237019751646,0.9668586256558336,88.81472089412026,3.4786892975748986,89.47294546465902,0.7540630721202947,85.20541252277555
769.3869489124095,0.9670469918905656,88.81495180162473,3.479610461666373,89.4730849967724,0.7542207619321,85.2048296389419
769.5368780731728,0.9672353581409979,88.8151826191921,3.480531578399771,89.47322444785718,0.7543784478570471,85.20424669342304
769.6868072339362,0.9674237244071212,88.81541334687488,3.4814526478027643,89.47336381798756,0.754536129898035,85.20366368625386
769.8367363946996,0.9676120906889265,88.81564398472557,3.4823736699029983,89.47350310723763,0.7546938080579586,85.20308061746921
769.986665555463,0.9678004569864047,88.81587453279658,3.483294644728096,89.47364231568143,0.7548514823397088,85.20249748710391
770.1365947162265,0.9679888232995469,88.81610499114035,3.4842155723056636,89.47378144339285,0.7550091527461742,85.20191429519281
770.2865238769898,0.9681771896283433,88.81633535980924,3.485136452663277,89.47392049044574,0.7551668192802384,85.20133104177067
770.4364530377533,0.9683655559727852,88.81656563885556,3.4860572858285006,89.47405945691379,0.7553244819447826,85.20074772687225
770.5863821985166,0.9685539223328634,88.81679582833159,3.4869780718288714,89.47419834287068,0.7554821407426845,85.20016435053228
770.73631135928,0.9687422887085687,88.8170259282896,3.4878988106919073,89.47433714838995,0.7556397956768177,85.19958091278549
770.8862405200434,0.9689306550998925,88.81725593878176,3.4888195024451036,89.47447587354503,0.7557974467500533,85.19899741366653
771.0361696808068,0.9691190215068247,88.81748585986024,3.489740147115933,89.47461451840933,0.7559550939652581,85.19841385321006
771.1860988415702,0.9693073879293571,88.81771569157716,3.490660744731851,89.4747530830561,0.7561127373252957,85.19783023145072
771.3360280023336,0.9694957543674801,88.8179454339846,3.4915812953202883,89.47489156755852,0.7562703768330271,85.19724654842311
771.4859571630969,0.9696841208211849,88.8181750871346,3.4925017989086546,89.47502997198968,0.7564280124913083,85.1966628041618
771.6358863238604,0.9698724872904624,88.81840465107916,3.4934222555243406,89.4751682964226,0.7565856443029936,85.19607899870135
771.7858154846238,0.970060853775303,88.81863412587025,3.494342665194712,89.47530654093015,0.7567432722709325,85.19549513207627
771.9357446453872,0.9702492202756986,88.81886351155977,3.4952630279471166,89.47544470558519,0.7569008963979716,85.19491120432109
772.0856738061506,0.9704375867916393,88.8190928081996,3.496183343808879,89.47558279046042,0.7570585166869546,85.19432721547024
772.235602966914,0.9706259533231165,88.81932201584158,3.4971036128073045,89.4757207956285,0.7572161331407211,85.19374316555822
772.3855321276774,0.9708143198701207,88.81955113453752,3.4980238349696737,89.47585872116197,0.757373745762107,85.1931590546194
772.5354612884407,0.9710026864326431,88.81978016433915,3.49894401032325,89.47599656713328,0.7575313545539462,85.19257488268822
772.6853904492042,0.9711910530106754,88.82000910529821,3.499864138895276,89.4761343336148,0.7576889595190682,85.19199064979902
772.8353196099675,0.9713794196042075,88.82023795746638,3.500784220712967,89.47627202067879,0.7578465606602989,85.19140635598617
772.985248770731,0.9715677862132307,88.82046672089527,3.5017042558035234,89.47640962839748,0.7580041579804617,85.19082200128396
773.1351779314944,0.9717561528377363,88.82069539563649,3.502624244194122,89.47654715684293,0.7581617514823759,85.19023758572673
773.2851070922577,0.971944519477715,88.8209239817416,3.5035441859119185,89.47668460608715,0.7583193411688576,85.1896531093487
773.4350362530212,0.9721328861331581,88.82115247926214,3.504464080984051,89.47682197620209,0.7584769270427201,85.18906857218414
773.5849654137845,0.9723212528040561,88.82138088824955,3.5053839294376297,89.47695926725953,0.7586345091067724,85.18848397426727
773.734894574548,0.9725096194904005,88.82160920875528,3.50630373129975,89.47709647933125,0.758792087363821,85.18789931563228
773.8848237353113,0.9726979861921822,88.82183744083072,3.507223486597482,89.4772336124889,0.7589496618166683,85.18731459631333
774.0347528960748,0.9728863529093922,88.82206558452724,3.5081431953578806,89.47737066680403,0.7591072324681143,85.18672981634455
774.1846820568381,0.9730747196420216,88.82229363989615,3.5090628576079723,89.4775076423481,0.7592647993209551,85.1861449757601
774.3346112176015,0.9732630863900612,88.82252160698873,3.5099824733747673,89.47764453919253,0.7594223623779829,85.18556007459401
774.484540378365,0.9734514531535022,88.82274948585622,3.5109020426852537,89.47778135740859,0.7595799216419877,85.1849751128804
774.6344695391283,0.9736398199323357,88.82297727654982,3.5118215655664,89.47791809706749,0.7597374771157556,85.1843900906533
774.7843986998918,0.973828186726553,88.82320497912067,3.5127410420451537,89.47805475824038,0.759895028802069,85.18380500794669
774.9343278606551,0.9740165535361448,88.82343259361993,3.513660472148438,89.47819134099826,0.7600525767037084,85.1832198647946
775.0842570214185,0.9742049203611023,88.82366012009865,3.514579855903159,89.4783278454121,0.7602101208234491,85.18263466123098
775.2341861821819,0.9743932872014166,88.82388755860786,3.5154991933362014,89.47846427155272,0.7603676611640645,85.18204939728976
775.3841153429453,0.9745816540570788,88.8241149091986,3.516418484474427,89.47860061949092,0.7605251977283243,85.18146407300488
775.5340445037087,0.9747700209280802,88.8243421719218,3.517337729344682,89.47873688929738,0.7606827305189949,85.18087868841019
775.6839736644721,0.9749583878144114,88.8245693468284,3.5182569279737836,89.47887308104269,0.760840259538839,85.18029324353958
775.8339028252356,0.9751467547160642,88.82479643396925,3.5191760803885357,89.47900919479737,0.7609977847906167,85.1797077384269
775.9838319859989,0.9753351216330289,88.82502343339523,3.5200951866157175,89.47914523063181,0.7611553062770845,85.17912217310595
776.1337611467623,0.9755234885652976,88.82525034515713,3.521014246682089,89.47928118861638,0.7613128240009953,85.17853654761052
776.2836903075257,0.9757118555128605,88.82547716930573,3.5219332606143903,89.47941706882132,0.7614703379650996,85.17795086197437
776.4336194682891,0.9759002224757094,88.82570390589171,3.5228522284393393,89.47955287131676,0.7616278481721441,85.17736511623126
776.5835486290525,0.976088589453835,88.82593055496582,3.5237711501836344,89.47968859617282,0.7617853546248718,85.17677931041487
776.7334777898159,0.9762769564472289,88.82615711657867,3.52469002587395,89.47982424345945,0.7619428573260236,85.1761934445589
776.8834069505792,0.976465323455882,88.82638359078088,3.5256088555369454,89.47995981324657,0.7621003562783358,85.17560751869705
777.0333361113427,0.9766536904797855,88.82660997762301,3.526527639199257,89.480095305604,0.7622578514845426,85.1750215328629
777.183265272106,0.9768420575189304,88.82683627715559,3.5274463768874984,89.48023072060144,0.7624153429473743,85.17443548709014
