frequency_hz,linear_triplen_check_grid_ohm,linear_triplen_check_grid_angle_deg,linear_triplen_check_filter_ohm,linear_triplen_check_filter_angle_deg,linear_triplen_check_pcc_ohm,linear_triplen_check_pcc_angle_deg
777.3331944328695,0.9770304245733084,88.82706248942912,3.5283650686282666,89.48036605830858,0.7625728306695585,85.17384938141228
777.4831235936329,0.9772187916429101,88.82728861449405,3.529283714448133,89.48050131879495,0.7627303146538187,85.17326321586293
777.6330527543963,0.9774071587277269,88.8275146524008,3.5302023143736543,89.48063650213003,0.7628877949028758,85.17267699047562
777.7829819151597,0.9775955258277503,88.82774060319973,3.531120868431363,89.4807716083832,0.7630452714194478,85.17209070528388
777.932911075923,0.9777838929429711,88.82796646694118,3.5320393766477727,89.48090663762376,0.7632027442062491,85.17150436032118
778.0828402366865,0.9779722600733809,88.82819224367547,3.5329578390493768,89.48104158992093,0.7633602132659906,85.170917955621
778.2327693974498,0.9781606272189703,88.82841793345284,3.5338762556626433,89.48117646534386,0.76351767860138,85.17033149121677
778.3826985582133,0.9783489943797316,88.8286435363235,3.5347946265140306,89.48131126396159,0.763675140215123,85.16974496714192
778.5326277189766,0.9785373615556551,88.82886905233765,3.5357129516299652,89.48144598584305,0.7638325981099205,85.16915838342983
778.68255687974,0.9787257287467321,88.82909448154541,3.5366312310368606,89.48158063105717,0.7639900522884706,85.16857174011389
778.8324860405035,0.9789140959529543,88.82931982399691,3.537549464761106,89.4817151996727,0.7641475027534692,85.16798503722741
778.9824152012668,0.9791024631743127,88.8295450797422,3.5384676528290724,89.48184969175838,0.7643049495076082,85.16739827480373
779.1323443620303,0.9792908304107985,88.82977024883132,3.539385795267112,89.48198410738281,0.7644623925535764,85.16681145287615
779.2822735227936,0.9794791976624033,88.82999533131425,3.5403038921015533,89.48211844661455,0.7646198318940591,85.16622457147791
779.4322026835571,0.9796675649291181,88.83022032724092,3.5412219433587047,89.48225270952204,0.7647772675317394,85.1656376306423
779.5821318443204,0.9798559322109341,88.83044523666128,3.5421399490648566,89.48238689617368,0.7649346994692963,85.16505063040249
779.7320610050838,0.9800442995078429,88.83067005962518,3.5430579092462784,89.48252100663773,0.7650921277094062,85.16446357079171
779.8819901658472,0.9802326668198357,88.83089479618248,3.5439758239292205,89.4826550409824,0.7652495522547419,85.16387645184314
780.0319193266106,0.9804210341469037,88.83111944638293,3.54489369313991,89.48278899927583,0.7654069731079737,85.1632892735899
780.181848487374,0.9806094014890381,88.83134401027633,3.545811516904555,89.48292288158603,0.7655643902717679,85.16270203606513
780.3317776481374,0.9807977688462306,88.83156848791236,3.5467292952493463,89.48305668798099,0.7657218037487884,85.16211473930191
780.4817068089008,0.9809861362184721,88.83179287934075,3.54764702820045,89.48319041852857,0.7658792135416955,85.16152738333335
780.6316359696642,0.9811745036057542,88.83201718461113,3.548564715784017,89.48332407329656,0.7660366196531471,85.16093996819247
780.7815651304276,0.9813628710080681,88.83224140377308,3.549482358026174,89.48345765235264,0.7661940220857966,85.16035249391231
780.931494291191,0.9815512384254055,88.8324655368762,3.5503999549530305,89.48359115576449,0.7663514208422958,85.15976496052586
781.0814234519544,0.9817396058577572,88.83268958397,3.5513175065906726,89.4837245835996,0.7665088159252922,85.15917736806611
781.2313526127178,0.9819279733051153,88.83291354510396,3.5522350129651716,89.48385793592544,0.7666662073374312,85.15858971656601
781.3812817734812,0.9821163407674701,88.83313742032757,3.5531524741025717,89.48399121280943,0.7668235950813539,85.15800200605848
781.5312109342445,0.9823047082448136,88.83336120969024,3.5540698900289045,89.4841244143188,0.7669809791596994,85.15741423657644
781.681140095008,0.9824930757371374,88.83358491324131,3.5549872607701776,89.48425754052082,0.7671383595751035,85.15682640815277
781.8310692557714,0.9826814432444329,88.83380853103014,3.5559045863523773,89.48439059148258,0.7672957363301981,85.15623852082031
781.9809984165348,0.9828698107666907,88.83403206310605,3.5568218668014744,89.48452356727115,0.767453109427613,85.15565057461191
782.1309275772982,0.983058178303903,88.8342555095183,3.5577391021434166,89.4846564679535,0.7676104788699745,85.15506256956037
782.2808567380615,0.9832465458560607,88.83447887031609,3.558656292404132,89.4847892935965,0.7677678446599057,85.15447450569849
782.430785898825,0.983434913423156,88.83470214554863,3.5595734376095316,89.48492204426698,0.767925206800027,85.15388638305902
782.5807150595883,0.9836232810051793,88.83492533526507,3.5604905377855003,89.48505472003164,0.7680825652929548,85.15329820167469
782.7306442203518,0.9838116486021224,88.83514843951454,3.5614075929579085,89.48518732095714,0.7682399201413038,85.15270996157822
782.8805733811151,0.9840000162139771,88.83537145834609,3.5623246031526086,89.48531984711002,0.7683972713476848,85.1521216628023
783.0305025418786,0.9841883838407347,88.83559439180875,3.5632415683954277,89.48545229855677,0.7685546189147057,85.15153330537962
783.180431702642,0.9843767514823861,88.83581723995155,3.564158488712174,89.4855846753638,0.7687119628449709,85.15094488934277
783.3303608634053,0.9845651191389233,88.83604000282344,3.5650753641286395,89.48571697759742,0.7688693031410826,85.1503564147244
783.4802900241688,0.9847534868103376,88.83626268047337,3.5659921946705935,89.48584920532387,0.7690266398056396,85.14976788155711
783.6302191849321,0.9849418544966204,88.83648527295018,3.5669089803637872,89.48598135860932,0.7691839728412374,85.14917928987344
783.7801483456956,0.9851302221977636,88.83670778030276,3.567825721233953,89.48611343751983,0.7693413022504688,85.14859063970597
783.9300775064589,0.9853185899137581,88.83693020257991,3.568742417306798,89.4862454421214,0.7694986280359237,85.14800193108721
784.0800066672224,0.9855069576445954,88.8371525398304,3.569659068608016,89.48637737247996,0.7696559502001878,85.14741316404965
784.2299358279857,0.9856953253902674,88.83737479210299,3.5705756751632793,89.48650922866135,0.769813268745846,85.14682433862578
784.3798649887491,0.9858836931507654,88.83759695944637,3.5714922369982394,89.4866410107313,0.7699705836754775,85.14623545484804
784.5297941495126,0.986072060926081,88.8378190419092,3.5724087541385297,89.48677271875552,0.7701278949916611,85.14564651274887
784.6797233102759,0.9862604287162052,88.83804103954012,3.5733252266097613,89.48690435279958,0.77028520269697,85.14505751236067
784.8296524710394,0.9864487965211303,88.83826295238772,3.5742416544375297,89.48703591292903,0.7704425067939771,85.1444684537158
784.9795816318027,0.9866371643408475,88.83848478050054,3.5751580376474075,89.4871673992093,0.77059980728525,85.14387933684665
785.1295107925661,0.9868255321753481,88.83870652392709,3.57607437626495,89.48729881170571,0.7707571041733547,85.14329016178553
785.2794399533295,0.9870139000246237,88.83892818271589,3.5769906703156917,89.48743015048362,0.7709143974608538,85.14270092856476
785.4293691140929,0.987202267888666,88.83914975691533,3.5779069198251485,89.48756141560817,0.7710716871503064,85.14211163721664
785.5792982748563,0.9873906357674667,88.83937124657386,3.578823124818815,89.48769260714452,0.7712289732442693,85.14152228777341
785.7292274356197,0.9875790036610171,88.83959265173984,3.5797392853221695,89.48782372515768,0.7713862557452963,85.14093288026731
785.8791565963832,0.9877673715693086,88.83981397246157,3.5806554013606684,89.48795476971266,0.7715435346559378,85.14034341473058
786.0290857571465,0.9879557394923333,88.84003520878738,3.581571472959747,89.48808574087431,0.7717008099787414,85.1397538911954
786.1790149179099,0.9881441074300823,88.84025636076551,3.582487500144827,89.48821663870748,0.7718580817162519,85.13916430969392
786.3289440786733,0.9883324753825476,88.84047742844419,3.583403482941306,89.48834746327685,0.772015349871011,85.13857467025832
786.4788732394367,0.9885208433497205,88.8406984118716,3.5843194213745635,89.48847821464712,0.7721726144455574,85.1379849729207
786.6288024002001,0.9887092113315922,88.8409193110959,3.5852353154699594,89.48860889288285,0.772329875442427,85.13739521771316
786.7787315609635,0.988897579328155,88.84114012616517,3.5861511652528337,89.48873949804853,0.7724871328641526,85.1368054046678
786.9286607217268,0.9890859473394001,88.84136085712753,3.5870669707485083,89.48887003020859,0.772644386713264,85.13621553381664
787.0785898824903,0.9892743153653194,88.84158150403096,3.587982731982289,89.48900048942737,0.7728016369922885,85.13562560519173
787.2285190432536,0.989462683405904,88.8418020669235,3.5888984489794526,89.48913087576913,0.7729588837037494,85.13503561882507
787.3784482040171,0.9896510514611465,88.84202254585313,3.589814121765268,89.48926118929806,0.7731161268501688,85.13444557474865
787.5283773647805,0.9898394195310377,88.84224294086775,3.590729750364977,89.48939143007829,0.7732733664340646,85.13385547299443
787.6783065255439,0.9900277876155695,88.84246325201526,3.591645334803806,89.48952159817381,0.7734306024579511,85.13326531359434
787.8282356863073,0.9902161557147331,88.84268347934352,3.5925608751069595,89.48965169364863,0.7735878349243417,85.13267509658029
787.9781648470706,0.9904045238285208,88.84290362290032,3.5934763712996265,89.48978171656658,0.7737450638357454,85.1320848219842
788.1280940078341,0.9905928919569242,88.84312368273348,3.594391823406975,89.4899116669915,0.7739022891946684,85.13149448983788
788.2780231685974,0.9907812600999347,88.84334365889075,3.595307231454151,89.4900415449871,0.774059511003615,85.13090410017323
788.4279523293609,0.9909696282575438,88.8435635514198,3.596222595466285,89.49017135061702,0.7742167292650854,85.13031365302203
788.5778814901242,0.9911579964297438,88.84378336036832,3.597137915468488,89.49030108394486,0.7743739439815776,85.12972314841613
788.7278106508876,0.9913463646165256,88.84400308578397,3.598053191485852,89.49043074503408,0.774531155155586,85.12913258638726
788.877739811651,0.9915347328178817,88.84422272771432,3.598968423543449,89.49056033394812,0.7746883627896032,85.12854196696719
789.0276689724144,0.9917231010338032,88.84444228620697,3.5998836116663298,89.49068985075033,0.7748455668861179,85.12795129018765
789.1775981331779,0.9919114692642819,88.84466176130942,3.6007987558795316,89.49081929550398,0.7750027674476162,85.12736055608033
789.3275272939412,0.9920998375093097,88.8448811530692,3.6017138562080677,89.49094866827227,0.7751599644765821,85.12676976467695
789.4774564547047,0.9922882057688784,88.84510046153369,3.6026289126769364,89.49107796911827,0.7753171579754956,85.12617891600915
789.627385615468,0.9924765740429794,88.84531968675039,3.603543925311113,89.49120719810507,0.7754743479468341,85.12558801010854
789.7773147762314,0.9926649423316044,88.84553882876665,3.6044588941355538,89.49133635529563,0.7756315343930729,85.12499704700679
789.9272439369948,0.9928533106347456,88.84575788762982,3.605373819175201,89.49146544075282,0.7757887173166833,85.12440602673547
790.0771730977582,0.9930416789523941,88.84597686338722,3.606288700454975,89.49159445453945,0.7759458967201349,85.12381494932612
790.2271022585217,0.9932300472845422,88.84619575608613,3.6072035379997773,89.4917233967183,0.7761030726058934,85.12322381481033
790.377031419285,0.9934184156311814,88.84641456577378,3.608118331834488,89.49185226735199,0.7762602449764218,85.12263262321962
790.5269605800484,0.9936067839923033,88.84663329249739,3.6090330819839735,89.49198106650313,0.7764174138341813,85.12204137458545
790.6768897408118,0.9937951523679003,88.84685193630412,3.6099477884730775,89.49210979423424,0.7765745791816293,85.12145006893932
790.8268189015752,0.9939835207579634,88.8470704972411,3.6108624513266263,89.49223845060774,0.7767317410212203,85.12085870631273
790.9767480623386,0.9941718891624847,88.84728897535544,3.6117770705694268,89.49236703568602,0.7768888993554064,85.12026728673705
791.126677223102,0.9943602575814559,88.84750737069417,3.6126916462262684,89.49249554953137,0.7770460541866365,85.11967581024373
791.2766063838654,0.9945486260148693,88.84772568330438,3.613606178321919,89.49262399220598,0.7772032055173573,85.11908427686414
791.4265355446288,0.994736994462716,88.847943913233,3.61452066688113,89.49275236377201,0.777360353350012,85.11849268662966
791.5764647053921,0.994925362924988,88.84816206052702,3.6154351119286336,89.49288066429152,0.7775174976870411,85.11790103957162
791.7263938661556,0.9951137314016772,88.84838012523335,3.616349513489144,89.49300889382653,0.7776746385308827,85.11730933572133
791.876323026919,0.9953020998927755,88.84859810739887,3.617263871587355,89.49313705243893,0.7778317758839719,85.11671757511012
792.0262521876824,0.9954904683982747,88.84881600707044,3.618178186247943,89.49326514019059,0.7779889097487407,85.11612575776924
792.1761813484458,0.9956788369181663,88.84903382429486,3.6190924574955656,89.49339315714326,0.7781460401276185,85.11553388372997
792.3261105092091,0.9958672054524424,88.84925155911893,3.620006685354859,89.49352110335865,0.7783031670230315,85.1149419530235
792.4760396699726,0.9960555740010951,88.84946921158938,3.6209208698504485,89.49364897889839,0.7784602904374045,85.11434996568107
792.6259688307359,0.9962439425641157,88.84968678175291,3.62183501100693,89.49377678382402,0.7786174103731577,85.11375792173386
792.7758979914994,0.9964323111414966,88.84990426965621,3.6227491088488897,89.49390451819703,0.7787745268327098,85.11316582121303
792.9258271522627,0.9966206797332289,88.85012167534589,3.623663163400889,89.49403218207883,0.7789316398184757,85.11257366414972
793.0757563130262,0.9968090483393054,88.85033899886858,3.624577174687477,89.49415977553073,0.7790887493328688,85.11198145057504
793.2256854737896,0.9969974169597174,88.85055624027082,3.6254911427331784,89.49428729861401,0.7792458553782984,85.1113891805201
793.3756146345529,0.9971857855944566,88.85077339959918,3.6264050675625015,89.49441475138985,0.7794029579571721,85.11079685401599
793.5255437953164,0.9973741542435153,88.85099047690012,3.627318949199937,89.49454213391937,0.7795600570718937,85.11020447109371
793.6754729560797,0.9975625229068855,88.85120747222012,3.6282327876699574,89.49466944626361,0.7797171527248653,85.10961203178434
793.8254021168432,0.9977508915845588,88.8514243856056,3.6291465829970155,89.49479668848353,0.7798742449184853,85.10901953611886
793.9753312776065,0.997939260276527,88.85164121710294,3.6300603352055445,89.49492386064004,0.7800313336551503,85.10842698412829
794.1252604383699,0.998127628982782,88.85185796675852,3.6309740443199616,89.49505096279394,0.7801884189372533,85.10783437584354
794.2751895991333,0.9983159977033161,88.85207463461865,3.6318877103646643,89.49517799500602,0.780345500767185,85.10724171129557
794.4251187598967,0.9985043664381208,88.8522912207296,3.6328013333640325,89.49530495733693,0.780502579147333,85.10664899051532
794.5750479206602,0.9986927351871885,88.85250772513764,3.633714913342427,89.4954318498473,0.7806596540800829,85.10605621353369
794.7249770814235,0.9988811039505108,88.852724147889,3.6346284503241884,89.49555867259764,0.7808167255678163,85.10546338038151
794.874906242187,0.9990694727280793,88.85294048902983,3.6355419443336427,89.49568542564842,0.7809737936129137,85.10487049108967
795.0248354029503,0.9992578415198866,88.8531567486063,3.6364553953950955,89.49581210906005,0.7811308582177515,85.10427754568899
795.1747645637137,0.9994462103259243,88.8533729266645,3.6373688035328353,89.49593872289286,0.7812879193847035,85.10368454421028
795.3246937244771,0.9996345791461846,88.85358902325054,3.638282168771131,89.49606526720707,0.7814449771161422,85.1030914866843
795.4746228852405,0.9998229479806591,88.85380503841041,3.639195491134232,89.49619174206288,0.7816020314144356,85.10249837314188
795.6245520460039,1.0000113168293399,88.85402097219017,3.64010877064637,89.49631814752037,0.7817590822819497,85.1019052036137
795.7744812067673,1.0001996856922193,88.85423682463578,3.6410220073317623,89.4964444836396,0.7819161297210484,85.10131197813048
795.9244103675306,1.000388054569289,88.85445259579316,3.6419352012146042,89.49657075048056,0.7820731737340915,85.10071869672298
796.0743395282941,1.0005764234605405,88.85466828570823,3.6428483523190747,89.4966969481031,0.7822302143234376,85.1001253594218
796.2242686890575,1.0007647923659666,88.85488389442685,3.6437614606693303,89.49682307656704,0.7823872514914414,85.09953196625764
796.3741978498209,1.0009531612855593,88.85509942199486,3.644674526289515,89.49694913593218,0.782544285240456,85.09893851726112
796.5241270105843,1.0011415302193096,88.85531486845807,3.645587549203751,89.49707512625815,0.7827013155728306,85.09834501246286
796.6740561713477,1.0013298991672108,88.85553023386224,3.6465005294361466,89.4972010476046,0.7828583424909129,85.09775145189344
796.8239853321111,1.001518268129254,88.85574551825307,3.6474134670107836,89.49732690003107,0.7830153659970466,85.09715783558342
796.9739144928744,1.0017066371054315,88.85596072167631,3.648326361951735,89.497452683597,0.7831723860935745,85.09656416356337
797.1238436536379,1.0018950060957357,88.85617584417759,3.6492392142830505,89.49757839836182,0.7833294027828349,85.09597043586378
797.2737728144012,1.002083375100158,88.85639088580255,3.6501520240287637,89.49770404438486,0.7834864160671647,85.09537665251518
797.4237019751647,1.0022717441186908,88.85660584659678,3.651064791212888,89.49782962172536,0.7836434259488975,85.09478281354804
797.573631135928,1.002460113151326,88.85682072660583,3.65197751585942,89.49795513044252,0.7838004324303641,85.09418891899283
797.7235602966914,1.002648482198056,88.85703552587523,3.6528901979923396,89.49808057059548,0.7839574355138935,85.09359496887996
797.8734894574549,1.0028368512588726,88.85725024445051,3.653802837635607,89.49820594224327,0.7841144352018115,85.09300096323986
798.0234186182182,1.0030252203337673,88.85746488237707,3.6547154348131645,89.49833124544489,0.7842714314964406,85.09240690210292
798.1733477789817,1.0032135894227332,88.85767943970036,3.6556279895489365,89.49845648025924,0.7844284244001015,85.09181278549951
798.323276939745,1.0034019585257619,88.85789391646577,3.6565405018668304,89.49858164674517,0.7845854139151126,85.09121861346001
798.4732061005085,1.0035903276428453,88.85810831271864,3.6574529717907347,89.49870674496144,0.7847424000437884,85.09062438601471
798.6231352612718,1.003778696773976,88.85832262850433,3.6583653993445187,89.49883177496676,0.7848993827884421,85.09003010319393
798.7730644220352,1.003967065919145,88.85853686386807,3.659277784552037,89.4989567368198,0.7850563621513827,85.08943576502796
798.9229935827987,1.004155435078346,88.85875101885514,3.660190127437126,89.4990816305791,0.7852133381349187,85.08884137154706
799.072922743562,1.0043438042515695,88.85896509351079,3.661102428023599,89.49920645630314,0.7853703107413536,85.08824692278148
799.2228519043255,1.0045321734388093,88.85917908788015,3.662014686335258,89.49933121405039,0.7855272799729903,85.08765241876142
799.3727810650888,1.0047205426400558,88.85939300200842,3.6629269023958826,89.49945590387918,0.7856842458321277,85.0870578595171
799.5227102258523,1.0049089118553023,88.85960683594068,3.6638390762292397,89.4995805258478,0.785841208321063,85.0864632450787
799.6726393866156,1.0050972810845404,88.85982058972203,3.664751207859071,89.49970508001451,0.7859981674420904,85.08586857547637
799.822568547379,1.0052856503277625,88.86003426339752,3.6656632973091066,89.49982956643744,0.7861551231975009,85.08527385074024
799.9724977081424,1.0054740195849605,88.86024785701217,3.666575344603055,89.49995398517468,0.7863120755895844,85.08467907090042
800.1224268689058,1.0056623888561265,88.86046137061095,3.667487349764611,89.50007833628426,0.7864690246206263,85.08408423598702
800.2723560296693,1.0058507581412535,88.86067480423883,3.668399312817449,89.50020261982412,0.7866259702929113,85.0834893460301
800.4222851904326,1.0060391274403324,88.86088815794069,3.6693112337852236,89.50032683585215,0.7867829126087198,85.08289440105972
800.572214351196,1.0062274967533558,88.86110143176144,3.670223112691576,89.50045098442615,0.786939851570331,85.08229940110589
800.7221435119594,1.0064158660803164,88.86131462574592,3.6711349495601255,89.5005750656039,0.7870967871800204,85.08170434619863
800.8720726727228,1.006604235421206,88.86152773993895,3.6720467444144784,89.50069907944307,0.7872537194400621,85.08110923636794
801.0220018334862,1.0067926047760165,88.86174077438528,3.6729584972782217,89.50082302600126,0.7874106483527263,85.08051407164376
801.1719309942496,1.0069809741447404,88.86195372912971,3.6738702081749213,89.50094690533601,0.7875675739202819,85.07991885205604
801.321860155013,1.00716934352737,88.86216660421691,3.674781877128127,89.50107071750482,0.7877244961449938,85.07932357763471
801.4717893157764,1.0073577129238973,88.86237939969159,3.675693504161376,89.5011944625651,0.7878814150291257,85.07872824840967
801.6217184765397,1.0075460823343143,88.86259211559837,3.6766050892981803,89.50131814057418,0.7880383305749381,85.0781328644108
801.7716476373032,1.0077344517586138,88.86280475198188,3.677516632562042,89.50144175158935,0.7881952427846891,85.07753742566796
801.9215767980666,1.0079228211967874,88.8630173088867,3.678428133976437,89.5015652956678,0.7883521516606337,85.07694193221097
802.07150595883,1.0081111906488278,88.86322978635737,3.679339593564831,89.50168877286673,0.7885090572050255,85.07634638406968
802.2214351195934,1.008299560114727,88.86344218443841,3.68025101135067,89.50181218324313,0.7886659594201142,85.07575078127385
802.3713642803567,1.0084879295944775,88.86365450317429,3.6811623873573804,89.50193552685408,0.7888228583081478,85.07515512385329
802.5212934411202,1.0086762990880709,88.86386674260947,3.6820737216083717,89.50205880375651,0.7889797538713719,85.07455941183775
802.6712226018835,1.0088646685955,88.86407890278835,3.6829850141270404,89.50218201400729,0.7891366461120286,85.07396364525692
802.821151762647,1.0090530381167573,88.86429098375532,3.6838962649367586,89.50230515766322,0.7892935350323586,85.07336782414056
802.9710809234103,1.0092414076518341,88.86450298555474,3.684807474060885,89.50242823478104,0.7894504206345991,85.07277194851834
803.1210100841738,1.0094297772007232,88.8647149082309,3.685718641522761,89.50255124541745,0.7896073029209858,85.07217601841994
803.2709392449372,1.009618146763417,88.86492675182808,3.6866297673457096,89.50267418962908,0.7897641818937506,85.07158003387498
803.4208684057005,1.0098065163399081,88.86513851639056,3.6875408515530363,89.50279706747244,0.7899210575551241,85.07098399491312
803.570797566464,1.0099948859301884,88.86535020196253,3.68845189416803,89.50291987900401,0.7900779299073338,85.07038790156396
803.7207267272273,1.0101832555342494,88.86556180858818,3.6893628952139603,89.50304262428024,0.7902347989526043,85.06979175385709
803.8706558879908,1.0103716251520845,88.86577333631166,3.6902738547140816,89.50316530335745,0.7903916646931585,85.06919555182206
804.0205850487541,1.0105599947836859,88.86598478517709,3.691184772691631,89.50328791629194,0.7905485271312164,85.06859929548844
804.1705142095175,1.010748364429045,88.86619615522854,3.692095649169827,89.50341046313993,0.7907053862689949,85.06800298488572
804.3204433702809,1.0109367340881552,88.86640744651007,3.69300648417187,89.50353294395757,0.7908622421087099,85.06740662004343
804.4703725310443,1.0111251037610083,88.8666186590657,3.6939172777209466,89.50365535880093,0.7910190946525735,85.06681020099104
804.6203016918078,1.0113134734475968,88.8668297929394,3.694828029840221,89.50377770772606,0.7911759439027958,85.06621372775801
804.7702308525711,1.0115018431479124,88.86704084817515,3.6957387405528466,89.5038999907889,0.7913327898615836,85.06561720037378
804.9201600133346,1.0116902128619485,88.86725182481685,3.696649409881953,89.50402220804534,0.7914896325311434,85.06502061886779
805.0700891740979,1.0118785825896963,88.8674627229084,3.6975600378506566,89.50414435955123,0.7916464719136764,85.06442398326944
805.2200183348613,1.0120669523311487,88.86767354249363,3.698470624482057,89.50426644536232,0.791803308011383,85.06382729360807
805.3699474956247,1.0122553220862989,88.86788428361639,3.6993811697992345,89.5043884655343,0.7919601408264613,85.06323054991307
805.5198766563881,1.0124436918551378,88.86809494632045,3.7002916738252507,89.50451042012283,0.7921169703611058,85.06263375221376
805.6698058171515,1.0126320616376585,88.8683055306496,3.701202136583155,89.50463230918345,0.7922737966175094,85.06203690053948
805.8197349779149,1.012820431433853,88.8685160366475,3.7021125580959735,89.5047541327717,0.7924306195978623,85.06143999491951
805.9696641386782,1.0130088012437142,88.8687264643579,3.703022938386723,89.50487589094297,0.7925874393043518,85.06084303538313
806.1195932994417,1.0131971710672343,88.86893681382445,3.7039332774783973,89.5049975837527,0.7927442557391641,85.06024602195959
806.269522460205,1.0133855409044055,88.86914708509076,3.704843575393972,89.50511921125616,0.7929010689044812,85.05964895467812
806.4194516209685,1.01357391075522,88.86935727820041,3.7057538321564105,89.5052407735086,0.7930578788024834,85.05905183356796
806.5693807817319,1.0137622806196707,88.86956739319702,3.7066640477886557,89.50536227056523,0.7932146854353488,85.05845465865829
806.7193099424953,1.0139506504977496,88.86977743012405,3.7075742223136365,89.50548370248114,0.7933714888052531,85.05785742997827
806.8692391032587,1.0141390203894494,88.86998738902504,3.7084843557542615,89.50560506931141,0.7935282889143689,85.05726014755706
807.019168264022,1.0143273902947623,88.87019726994343,3.709394448133423,89.50572637111104,0.7936850857648667,85.0566628114238
807.1690974247855,1.014515760213681,88.87040707292267,3.710304499473996,89.50584760793494,0.7938418793589148,85.0560654216076
807.3190265855488,1.0147041301461972,88.87061679800617,3.7112145097988427,89.50596877983797,0.7939986696986786,85.05546797813754
807.4689557463123,1.0148925000923044,88.87082644523728,3.712124479130803,89.50608988687496,0.7941554567863224,85.05487048104271
807.6188849070757,1.0150808700519944,88.87103601465934,3.713034407492702,89.50621092910063,0.7943122406240057,85.05427293035214
807.768814067839,1.0152692400252594,88.87124550631563,3.713944294907347,89.50633190656967,0.7944690212138874,85.05367532609488
807.9187432286025,1.0154576100120922,88.87145492024948,3.714854141397531,89.5064528193367,0.7946257985581235,85.05307766829992
808.0686723893658,1.0156459800124853,88.87166425650408,3.715763946986027,89.50657366745624,0.7947825726588679,85.05247995699627
808.2186015501293,1.0158343500264313,88.87187351512264,3.7166737116955937,89.5066944509828,0.7949393435182711,85.05188219221289
808.3685307108926,1.016022720053922,88.87208269614837,3.717583435548967,89.5068151699708,0.7950961111384821,85.05128437397872
808.5184598716561,1.0162110900949508,88.87229179962438,3.7184931185688774,89.50693582447461,0.7952528755216475,85.0506865023227
808.6683890324194,1.0163994601495094,88.8725008255938,3.7194027607780265,89.50705641454853,0.7954096366699108,85.05008857727374
808.8183181931828,1.0165878302175904,88.87270977409969,3.720312362199106,89.5071769402468,0.7955663945854139,85.04949059886073
808.9682473539463,1.0167762002991867,88.87291864518511,3.7212219228547894,89.50729740162356,0.7957231492702956,85.04889256711255
809.1181765147096,1.0169645703942904,88.87312743889309,3.7221314427677306,89.50741779873297,0.7958799007266929,85.048294482058
809.2681056754731,1.0171529405028943,88.87333615526659,3.7230409219605716,89.50753813162906,0.7960366489567401,85.04769634372596
809.4180348362364,1.0173413106249907,88.87354479434858,3.723950360455935,89.50765840036581,0.7961933939625689,85.04709815214521
809.5679639969998,1.017529680760572,88.87375335618196,3.724859758276426,89.50777860499717,0.7963501357463092,85.04649990734454
809.7178931577632,1.0177180509096306,88.87396184080964,3.7257691154446335,89.50789874557697,0.7965068743100877,85.04590160935274
809.8678223185266,1.0179064210721596,88.87417024827447,3.726678431983132,89.50801882215904,0.7966636096560299,85.04530325819854
810.01775147929,1.0180947912481513,88.87437857861924,3.7275877079144744,89.50813883479711,0.7968203417862579,85.04470485391066
810.1676806400534,1.018283161437598,88.87458683188682,3.7284969432612023,89.50825878354486,0.7969770707028917,85.04410639651782
810.3176098008169,1.018471531640492,88.87479500811989,3.729406138045837,89.5083786684559,0.7971337964080488,85.04350788604872
810.4675389615802,1.0186599018568265,88.87500310736124,3.7303152922908844,89.5084984895838,0.7972905189038452,85.04290932253198
810.6174681223436,1.0188482720865937,88.87521112965355,3.7312244060188333,89.50861824698205,0.7974472381923933,85.0423107059963
810.767397283107,1.019036642329786,88.87541907503946,3.7321334792521577,89.50873794070408,0.7976039542758039,85.04171203647029
810.9173264438704,1.0192250125863962,88.87562694356163,3.7330425120133097,89.50885757080326,0.7977606671561849,85.04111331398255
811.0672556046338,1.0194133828564171,88.87583473526267,3.733951504324734,89.50897713733289,0.7979173768356429,85.04051453856167
811.2171847653972,1.0196017531398407,88.87604245018515,3.7348604562088505,89.50909664034624,0.7980740833162809,85.03991571023623
811.3671139261605,1.01979012343666,88.8762500883716,3.7357693676880657,89.50921607989649,0.7982307866002003,85.03931682903475
811.517043086924,1.0199784937468674,88.87645764986453,3.7366782387847683,89.50933545603677,0.7983874866895002,85.0387178949858
811.6669722476873,1.0201668640704555,88.87666513470644,3.737587069521332,89.50945476882013,0.7985441835862769,85.03811890811785
811.8169014084508,1.0203552344074167,88.87687254293975,3.738495859920115,89.50957401829962,0.7987008772926245,85.0375198684594
811.9668305692142,1.0205436047577439,88.87707987460688,3.739404610003455,89.50969320452812,0.7988575678106352,85.03692077603893
812.1167597299776,1.0207319751214297,88.87728712975021,3.7403133197936764,89.50981232755856,0.7990142551423979,85.03632163088488
812.266688890741,1.0209203454984663,88.87749430841211,3.7412219893130856,89.50993138744374,0.7991709392900003,85.03572243302568
812.4166180515043,1.0211087158888468,88.8777014106349,3.7421306185839738,89.51005038423645,0.7993276202555273,85.03512318248976
812.5665472122678,1.0212970862925639,88.87790843646086,3.7430392076286165,89.51016931798938,0.7994842980410617,85.03452387930545
812.7164763730311,1.0214854567096097,88.87811538593225,3.7439477564692702,89.51028818875517,0.7996409726486831,85.03392452350118
812.8664055337946,1.0216738271399766,88.8783222590913,3.7448562651281763,89.5104069965864,0.7997976440804694,85.03332511510527
813.0163346945579,1.0218621975836581,88.87852905598022,3.7457647336275577,89.5105257415356,0.7999543123384969,85.03272565414608
813.1662638553213,1.0220505680406466,88.87873577664115,3.7466731619896265,89.51064442365525,0.8001109774248385,85.03212614065187
813.3161930160848,1.022238938510935,88.87894242111625,3.7475815502365735,89.51076304299771,0.8002676393415658,85.03152657465097
813.4661221768481,1.0224273089945144,88.8791489894476,3.7484898983905732,89.51088159961536,0.8004242980907462,85.03092695617164
813.6160513376116,1.0226156794913794,88.8793554816773,3.7493982064737867,89.51100009356047,0.8005809536744477,85.03032728524215
813.7659804983749,1.0228040500015214,88.87956189784737,3.7503064745083567,89.51111852488528,0.8007376060947332,85.0297275618907
813.9159096591384,1.0229924205249339,88.87976823799983,3.751214702516411,89.51123689364192,0.8008942553536651,85.02912778614554
814.0658388199017,1.0231807910616089,88.87997450217665,3.7521228905200577,89.51135519988253,0.8010509014533025,85.02852795803481
814.2157679806651,1.0233691616115395,88.88018069041979,3.753031038541392,89.51147344365914,0.8012075443957031,85.02792807758675
814.3656971414285,1.0235575321747183,88.88038680277117,3.7539391466024936,89.51159162502373,0.8013641841829222,85.02732814482945
814.5156263021919,1.0237459027511377,88.88059283927267,3.754847214725423,89.51170974402824,0.8015208208170116,85.02672815979109
814.6655554629554,1.0239342733407908,88.88079879996614,3.7557552429322256,89.51182780072455,0.8016774543000221,85.02612812249977
814.8154846237187,1.0241226439436701,88.88100468489343,3.756663231244931,89.51194579516444,0.8018340846340022,85.02552803298359
814.9654137844822,1.0243110145597685,88.8812104940963,3.7575711796855518,89.51206372739966,0.8019907118209973,85.02492789127061
815.1153429452455,1.0244993851890782,88.88141622761654,3.758479088276085,89.51218159748193,0.8021473358630512,85.02432769738891
815.2652721060089,1.0246877558315926,88.88162188549587,3.7593869570385117,89.51229940546287,0.802303956762205,85.02372745136651
815.4152012667723,1.0248761264873039,88.881827467776,3.760294785994796,89.51241715139406,0.8024605745204983,85.02312715323144
815.5651304275357,1.0250644971562046,88.88203297449863,3.7612025751668874,89.512534835327,0.8026171891399673,85.02252680301169
815.7150595882991,1.0252528678382884,88.88223840570534,3.7621103245767182,89.51265245731317,0.8027738006226471,85.02192640073524
815.8649887490625,1.0254412385335472,88.88244376143777,3.763018034246201,89.51277001740394,0.8029304089705698,85.02132594643004
816.0149179098258,1.0256296092419739,88.88264904173752,3.7639257041972405,89.51288751565066,0.8030870141857652,85.02072544012405
816.1648470705893,1.0258179799635616,88.88285424664612,3.764833334451719,89.51300495210462,0.8032436162702614,85.02012488184518
816.3147762313527,1.0260063506983026,88.8830593762051,3.7657409250315035,89.51312232681705,0.8034002152260841,85.01952427162135
816.4647053921161,1.0261947214461897,88.88326443045592,3.7666484759584473,89.5132396398391,0.8035568110552566,85.01892360948041
816.6146345528795,1.026383092207216,88.88346940944008,3.767555987254385,89.51335689122189,0.8037134037597997,85.01832289545024
816.7645637136429,1.0265714629813742,88.88367431319898,3.7684634589411377,89.51347408101645,0.8038699933417326,85.0177221295587
816.9144928744063,1.0267598337686568,88.88387914177403,3.769370891040508,89.5135912092738,0.8040265798030719,85.01712131183359
817.0644220351696,1.0269482045690566,88.88408389520659,3.770278283574283,89.51370827604485,0.8041831631458318,85.01652044230273
817.2143511959331,1.0271365753825668,88.88428857353799,3.771185636564237,89.5138252813805,0.8043397433720249,85.01591952099392
817.3642803566964,1.0273249462091796,88.88449317680957,3.772092950032123,89.51394222533156,0.8044963204836604,85.0153185479349
817.5142095174599,1.0275133170488882,88.88469770506255,3.7730002239996847,89.51405910794878,0.8046528944827467,85.01471752315341
817.6641386782233,1.0277016879016854,88.88490215833822,3.773907458488642,89.51417592928287,0.8048094653712894,85.0141164466772
817.8140678389866,1.027890058767564,88.8851065366778,3.7748146535207034,89.51429268938448,0.8049660331512914,85.013515318534
817.9639969997501,1.0280784296465164,88.88531084012244,3.7757218091175644,89.51440938830422,0.805122597824754,85.01291413875147
818.1139261605134,1.0282668005385356,88.88551506871333,3.776628925300896,89.51452602609257,0.8052791593936762,85.01231290735728
818.2638553212769,1.028455171443615,88.88571922249157,3.777536002092364,89.51464260280007,0.8054357178600549,85.0117116243791
818.4137844820402,1.0286435423617468,88.88592330149827,3.7784430395136095,89.51475911847707,0.8055922732258839,85.01111028984458
818.5637136428037,1.0288319132929238,88.8861273057745,3.779350037586262,89.51487557317398,0.8057488254931561,85.01050890378129
818.713642803567,1.0290202842371394,88.88633123536127,3.780256996331933,89.5149919669411,0.8059053746638613,85.00990746621684
818.8635719643304,1.0292086551943858,88.88653509029959,3.7811639157722214,89.51510829982867,0.8060619207399878,85.00930597717883
819.0135011250939,1.0293970261646561,88.88673887063047,3.782070795928708,89.51522457188688,0.8062184637235207,85.0087044366948
819.1634302858572,1.0295853971479434,88.88694257639482,3.782977636822957,89.51534078316585,0.806375003616444,85.00810284479229
819.3133594466207,1.02977376814424,88.88714620763356,3.7838844384765187,89.5154569337157,0.8065315404207392,85.00750120149883
819.463288607384,1.0299621391535394,88.88734976438758,3.784791200910926,89.5155730235864,0.806688074138385,85.00689950684189
819.6132177681474,1.030150510175834,88.88755324669775,3.7856979241476982,89.51568905282795,0.8068446047713589,85.006297760849
819.7631469289108,1.030338881211117,88.88775665460487,3.786604608208338,89.51580502149024,0.8070011323216356,85.00569596354757
819.9130760896742,1.0305272522593807,88.88795998814975,3.7875112531143302,89.51592092962315,0.8071576567911872,85.00509411496509
820.0630052504376,1.0307156233206185,88.88816324737314,3.788417858887147,89.51603677727644,0.8073141781819851,85.00449221512898
820.212934411201,1.0309039943948233,88.88836643231579,3.789324425548243,89.51615256449988,0.807470696495997,85.0038902640666
820.3628635719645,1.0310923654819881,88.88856954301842,3.7902309531190577,89.51626829134314,0.8076272117351894,85.00328826180541
820.5127927327278,1.0312807365821053,88.88877257952167,3.7911374416210144,89.51638395785585,0.807783723901526,85.00268620837271
820.6627218934912,1.031469107695168,88.88897554186623,3.7920438910755223,89.5164995640876,0.8079402329969685,85.0020841037959
820.8126510542546,1.0316574788211696,88.88917843009268,3.792950301503976,89.51661511008788,0.8080967390234773,85.00148194810228
820.962580215018,1.0318458499601022,88.88938124424162,3.7938566729277463,89.51673059590617,0.8082532419830094,85.0008797413192
821.1125093757814,1.032034221111959,88.88958398435362,3.7947630053681998,89.51684602159186,0.8084097418775202,85.0002774834739
821.2624385365448,1.0322225922767332,88.88978665046919,3.795669298846681,89.51696138719433,0.8085662387089634,84.99967517459369
821.4123676973081,1.0324109634544179,88.88998924262883,3.796575553384519,89.51707669276283,0.8087227324792894,84.99907281470584
821.5622968580716,1.0325993346450053,88.89019176087302,3.7974817690030305,89.51719193834664,0.8088792231904477,84.99847040383756
821.7122260188349,1.032787705848489,88.8903942052422,3.7983879457235123,89.51730712399494,0.8090357108443851,84.99786794201609
821.8621551795984,1.0329760770648615,88.89059657577677,3.7992940835672484,89.51742224975683,0.809192195443046,84.9972654292686
822.0120843403618,1.033164448294116,88.89079887251711,3.8002001825555074,89.51753731568142,0.8093486769883732,84.9966628656223
822.1620135011252,1.0333528195362454,88.89100109550358,3.801106242709543,89.51765232181772,0.8095051554823075,84.99606025110434
822.3119426618886,1.0335411907912426,88.89120324477649,3.8020122640505885,89.51776726821468,0.8096616309267863,84.99545758574189
822.4618718226519,1.0337295620591005,88.89140532037614,3.8029182465998668,89.51788215492122,0.8098181033237463,84.99485486956203
822.6118009834154,1.0339179333398123,88.89160732234281,3.8038241903785877,89.51799698198619,0.8099745726751216,84.9942521025919
822.7617301441787,1.034106304633371,88.89180925071669,3.804730095407937,89.51811174945838,0.8101310389828443,84.9936492848586
822.9116593049422,1.0342946759397698,88.89201110553803,3.805635961709092,89.51822645738656,0.8102875022488445,84.99304641638918
823.0615884657055,1.0344830472590003,88.89221288684699,3.8065417893032105,89.51834110581942,0.8104439624750485,84.99244349721067
823.2115176264689,1.0346714185910573,88.8924145946837,3.8074475782114385,89.51845569480557,0.8106004196633835,84.99184052735016
823.3614467872324,1.0348597899359329,88.89261622908829,3.8083533284549067,89.51857022439361,0.8107568738157724,84.99123750683464
823.5113759479957,1.03504816129362,88.89281779010084,3.8092590400547257,89.51868469463207,0.8109133249341368,84.99063443569108
823.6613051087592,1.0352365326641118,88.89301927776143,3.8101647130319947,89.51879910556941,0.8110697730203957,84.99003131394647
823.8112342695225,1.0354249040474015,88.89322069211005,3.8110703474077945,89.51891345725407,0.8112262180764664,84.9894281416278
823.961163430286,1.0356132754434821,88.89342203318674,3.811975943203197,89.5190277497344,0.8113826601042647,84.98882491876198
824.1110925910493,1.0358016468523463,88.89362330103144,3.8128815004392504,89.51914198305872,0.8115390991057027,84.98822164537594
824.2610217518127,1.0359900182739874,88.89382449568411,3.8137870191369934,89.51925615727528,0.8116955350826919,84.98761832149661
824.4109509125761,1.0361783897083983,88.89402561718467,3.814692499317447,89.51937027243227,0.8118519680371409,84.98701494715084
824.5608800733395,1.036366761155572,88.89422666557299,3.815597941001617,89.51948432857787,0.8120083979709565,84.98641152236551
824.710809234103,1.0365551326155018,88.8944276408889,3.816503344210496,89.51959832576016,0.8121648248860435,84.98580804716748
824.8607383948663,1.0367435040881805,88.89462854317227,3.8174087089650572,89.51971226402718,0.8123212487843045,84.98520452158357
825.0106675556297,1.0369318755736008,88.8948293724629,3.818314035286261,89.51982614342693,0.8124776696676398,84.9846009456406
825.1605967163931,1.0371202470717567,88.8950301288005,3.8192193231950573,89.51993996400732,0.8126340875379486,84.98399731936536
825.3105258771565,1.0373086185826401,88.89523081222487,3.8201245727123703,89.52005372581627,0.8127905023971262,84.98339364278463
825.4604550379199,1.0374969901062454,88.89543142277569,3.8210297838591205,89.52016742890159,0.8129469142470683,84.98278991592517
825.6103841986833,1.0376853616425648,88.89563196049265,3.821934956656201,89.52028107331103,0.8131033230896658,84.98218613881369
825.7603133594467,1.0378737331915913,88.89583242541539,3.8228400911245024,89.52039465909235,0.81325972892681,84.98158231147697
825.9102425202101,1.0380621047533183,88.89603281758356,3.8237451872848895,89.52050818629321,0.8134161317603885,84.98097843394167
826.0601716809734,1.038250476327739,88.89623313703673,3.8246502451582187,89.5206216549612,0.8135725315922873,84.98037450623448
826.2101008417369,1.038438847914846,88.89643338381447,3.8255552647653284,89.52073506514392,0.8137289284243909,84.97977052838208
826.3600300025003,1.0386272195146327,88.89663355795632,3.8264602461270436,89.52084841688888,0.8138853222585808,84.97916650041111
826.5099591632637,1.0388155911270929,88.89683365950181,3.827365189264172,89.5209617102435,0.8140417130967377,84.9785624223482
826.6598883240271,1.0390039627522185,88.89703368849038,3.8282700941975074,89.52107494525522,0.814198100940739,84.97795829421999
826.8098174847904,1.0391923343900027,88.89723364496153,3.829174960947828,89.52118812197136,0.8143544857924601,84.97735411605304
826.9597466455539,1.0393807060404396,88.89743352895465,3.8300797895358993,89.52130124043926,0.8145108676537757,84.97674988787392
827.1096758063172,1.0395690777035216,88.89763334050913,3.830984579982467,89.52141430070613,0.814667246526557,84.97614560970923
827.2596049670807,1.039757449379242,88.89783307966435,3.8318893323082683,89.52152730281918,0.8148236224126744,84.97554128158549
827.409534127844,1.0399458210675943,88.89803274645965,3.8327940465340173,89.52164024682556,0.8149799953139948,84.97493690352921
827.5594632886075,1.0401341927685708,88.89823234093434,3.83369872268042,89.52175313277235,0.8151363652323844,84.97433247556691
827.7093924493709,1.0403225644821654,88.8984318631277,3.834603360768165,89.52186596070659,0.8152927321697069,84.97372799772506
827.8593216101342,1.0405109362083704,88.89863131307895,3.8355079608179246,89.52197873067527,0.8154490961278237,84.97312347003016
828.0092507708977,1.0406993079471802,88.89883069082737,3.83641252285036,89.5220914427253,0.8156054571085949,84.97251889250863
828.159179931661,1.0408876796985869,88.89902999641211,3.8373170468861098,89.52220409690361,0.8157618151138772,84.97191426518692
828.3091090924245,1.0410760514625839,88.89922922987235,3.838221532945808,89.52231669325697,0.8159181701455273,84.97130958809143
828.4590382531878,1.0412644232391648,88.89942839124724,3.839125981050063,89.5224292318322,0.8160745222053979,84.97070486124858
828.6089674139512,1.0414527950283223,88.89962748057587,3.840030391219479,89.52254171267602,0.816230871295341,84.97010008468472
828.7588965747146,1.0416411668300498,88.89982649789735,3.8409347634746362,89.52265413583508,0.8163872174172064,84.96949525842624
828.908825735478,1.0418295386443404,88.90002544325071,3.8418390978361034,89.52276650135603,0.8165435605728408,84.96889038249945
829.0587548962415,1.0420179104711875,88.90022431667498,3.8427433943244385,89.52287880928544,0.816699900764091,84.9682854569307
829.2086840570048,1.0422062823105838,88.90042311820916,3.8436476529601773,89.5229910596698,0.8168562379927998,84.9676804817463
829.3586132177683,1.042394654162523,88.90062184789224,3.8445518737638453,89.52310325255563,0.8170125722608089,84.96707545697252
829.5085423785316,1.042583026026998,88.90082050576312,3.84545605675595,89.5232153879893,0.8171689035699575,84.96647038263566
829.658471539295,1.0427713979040019,88.90101909186073,3.846360201956989,89.5233274660172,0.8173252319220837,84.96586525876194
829.8084007000584,1.0429597697935282,88.90121760622397,3.847264309387442,89.52343948668562,0.8174815573190233,84.96526008537762
829.9583298608218,1.0431481416955704,88.90141604889168,3.8481683790677743,89.52355145004084,0.8176378797626093,84.9646548625089
830.1082590215852,1.043336513610121,88.9016144199027,3.849072411018434,89.52366335612908,0.8177941992546736,84.96404959018201
830.2581881823486,1.0435248855371737,88.9018127192958,3.8499764052598575,89.52377520499648,0.8179505157970456,84.96344426842312
830.408117343112,1.0437132574767216,88.90201094710982,3.850880361812467,89.52388699668919,0.8181068293915535,84.96283889725838
830.5580465038754,1.043901629428758,88.90220910338341,3.851784280696668,89.52399873125323,0.8182631400400228,84.96223347671393
830.7079756646388,1.044090001393276,88.90240718815538,3.8526881619328517,89.52411040873461,0.8184194477442767,84.96162800681594
830.8579048254022,1.0442783733702687,88.90260520146435,3.8535920055413935,89.52422202917931,0.8185757525061375,84.96102248759051
831.0078339861656,1.04446674535973,88.90280314334902,3.854495811542657,89.52433359263324,0.8187320543274248,84.96041691906372
831.157763146929,1.0446551173616527,88.90300101384801,3.855399579956991,89.52444509914223,0.8188883532099567,84.95981130126164
831.3076923076924,1.0448434893760299,88.90319881299992,3.8563033108047255,89.5245565487521,0.8190446491555488,84.95920563421036
831.4576214684557,1.0450318614028549,88.90339654084333,3.857207004106177,89.5246679415086,0.8192009421660147,84.9585999179359
831.6075506292192,1.0452202334421214,88.90359419741681,3.8581106598816537,89.52477927745745,0.8193572322431671,84.95799415246428
831.7574797899825,1.0454086054938225,88.90379178275884,3.8590142781514394,89.5248905566443,0.8195135193888152,84.95738833782151
831.907408950746,1.0455969775579512,88.90398929690795,3.8599178589358125,89.52500177911473,0.8196698036047677,84.9567824740336
832.0573381115094,1.0457853496345009,88.9041867399026,3.860821402255027,89.52511294491435,0.8198260848928302,84.9561765611265
832.2072672722728,1.0459737217234653,88.9043841117812,3.861724908129334,89.52522405408861,0.8199823632548069,84.95557059912618
832.3571964330362,1.0461620938248368,88.9045814125822,3.8626283765789595,89.525335106683,0.8201386386925004,84.95496458805854
832.5071255937995,1.0463504659386098,88.90477864234397,3.86353180762412,89.5254461027429,0.8202949112077103,84.95435852794955
832.657054754563,1.0465388380647769,88.90497580110485,3.864435201285017,89.52555704231368,0.8204511808022354,84.95375241882508
832.8069839153263,1.0467272102033316,88.9051728889032,3.865338557581838,89.52566792544066,0.8206074474778721,84.95314626071102
832.9569130760898,1.0469155823542668,88.90536990577728,3.8662418765347537,89.52577875216906,0.8207637112364142,84.95254005363324
833.1068422368531,1.0471039545175767,88.90556685176539,3.867145158163922,89.5258895225441,0.8209199720796553,84.9519337976176
833.2567713976165,1.0472923266932537,88.90576372690575,3.868048402489486,89.52600023661095,0.8210762300093849,84.9513274926899
833.40670055838,1.0474806988812917,88.90596053123662,3.8689516095315737,89.52611089441471,0.8212324850273922,84.95072113887599
