frequency_hz,linear_triplen_check_grid_ohm,linear_triplen_check_grid_angle_deg,linear_triplen_check_filter_ohm,linear_triplen_check_filter_angle_deg,linear_triplen_check_pcc_ohm,linear_triplen_check_pcc_angle_deg
833.5566297191433,1.0476690710816838,88.90615726479615,3.869854779310301,89.52622149600045,0.8213887371354641,84.95011473620164
833.7065588799068,1.0478574432944239,88.90635392762253,3.870757911845766,89.52633204141313,0.8215449863353852,84.94950828469264
833.8564880406701,1.0480458155195043,88.90655051975388,3.871661007158053,89.52644253069775,0.8217012326289379,84.94890178437477
834.0064172014336,1.048234187756919,88.90674704122831,3.872564065267234,89.52655296389923,0.8218574760179037,84.94829523527375
834.1563463621969,1.0484225600066615,88.90694349208391,3.873467086193366,89.52666334106239,0.8220137165040619,84.94768863741531
834.3062755229603,1.048610932268725,88.90713987235873,3.8743700699564894,89.52677366223209,0.8221699540891889,84.94708199082517
834.4562046837237,1.0487993045431023,88.90733618209077,3.875273016576634,89.52688392745304,0.8223261887750609,84.94647529552901
834.6061338444871,1.0489876768297872,88.90753242131807,3.8761759260738082,89.52699413676999,0.8224824205634504,84.94586855155252
834.7560630052506,1.0491760491287736,88.90772859007856,3.8770787984680157,89.52710429022758,0.8226386494561292,84.94526175892138
834.9059921660139,1.049364421440054,88.90792468841023,3.8779816337792385,89.52721438787046,0.8227948754548666,84.94465491766118
835.0559213267773,1.0495527937636222,88.90812071635096,3.878884432027447,89.52732442974316,0.8229510985614303,84.94404802779758
835.2058504875407,1.0497411660994718,88.90831667393866,3.879787193232597,89.52743441589023,0.8231073187775864,84.94344108935616
835.3557796483041,1.049929538447596,88.90851256121118,3.880689917414629,89.52754434635611,0.8232635361050982,84.94283410236254
835.5057088090675,1.0501179108079879,88.90870837820637,3.8815926045934717,89.52765422118523,0.823419750545728,84.94222706684228
835.6556379698309,1.0503062831806411,88.90890412496202,3.8824952547890366,89.52776404042199,0.8235759621012357,84.94161998282094
835.8055671305943,1.0504946555655494,88.90909980151592,3.883397868021222,89.52787380411065,0.8237321707733796,84.94101285032404
835.9554962913577,1.0506830279627053,88.90929540790582,3.8843004443099134,89.52798351229556,0.8238883765639157,84.94040566937713
836.105425452121,1.0508714003721031,88.90949094416945,3.8852029836749784,89.5280931650209,0.8240445794745985,84.93979844000569
836.2553546128845,1.051059772793736,88.9096864103445,3.8861054861362763,89.52820276233086,0.8242007795071812,84.9391911622352
836.4052837736479,1.051248145227597,88.90988180646868,3.887007951713646,89.52831230426958,0.8243569766634137,84.93858383609117
836.5552129344113,1.05143651767368,88.91007713257959,3.8879103804269155,89.52842179088114,0.8245131709450446,84.937976461599
836.7051420951747,1.0516248901319782,88.91027238871487,3.888812772295897,89.52853122220957,0.8246693623538212,84.93736903878418
836.855071255938,1.0518132626024852,88.9104675749121,3.8897151273403887,89.52864059829885,0.8248255508914885,84.93676156767208
837.0050004167015,1.0520016350851942,88.91066269120887,3.890617445580179,89.52874991919293,0.8249817365597899,84.93615404828815
837.1549295774648,1.0521900075800985,88.9108577376427,3.8915197270350337,89.52885918493568,0.8251379193604659,84.93554648065772
837.3048587382283,1.0523783800871924,88.9110527142511,3.8924219717247137,89.528968395571,0.8252940992952571,84.9349388648062
837.4547878989916,1.0525667526064688,88.91124762107155,3.8933241796689573,89.52907755114262,0.8254502763659001,84.9343312007589
837.6047170597551,1.052755125137921,88.91144245814152,3.8942263508874944,89.52918665169432,0.8256064505741311,84.93372348854122
837.7546462205185,1.0529434976815424,88.91163722549845,3.895128485400038,89.52929569726982,0.8257626219216837,84.93311572817841
837.9045753812818,1.0531318702373267,88.91183192317972,3.8960305832262896,89.52940468791272,0.82591879041029,84.93250791969582
838.0545045420453,1.0533202428052677,88.91202655122272,3.8969326443859345,89.52951362366666,0.8260749560416805,84.93190006311869
838.2044337028086,1.0535086153853581,88.9122211096648,3.897834668898642,89.5296225045752,0.8262311188175829,84.93129215847232
838.3543628635721,1.0536969879775924,88.91241559854326,3.898736656784072,89.52973133068184,0.8263872787397244,84.93068420578192
838.5042920243354,1.0538853605819631,88.91261001789545,3.8996386080618675,89.52984010203005,0.8265434358098289,84.93007620507275
838.6542211850988,1.0540737331984638,88.9128043677586,3.9005405227516587,89.52994881866324,0.8266995900296193,84.92946815637005
838.8041503458622,1.0542621058270891,88.91299864816996,3.9014424008730613,89.53005748062479,0.8268557414008174,84.92886005969895
838.9540795066256,1.0544504784678312,88.91319285916674,3.9023442424456736,89.53016608795801,0.8270118899251413,84.92825191508469
839.104008667389,1.0546388511206843,88.91338700078616,3.9032460474890867,89.53027464070618,0.8271680356043085,84.92764372255242
839.2539378281524,1.0548272237856415,88.91358107306534,3.9041478160228724,89.53038313891254,0.8273241784400348,84.92703548212728
839.4038669889159,1.055015596462697,88.91377507604147,3.9050495480665908,89.53049158262026,0.8274803184340339,84.9264271938344
839.5537961496792,1.0552039691518433,88.91396900975163,3.9059512436397874,89.53059997187246,0.8276364555880167,84.92581885769891
839.7037253104426,1.0553923418530748,88.91416287423289,3.906852902761992,89.53070830671226,0.8277925899036941,84.92521047374588
839.853654471206,1.0555807145663847,88.91435666952235,3.907754525452725,89.53081658718268,0.827948721382774,84.92460204200043
840.0035836319694,1.0557690872917667,88.914550395657,3.9086561117314877,89.53092481332672,0.8281048500269623,84.9239935624876
840.1535127927328,1.0559574600292139,88.91474405267388,3.9095576616177725,89.53103298518734,0.8282609758379643,84.92338503523241
840.3034419534962,1.0561458327787203,88.91493764060993,3.9104591751310522,89.53114110280741,0.8284170988174819,84.92277646025994
840.4533711142595,1.056334205540279,88.91513115950215,3.911360652290789,89.53124916622983,0.8285732189672164,84.92216783759518
840.603300275023,1.056522578313884,88.91532460938743,3.9122620931164342,89.53135717549736,0.8287293362888671,84.92155916726315
840.7532294357864,1.056710951099529,88.91551799030267,3.9131634976274197,89.5314651306528,0.8288854507841307,84.9209504492888
840.9031585965498,1.0568993238972073,88.91571130228476,3.914064865843167,89.53157303173886,0.8290415624547032,84.92034168369709
841.0530877573132,1.057087696706912,88.91590454537055,3.9149661977830807,89.5316808787982,0.8291976713022777,84.919732870513
841.2030169180766,1.0572760695286372,88.91609771959685,3.9158674934665547,89.53178867187346,0.8293537773285465,84.91912400976145
841.35294607884,1.0574644423623767,88.91629082500046,3.9167687529129678,89.5318964110072,0.8295098805351995,84.91851510146734
841.5028752396033,1.0576528152081233,88.91648386161815,3.9176699761416853,89.53200409624196,0.8296659809239252,84.91790614565558
841.6528044003668,1.0578411880658711,88.91667682948665,3.9185711631720577,89.53211172762023,0.8298220784964094,84.91729714235103
841.8027335611301,1.0580295609356138,88.91686972864267,3.919472314023424,89.53221930518446,0.8299781732543374,84.91668809157858
841.9526627218936,1.058217933817345,88.91706255912293,3.9203734287151066,89.53232682897702,0.8301342651993924,84.91607899336307
842.102591882657,1.0584063067110578,88.91725532096407,3.9212745072664146,89.53243429904026,0.8302903543332548,84.91546984772934
842.2525210434203,1.0585946796167462,88.91744801420275,3.9221755496966466,89.53254171541651,0.8304464406576036,84.9148606547022
842.4024502041838,1.058783052534404,88.91764063887555,3.9230765560250833,89.53264907814801,0.8306025241741175,84.91425141430643
842.5523793649471,1.0589714254640243,88.91783319501909,3.923977526270995,89.53275638727698,0.8307586048844715,84.91364212656683
842.7023085257106,1.0591597984056011,88.91802568266989,3.924878460453635,89.53286364284558,0.8309146827903396,84.91303279150816
842.8522376864739,1.0593481713591277,88.91821810186454,3.9257793585922447,89.53297084489594,0.8310707578933947,84.91242340915518
843.0021668472374,1.059536544324598,88.91841045263949,3.926680220706054,89.53307799347013,0.8312268301953062,84.91181397953261
843.1520960080007,1.0597249173020056,88.91860273503126,3.9275810468142747,89.53318508861018,0.8313828996977433,84.91120450266516
843.3020251687641,1.059913290291344,88.91879494907627,3.9284818369361068,89.53329213035808,0.8315389664023726,84.91059497857754
843.4519543295276,1.060101663292607,88.918987094811,3.9293825910907403,89.53339911875577,0.83169503031086,84.90998540729443
843.6018834902909,1.060290036305788,88.91917917227182,3.9302833092973444,89.53350605384513,0.831851091424868,84.9093757888405
843.7518126510544,1.060478409330881,88.91937118149511,3.931183991575081,89.53361293566805,0.8320071497460586,84.9087661232404
843.9017418118177,1.0606667823678795,88.91956312251722,3.9320846379430945,89.53371976426628,0.8321632052760914,84.90815641051879
844.0516709725811,1.060855155416777,88.91975499537449,3.9329852484205166,89.53382653968164,0.8323192580166251,84.90754665070023
844.2016001333445,1.0610435284775672,88.91994680010322,3.9338858230264684,89.5339332619558,0.8324753079693151,84.90693684380936
844.3515292941079,1.061231901550244,88.92013853673967,3.934786361780053,89.53403993113045,0.8326313551358167,84.90632698987075
844.5014584548713,1.061420274634801,88.92033020532011,3.9356868647003647,89.53414654724722,0.8327873995177828,84.90571708890899
844.6513876156347,1.0616086477312316,88.92052180588074,3.936587331806477,89.53425311034768,0.8329434411168639,84.90510714094863
844.8013167763982,1.0617970208395298,88.92071333845777,3.9374877631174563,89.53435962047338,0.8330994799347096,84.90449714601417
844.9512459371615,1.0619853939596893,88.92090480308738,3.9383881586523537,89.5344660776658,0.8332555159729675,84.90388710413016
845.1011750979249,1.0621737670917035,88.9210961998057,3.939288518430208,89.53457248196639,0.8334115492332836,84.90327701532112
845.2511042586883,1.062362140235566,88.92128752864886,3.9401888424700418,89.53467883341658,0.8335675797173023,84.9026668796115
845.4010334194517,1.0625505133912714,88.92147878965297,3.9410891307908646,89.53478513205768,0.8337236074266648,84.9020566970258
845.5509625802151,1.0627388865588123,88.92166998285407,3.941989383411673,89.53489137793103,0.8338796323630131,84.90144646758846
845.7008917409785,1.0629272597381827,88.92186110828823,3.942889600351453,89.53499757107791,0.8340356545279852,84.90083619132392
845.8508209017419,1.063115632929377,88.92205216599145,3.9437897816291723,89.53510371153955,0.8341916739232187,84.90022586825661
846.0007500625053,1.063304006132388,88.92224315599972,3.9446899272637888,89.5352097993571,0.834347690550349,84.89961549841092
846.1506792232686,1.0634923793472097,88.92243407834903,3.945590037274243,89.53531583457173,0.8345037044110097,84.89900508181127
846.3006083840321,1.0636807525738363,88.9226249330753,3.946490111679469,89.53542181722453,0.8346597155068329,84.89839461848202
846.4505375447955,1.063869125812261,88.92281572021447,3.9473901504983786,89.53552774735654,0.8348157238394492,84.8977841084475
846.6004667055589,1.0640574990624778,88.9230064398024,3.9482901537498782,89.53563362500877,0.8349717294104866,84.8971735517321
846.7503958663223,1.06424587232448,88.92319709187498,3.949190121452854,89.53573945022218,0.835127732221572,84.89656294836011
846.9003250270856,1.0644342455982618,88.92338767646807,3.950090053626185,89.5358452230377,0.8352837322743306,84.89595229835587
847.0502541878491,1.064622618883817,88.92357819361743,3.9509899502887333,89.53595094349619,0.8354397295703865,84.89534160174364
847.2001833486124,1.0648109921811393,88.92376864335888,3.9518898114593473,89.53605661163849,0.8355957241113606,84.89473085854772
847.3501125093759,1.064999365490222,88.9239590257282,3.9527896371568634,89.53616222750539,0.8357517158988731,84.89412006879238
847.5000416701392,1.0651877388110593,88.92414934076109,3.9536894274001044,89.53626779113762,0.8359077049345424,84.89350923250186
847.6499708309027,1.065376112143645,88.9243395884933,3.954589182207881,89.53637330257591,0.8360636912199851,84.89289834970036
847.799899991666,1.0655644854879724,88.9245297689605,3.955488901598987,89.53647876186089,0.8362196747568158,84.89228742041213
847.9498291524294,1.065752858844036,88.92471988219836,3.956388585592206,89.53658416903319,0.8363756555466482,84.89167644466134
848.0997583131929,1.065941232211829,88.92490992824251,3.957288234206309,89.53668952413338,0.8365316335910933,84.8910654224722
848.2496874739562,1.0661296055913452,88.92509990712857,3.958187847460051,89.53679482720197,0.8366876088917613,84.89045435386886
848.3996166347197,1.0663179789825787,88.92528981889214,3.959087425372176,89.53690007827947,0.8368435814502598,84.88984323887547
848.549545795483,1.0665063523855234,88.92547966356875,3.959986967961413,89.53700527740631,0.8369995512681957,84.88923207751618
848.6994749562464,1.0666947258001724,88.92566944119397,3.960886475246478,89.53711042462288,0.8371555183471737,84.88862086981509
848.8494041170098,1.06688309922652,88.92585915180331,3.961785947246076,89.53721551996954,0.8373114826887965,84.88800961579629
848.9993332777732,1.06707147266456,88.92604879543224,3.9626853839788954,89.53732056348663,0.8374674442946659,84.88739831548389
849.1492624385367,1.0672598461142864,88.9262383721162,3.963584785463614,89.53742555521437,0.8376234031663812,84.88678696890197
849.2991915993,1.0674482195756927,88.92642788189069,3.9644841517188962,89.53753049519302,0.8377793593055406,84.88617557607456
849.4491207600635,1.0676365930487723,88.92661732479108,3.965383482763392,89.53763538346276,0.8379353127137403,84.88556413702571
849.5990499208268,1.06782496653352,88.92680670085278,3.966282778615738,89.53774022006372,0.8380912633925749,84.88495265177943
849.7489790815902,1.068013340029929,88.92699601011111,3.967182039294559,89.53784500503602,0.8382472113436379,84.88434112035975
849.8989082423536,1.0682017135379933,88.92718525260145,3.968081264818467,89.53794973841968,0.8384031565685195,84.88372954279063
850.048837403117,1.0683900870577063,88.9273744283591,3.968980455206059,89.53805442025477,0.8385590990688103,84.8831179190961
850.1987665638804,1.068578460589063,88.92756353741935,3.9698796104759215,89.53815905058119,0.8387150388460979,84.88250624930005
850.3486957246438,1.0687668341320558,88.92775257981745,3.970778730646624,89.53826362943893,0.8388709759019689,84.88189453342648
850.4986248854071,1.0689552076866793,88.92794155558866,3.9716778157367267,89.53836815686783,0.8390269102380076,84.88128277149929
850.6485540461706,1.0691435812529277,88.92813046476817,3.9725768657647733,89.53847263290778,0.8391828418557968,84.8806709635424
850.798483206934,1.069331954830794,88.92831930739119,3.973475880749299,89.53857705759853,0.8393387707569181,84.8800591095797
850.9484123676974,1.0695203284202728,88.92850808349286,3.974374860708823,89.53868143097989,0.8394946969429512,84.87944720963509
851.0983415284608,1.0697087020213576,88.92869679310833,3.9752738056618506,89.53878575309155,0.839650620415474,84.87883526373243
851.2482706892242,1.0698970756340422,88.92888543627272,3.9761727156268742,89.53889002397318,0.8398065411760628,84.87822327189554
851.3981998499876,1.0700854492583205,88.92907401302112,3.977071590622376,89.53899424366442,0.8399624592262924,84.87761123414829
851.5481290107509,1.0702738228941868,88.92926252338857,3.977970430666824,89.53909841220488,0.8401183745677361,84.8769991505145
851.6980581715144,1.0704621965416345,88.92945096741015,3.9788692357786717,89.53920252963408,0.8402742872019648,84.87638702101793
851.8479873322777,1.0706505702006575,88.92963934512085,3.9797680059763594,89.53930659599155,0.8404301971305485,84.87577484568241
851.9979164930412,1.0708389438712502,88.92982765655564,3.980666741278315,89.53941061131674,0.8405861043550553,84.8751626245317
852.1478456538046,1.071027317553406,88.93001590174954,3.9815654417029576,89.5395145756491,0.8407420088770515,84.87455035758956
852.2977748145679,1.0712156912471187,88.93020408073745,3.9824641072686875,89.53961848902796,0.8408979106981026,84.8739380448797
852.4477039753314,1.0714040649523826,88.9303921935543,3.983362737993894,89.5397223514927,0.841053809819771,84.87332568642589
852.5976331360947,1.0715924386691913,88.93058024023497,3.9842613338969524,89.53982616308262,0.8412097062436186,84.87271328225181
852.7475622968582,1.0717808123975394,88.93076822081436,3.9851598949962295,89.53992992383697,0.8413655999712055,84.87210083238114
852.8974914576215,1.0719691861374196,88.93095613532728,3.9860584213100743,89.54003363379496,0.8415214910040896,84.8714883368376
853.047420618385,1.0721575598888273,88.93114398380855,3.9869569128568263,89.54013729299578,0.8416773793438284,84.87087579564485
853.1973497791483,1.072345933651755,88.93133176629298,3.987855369654807,89.54024090147855,0.8418332649919756,84.8702632088265
853.3472789399117,1.0725343074261973,88.93151948281536,3.9887537917223312,89.54034445928237,0.8419891479500861,84.8696505764062
853.4972081006752,1.0727226812121482,88.93170713341037,3.989652179077698,89.54044796644628,0.8421450282197108,84.86903789840757
853.6471372614385,1.0729110550096015,88.9318947181128,3.9905505317391947,89.54055142300929,0.8423009058024001,84.86842517485422
853.797066422202,1.0730994288185511,88.93208223695731,3.991448849725092,89.54065482901038,0.8424567806997029,84.86781240576971
853.9469955829653,1.0732878026389912,88.93226968997858,3.9923471330536535,89.54075818448847,0.8426126529131656,84.86719959117764
854.0969247437287,1.0734761764709153,88.93245707721125,3.993245381743126,89.54086148948245,0.8427685224443338,84.86658673110153
854.2468539044921,1.073664550314318,88.93264439868997,3.9941435958117437,89.54096474403116,0.8429243892947513,84.86597382556495
854.3967830652555,1.0738529241691928,88.93283165444932,3.995041775277731,89.5410679481734,0.8430802534659606,84.8653608745914
854.5467122260189,1.0740412980355336,88.93301884452386,3.9959399201592958,89.54117110194797,0.8432361149595015,84.86474787820441
854.6966413867823,1.0742296719133344,88.93320596894817,3.996838030474636,89.54127420539353,0.8433919737769131,84.86413483642745
854.8465705475458,1.0744180458025896,88.93339302775676,3.9977361062419345,89.54137725854882,0.8435478299197334,84.86352174928402
854.9964997083091,1.0746064197032925,88.93358002098414,3.998634147479363,89.54148026145245,0.8437036833894973,84.86290861679758
855.1464288690725,1.0747947936154376,88.93376694866478,3.9995321542050797,89.54158321414302,0.8438595341877388,84.86229543899155
855.2963580298359,1.074983167539019,88.93395381083315,4.000430126437232,89.54168611665911,0.8440153823159913,84.86168221588939
855.4462871905993,1.07517154147403,88.93414060752364,4.0013280641939515,89.54178896903922,0.8441712277757851,84.86106894751451
855.5962163513627,1.0753599154204654,88.93432733877073,4.0022259674933585,89.54189177132184,0.8443270705686498,84.8604556338903
855.7461455121261,1.0755482893783186,88.93451400460873,4.00312383635356,89.5419945235454,0.8444829106961129,84.85984227504015
855.8960746728894,1.0757366633475836,88.93470060507202,4.004021670792653,89.54209722574831,0.8446387481597004,84.85922887098744
856.0460038336529,1.0759250373282552,88.93488714019496,4.004919470828719,89.54219987796891,0.8447945829609375,84.8586154217555
856.1959329944162,1.0761134113203263,88.93507361001181,4.005817236479829,89.54230248024554,0.8449504151013467,84.85800192736771
856.3458621551797,1.0763017853237917,88.9352600145569,4.006714967764036,89.54240503261646,0.8451062445824497,84.85738838784737
856.495791315943,1.076490159338645,88.93544635386448,4.007612664699387,89.54250753511992,0.8452620714057656,84.85677480321779
856.6457204767065,1.0766785333648805,88.93563262796877,4.008510327303917,89.54260998779411,0.8454178955728135,84.85616117350226
856.7956496374699,1.0768669074024921,88.935818836904,4.009407955595639,89.54271239067718,0.8455737170851098,84.85554749872408
856.9455787982332,1.077055281451474,88.93600498070435,4.010305549592562,89.54281474380727,0.8457295359441693,84.85493377890649
857.0955079589967,1.0772436555118197,88.93619105940401,4.01120310931268,89.54291704722242,0.8458853521515058,84.85432001407274
857.24543711976,1.0774320295835238,88.9363770730371,4.012100634773975,89.54301930096071,0.846041165708631,84.85370620424608
857.3953662805235,1.0776204036665804,88.93656302163772,4.012998125994417,89.5431215050601,0.846196976617056,84.85309234944972
857.5452954412868,1.077808777760983,88.93674890524,4.0138955829919585,89.54322365955858,0.8463527848782885,84.85247844970687
857.6952246020502,1.0779971518667255,88.936934723878,4.014793005784545,89.54332576449404,0.846508590493836,84.85186450504071
857.8451537628137,1.0781855259838036,88.93712047758576,4.015690394390107,89.54342781990438,0.8466643934652051,84.8512505154744
857.995082923577,1.0783739001122092,88.9373061663973,4.016587748826567,89.54352982582742,0.846820193793899,84.85063648103112
858.1450120843405,1.0785622742519378,88.93749179034664,4.017485069111827,89.54363178230098,0.8469759914814203,84.85002240173402
858.2949412451038,1.0787506484029825,88.93767734946773,4.018382355263779,89.54373368936281,0.8471317865292706,84.84940827760619
858.4448704058673,1.0789390225653386,88.93786284379453,4.019279607300308,89.54383554705062,0.8472875789389489,84.84879410867077
858.5947995666306,1.0791273967389992,88.93804827336099,4.020176825239281,89.5439373554021,0.8474433687119531,84.84817989495086
858.744728727394,1.0793157709239585,88.93823363820097,4.0210740090985535,89.54403911445489,0.8475991558497795,84.84756563646954
858.8946578881574,1.0795041451202108,88.93841893834838,4.021971158895971,89.54414082424658,0.847754940353923,84.84695133324988
859.0445870489208,1.0796925193277502,88.93860417383708,4.022868274649363,89.54424248481477,0.847910722225877,84.84633698531492
859.1945162096843,1.0798808935465705,88.93878934470088,4.023765356376548,89.54434409619694,0.8480665014671329,84.8457225926877
859.3444453704476,1.0800692677766661,88.93897445097362,4.024662404095333,89.54444565843059,0.8482222780791813,84.84510815539124
859.494374531211,1.080257642018031,88.93915949268904,4.025559417823512,89.54454717155318,0.84837805206351,84.84449367344858
859.6443036919744,1.080446016270659,88.93934446988096,4.026456397578866,89.5446486356021,0.8485338234216067,84.84387914688267
859.7942328527378,1.080634390534545,88.93952938258309,4.027353343379164,89.54475005061472,0.8486895921549569,84.84326457571652
859.9441620135012,1.0808227648096826,88.93971423082915,4.028250255242165,89.54485141662836,0.848845358265045,84.84264995997306
860.0940911742646,1.0810111390960655,88.93989901465282,4.029147133185609,89.54495273368033,0.8490011217533521,84.84203529967527
860.244020335028,1.081199513393689,88.94008373408779,4.0300439772272325,89.54505400180787,0.8491568826213604,84.84142059484607
860.3939494957914,1.0813878877025458,88.94026838916768,4.0309407873847505,89.54515522104818,0.849312640870549,84.84080584550837
860.5438786565547,1.0815762620226312,88.94045297992614,4.031837563675875,89.54525639143844,0.8494683965023957,84.8401910516851
860.6938078173182,1.0817646363539386,88.94063750639674,4.032734306118298,89.5453575130158,0.8496241495183766,84.8395762133991
860.8437369780816,1.0819530106964625,88.94082196861308,4.033631014729701,89.54545858581733,0.8497798999199667,84.8389613306733
860.993666138845,1.0821413850501969,88.94100636660868,4.034527689527756,89.54555960988012,0.8499356477086398,84.83834640353052
861.1435952996084,1.082329759415136,88.94119070041711,4.035424330530121,89.54566058524115,0.850091392885867,84.83773143199363
861.2935244603718,1.0825181337912742,88.94137497007183,4.036320937754443,89.54576151193743,0.8502471354531189,84.83711641608544
861.4434536211352,1.0827065081786051,88.94155917560636,4.037217511218353,89.54586239000588,0.850402875411864,84.83650135582877
861.5933827818985,1.082894882577123,88.94174331705413,4.038114050939471,89.54596321948341,0.8505586127635694,84.83588625124642
861.743311942662,1.0830832569868225,88.9419273944486,4.039010556935411,89.54606400040689,0.8507143475097015,84.83527110236119
861.8932411034253,1.0832716314076976,88.94211140782316,4.039907029223766,89.54616473281314,0.850870079651724,84.83465590919582
862.0431702641888,1.0834600058397421,88.94229535721122,4.04080346782212,89.54626541673896,0.8510258091910997,84.83404067177308
862.1930994249522,1.0836483802829504,88.94247924264612,4.041699872748044,89.54636605222109,0.8511815361292895,84.83342539011572
862.3430285857155,1.0838367547373167,88.94266306416121,4.042596244019102,89.54646663929624,0.8513372604677538,84.83281006424644
862.492957746479,1.0840251292028356,88.94284682178981,4.043492581652841,89.5465671780011,0.8514929822079504,84.83219469418799
862.6428869072423,1.0842135036795006,88.94303051556524,4.044388885666793,89.54666766837228,0.8516487013513354,84.83157927996305
862.7928160680058,1.0844018781673064,88.94321414552074,4.045285156078483,89.5467681104464,0.8518044178993649,84.83096382159428
862.9427452287691,1.0845902526662465,88.94339771168957,4.046181392905424,89.54686850426,0.8519601318534922,84.83034831910437
863.0926743895326,1.0847786271763158,88.94358121410495,4.0470775961651135,89.54696884984963,0.8521158432151694,84.82973277251597
863.2426035502959,1.0849670016975084,88.94376465280011,4.047973765875038,89.54706914725175,0.8522715519858476,84.82911718185171
863.3925327110593,1.0851553762298183,88.94394802780819,4.048869902052673,89.5471693965028,0.852427258166975,84.82850154713422
863.5424618718228,1.0853437507732397,88.94413133916238,4.04976600471548,89.5472695976392,0.8525829617600004,84.8278858683861
863.6923910325861,1.0855321253277668,88.9443145868958,4.05066207388091,89.54736975069734,0.8527386627663691,84.82727014562997
863.8423201933496,1.0857204998933943,88.94449777104157,4.051558109566404,89.54746985571354,0.8528943611875268,84.82665437888838
863.9922493541129,1.085908874470116,88.94468089163276,4.052454111789384,89.54756991272407,0.8530500570249163,84.8260385681839
864.1421785148763,1.0860972490579255,88.94486394870245,4.053350080567266,89.54766992176522,0.8532057502799788,84.82542271353908
864.2921076756397,1.0862856236568184,88.94504694228368,4.054246015917451,89.5477698828732,0.8533614409541554,84.82480681497648
864.4420368364031,1.0864739982667881,88.94522987240946,4.055141917857331,89.5478697960842,0.8535171290488851,84.8241908725186
864.5919659971665,1.0866623728878289,88.94541273911281,4.056037786404285,89.54796966143435,0.8536728145656043,84.82357488618793
864.7418951579299,1.0868507475199352,88.94559554242669,4.0569336215756735,89.54806947895977,0.8538284975057491,84.822958856007
864.8918243186934,1.0870391221631013,88.94577828238403,4.057829423388855,89.54816924869651,0.8539841778707544,84.82234278199826
865.0417534794567,1.087227496817321,88.94596095901778,4.05872519186117,89.54826897068065,0.8541398556620526,84.82172666418417
865.19168264022,1.087415871482589,88.94614357236087,4.059620927009948,89.54836864494814,0.854295530881075,84.8211105025872
865.3416118009835,1.0876042461588995,88.94632612244612,4.060516628852508,89.54846827153497,0.8544512035292524,84.82049429722979
865.4915409617469,1.0877926208462465,88.94650860930646,4.061412297406155,89.54856785047706,0.8546068736080126,84.81987804813433
865.6414701225103,1.0879809955446247,88.94669103297467,4.0623079326881815,89.54866738181028,0.8547625411187827,84.81926175532324
865.7913992832737,1.088169370254028,88.9468733934836,4.0632035347158695,89.54876686557046,0.8549182060629882,84.8186454188189
865.941328444037,1.088357744974451,88.94705569086601,4.064099103506492,89.54886630179345,0.8550738684420537,84.81802903864372
866.0912576048005,1.0885461197058877,88.94723792515471,4.064994639077305,89.54896569051502,0.8552295282574011,84.81741261482001
866.2411867655638,1.0887344944483324,88.9474200963824,4.0658901414455535,89.54906503177088,0.8553851855104521,84.81679614737016
866.3911159263273,1.0889228692017796,88.94760220458184,4.066785610628473,89.54916432559678,0.8555408402026267,84.81617963631648
866.5410450870907,1.0891112439662234,88.94778424978571,4.067681046643284,89.54926357202832,0.8556964923353425,84.8155630816813
866.6909742478541,1.089299618741658,88.94796623202669,4.068576449507199,89.54936277110117,0.8558521419100165,84.81494648348692
866.8409034086175,1.0894879935280781,88.94814815133745,4.069471819237415,89.54946192285091,0.8560077889280644,84.81432984175564
866.9908325693808,1.0896763683254775,88.94833000775061,4.070367155851118,89.5495610273131,0.8561634333909001,84.81371315650972
867.1407617301443,1.089864743133851,88.94851180129879,4.0712624593654825,89.54966008452325,0.8563190752999358,84.81309642777143
867.2906908909076,1.0900531179531923,88.94869353201456,4.072157729797671,89.54975909451684,0.8564747146565821,84.81247965556301
867.4406200516711,1.0902414927834965,88.94887519993051,4.073052967164836,89.54985805732932,0.8566303514622499,84.81186283990671
867.5905492124344,1.0904298676247575,88.94905680507917,4.0739481714841155,89.5499569729961,0.8567859857183462,84.81124598082474
867.7404783731978,1.0906182424769693,88.94923834749305,4.0748433427726365,89.55005584155253,0.8569416174262783,84.81062907833929
867.8904075339613,1.0908066173401267,88.94941982720466,4.075738481047513,89.55015466303398,0.8570972465874512,84.81001213247255
868.0403366947246,1.0909949922142237,88.94960124424648,4.07663358632585,89.55025343747573,0.857252873203269,84.80939514324672
868.1902658554881,1.0911833670992552,88.94978259865096,4.077528658624741,89.55035216491302,0.8574084972751338,84.80877811068395
868.3401950162514,1.091371741995215,88.94996389045052,4.07842369796126,89.55045084538114,0.8575641188044468,84.80816103480637
868.4901241770149,1.0915601169020974,88.95014511967757,4.079318704352482,89.55054947891522,0.8577197377926071,84.80754391563613
868.6400533377782,1.0917484918198972,88.9503262863645,4.080213677815457,89.55064806555042,0.8578753542410135,84.80692675319534
868.7899824985416,1.0919368667486085,88.95050739054369,4.081108618367234,89.55074660532189,0.8580309681510623,84.80630954750613
868.939911659305,1.0921252416882254,88.95068843224746,4.082003526024844,89.5508450982647,0.8581865795241488,84.80569229859056
869.0898408200684,1.0923136166387428,88.95086941150814,4.082898400805308,89.55094354441388,0.8583421883616665,84.80507500647072
869.2397699808319,1.0925019916001546,88.95105032835802,4.083793242725636,89.55104194380446,0.8584977946650084,84.80445767116866
869.3896991415952,1.0926903665724552,88.95123118282937,4.084688051802823,89.5511402964714,0.858653398435565,84.80384029270644
869.5396283023586,1.0928787415556391,88.95141197495445,4.085582828053858,89.55123860244964,0.8588089996747261,84.8032228711061
869.689557463122,1.0930671165497012,88.9515927047655,4.086477571495715,89.5513368617741,0.8589645983838804,84.80260540638963
869.8394866238854,1.0932554915546346,88.95177337229471,4.087372282145352,89.55143507447966,0.8591201945644135,84.80198789857907
869.9894157846488,1.093443866570435,88.95195397757428,4.088266960019727,89.55153324060109,0.8592757882177116,84.80137034769638
870.1393449454122,1.0936322415970963,88.95213452063636,4.08916160513577,89.55163136017323,0.8594313793451581,84.80075275376358
870.2892741061756,1.0938206166346125,88.9523150015131,4.090056217510417,89.55172943323085,0.8595869679481357,84.80013511680258
870.439203266939,1.094008991682978,88.9524954202366,4.090950797160577,89.55182745980864,0.8597425540280257,84.79951743683536
870.5891324277023,1.0941973667421878,88.952675776839,4.091845344103159,89.5519254399413,0.8598981375862075,84.79889971388386
870.7390615884658,1.0943857418122362,88.95285607135233,4.092739858355054,89.5520233736635,0.8600537186240597,84.79828194796997
870.8889907492292,1.0945741168931171,88.95303630380866,4.093634339933138,89.55212126100986,0.8602092971429587,84.79766413911565
871.0389199099926,1.0947624919848253,88.95321647424004,4.094528788854287,89.55221910201494,0.8603648731442807,84.79704628734274
871.188849070756,1.0949508670873551,88.95339658267844,4.095423205135355,89.55231689671331,0.8605204466293986,84.79642839267314
871.3387782315193,1.0951392422007011,88.95357662915588,4.096317588793189,89.55241464513946,0.8606760175996864,84.79581045512872
871.4887073922828,1.0953276173248574,88.95375661370429,4.097211939844623,89.55251234732789,0.8608315860565147,84.79519247473131
871.6386365530461,1.0955159924598188,88.95393653635566,4.098106258306481,89.55261000331303,0.8609871520012534,84.79457445150278
871.7885657138096,1.095704367605579,88.95411639714187,4.099000544195571,89.55270761312929,0.8611427154352711,84.79395638546492
871.9384948745729,1.0958927427621334,88.95429619609484,4.099894797528695,89.55280517681105,0.8612982763599347,84.79333827663956
872.0884240353364,1.0960811179294758,88.95447593324644,4.100789018322643,89.55290269439261,0.8614538347766106,84.79272012504849
872.2383531960998,1.096269493107601,88.95465560862853,4.101683206594186,89.55300016590832,0.8616093906866628,84.79210193071349
872.3882823568631,1.096457868296503,88.95483522227293,4.102577362360093,89.55309759139242,0.8617649440914531,84.79148369365632
872.5382115176266,1.0966462434961763,88.95501477421146,4.103471485637118,89.55319497087915,0.8619204949923448,84.79086541389874
872.6881406783899,1.096834618706616,88.9551942644759,4.104365576442,89.5532923044027,0.8620760433906973,84.7902470914625
872.8380698391534,1.097022993927816,88.95537369309805,4.105259634791474,89.55338959199723,0.8622315892878691,84.78962872636932
872.9879989999167,1.0972113691597707,88.95555306010964,4.106153660702254,89.55348683369688,0.8623871326852182,84.78901031864088
873.1379281606801,1.0973997444024748,88.95573236554236,4.1070476541910494,89.55358402953576,0.8625426735841003,84.78839186829893
873.2878573214435,1.0975881196559227,88.95591160942796,4.107941615274558,89.55368117954788,0.8626982119858704,84.78777337536509
873.4377864822069,1.0977764949201088,88.95609079179808,4.108835543969463,89.5537782837673,0.8628537478918813,84.78715483986112
873.5877156429704,1.0979648701950278,88.9562699126844,4.109729440292438,89.553875342228,0.8630092813034853,84.78653626180859
873.7376448037337,1.098153245480674,88.95644897211858,4.110623304260141,89.55397235496392,0.8631648122220325,84.78591764122918
873.8875739644972,1.0983416207770416,88.95662797013219,4.111517135889229,89.554069322009,0.863320340648873,84.78529897814452
874.0375031252605,1.0985299960841255,88.95680690675684,4.112410935196336,89.55416624339712,0.8634758665853534,84.78468027257621
874.1874322860239,1.09871837140192,88.95698578202412,4.113304702198091,89.55426311916213,0.863631390032821,84.78406152454588
874.3373614467873,1.0989067467304199,88.95716459596557,4.114198436911111,89.55435994933784,0.8637869109926207,84.78344273407508
874.4872906075507,1.099095122069619,88.9573433486127,4.115092139351996,89.55445673395803,0.8639424294660958,84.7828239011854
874.6372197683141,1.0992834974195127,88.95752203999703,4.115985809537347,89.55455347305647,0.8640979454545894,84.7822050258984
874.7871489290775,1.0994718727800952,88.95770067015005,4.116879447483739,89.55465016666685,0.8642534589594418,84.78158610823564
874.9370780898408,1.0996602481513604,88.95787923910322,4.1177730532077454,89.55474681482286,0.864408969981993,84.78096714821864
875.0870072506043,1.0998486235333031,88.95805774688799,4.118666626725925,89.55484341755815,0.8645644785235813,84.7803481458689
875.2369364113677,1.1000369989259184,88.95823619353577,4.119560168054825,89.55493997490632,0.8647199845855434,84.77972910120795
875.3868655721311,1.1002253743292003,88.95841457907797,4.1204536772109845,89.55503648690095,0.8648754881692151,84.77911001425728
875.5367947328945,1.1004137497431434,88.95859290354596,4.121347154210926,89.55513295357558,0.8650309892759306,84.77849088503835
875.6867238936579,1.1006021251677425,88.95877116697109,4.122240599071164,89.55522937496374,0.8651864879070227,84.77787171357264
875.8366530544213,1.1007905006029917,88.95894936938471,4.1231340118082,89.55532575109888,0.8653419840638228,84.77725249988158
875.9865822151846,1.1009788760488854,88.95912751081812,4.124027392438527,89.55542208201446,0.8654974777476614,84.77663324398665
876.1365113759481,1.101167251505419,88.95930559130264,4.124920740978626,89.55551836774387,0.8656529689598672,84.77601394590923
876.2864405367114,1.1013556269725857,88.95948361086948,4.125814057444963,89.5556146083205,0.8658084577017677,84.77539460567074
876.4363696974749,1.1015440024503815,88.95966156954997,4.126707341853997,89.55571080377767,0.8659639439746889,84.77477522329258
876.5862988582383,1.1017323779388002,88.95983946737526,4.127600594222173,89.55580695414874,0.8661194277799558,84.77415579879613
876.7362280190017,1.1019207534378364,88.9600173043766,4.128493814565927,89.55590305946689,0.8662749091188922,84.77353633220275
876.8861571797651,1.1021091289474845,88.9601950805852,4.129387002901682,89.55599911976545,0.8664303879928191,84.77291682353382
877.0360863405284,1.1022975044677392,88.96037279603215,4.13028015924585,89.55609513507757,0.8665858644030585,84.77229727281065
877.1860155012919,1.1024858799985955,88.96055045074866,4.131173283614833,89.55619110543644,0.8667413383509296,84.77167768005458
877.3359446620552,1.1026742555400475,88.9607280447658,4.132066376025023,89.55628703087518,0.8668968098377502,84.77105804528695
877.4858738228187,1.1028626310920893,88.9609055781147,4.132959436492794,89.55638291142695,0.8670522788648374,84.77043836852903
877.635802983582,1.1030510066547166,88.96108305082646,4.133852465034519,89.55647874712476,0.8672077454335063,84.76981864980209
877.7857321443454,1.1032393822279234,88.9612604629321,4.134745461666552,89.55657453800167,0.8673632095450716,84.76919888912745
877.9356613051089,1.1034277578117042,88.96143781446266,4.135638426405238,89.5566702840907,0.8675186712008464,84.76857908652634
878.0855904658722,1.1036161334060532,88.96161510544917,4.13653135926691,89.55676598542479,0.8676741304021407,84.76795924202001
878.2355196266357,1.1038045090109658,88.96179233592261,4.137424260267893,89.5568616420369,0.867829587150266,84.7673393556297
878.385448787399,1.1039928846264364,88.96196950591396,4.1383171294244985,89.55695725395994,0.8679850414465312,84.76671942737664
878.5353779481625,1.1041812602524594,88.96214661545417,4.139209966753027,89.55705282122678,0.8681404932922435,84.76609945728201
878.6853071089258,1.1043696358890296,88.96232366457419,4.140102772269768,89.55714834387024,0.868295942688709,84.765479445367
878.8352362696892,1.1045580115361409,88.96250065330489,4.140995545991,89.55724382192314,0.8684513896372323,84.76485939165283
878.9851654304526,1.104746387193789,88.96267758167718,4.14188828793299,89.55733925541826,0.868606834139118,84.76423929616064
879.135094591216,1.1049347628619677,88.96285444972193,4.142780998111994,89.55743464438832,0.8687622761956679,84.76361915891157
879.2850237519795,1.1051231385406721,88.96303125746999,4.14367367654426,89.55752998886604,0.8689177158081827,84.76299897992679
879.4349529127428,1.1053115142298962,88.9632080049522,4.1445663232460195,89.5576252888841,0.8690731529779623,84.76237875922739
879.5848820735062,1.105499889929635,88.96338469219931,4.145458938233493,89.55772054447513,0.8692285877063052,84.76175849683452
879.7348112342696,1.1056882656398839,88.96356131924215,4.146351521522899,89.55781575567173,0.8693840199945082,84.76113819276924
879.884740395033,1.105876641360636,88.96373788611147,4.147244073130434,89.5579109225065,0.8695394498438672,84.76051784705265
880.0346695557964,1.1060650170918873,88.963914392838,4.148136593072287,89.55800604501196,0.8696948772556766,84.75989745970584
880.1845987165598,1.1062533928336313,88.9640908394525,4.149029081364642,89.55810112322064,0.8698503022312296,84.75927703074984
880.3345278773232,1.1064417685858634,88.9642672259856,4.149921538023661,89.55819615716499,0.8700057247718185,84.75865656020572
880.4844570380866,1.1066301443485784,88.96444355246804,4.150813963065505,89.5582911468775,0.8701611448787329,84.75803604809451
880.6343861988499,1.1068185201217702,88.96461981893046,4.151706356506318,89.55838609239052,0.8703165625532624,84.75741549443721
880.7843153596134,1.1070068959054338,88.96479602540349,4.152598718362234,89.55848099373648,0.8704719777966955,84.75679489925486
880.9342445203768,1.1071952716995639,88.96497217191775,4.153491048649379,89.55857585094772,0.8706273906103184,84.75617426256841
881.0841736811402,1.1073836475041552,88.96514825850385,4.154383347383865,89.55867066405654,0.8707828009954165,84.75555358439885
881.2341028419036,1.1075720233192026,88.96532428519232,4.155275614581794,89.55876543309522,0.8709382089532741,84.75493286476717
881.3840320026669,1.1077603991447,88.96550025201377,4.156167850259257,89.55886015809602,0.8710936144851736,84.7543121036943
881.5339611634304,1.107948774980643,88.96567615899869,4.157060054432333,89.55895483909114,0.871249017592397,84.75369130120119
881.6838903241937,1.1081371508270252,88.96585200617761,4.157952227117092,89.5590494761128,0.8714044182762241,84.75307045730877
881.8338194849572,1.1083255266838425,88.96602779358102,4.158844368329594,89.55914406919315,0.8715598165379342,84.75244957203792
881.9837486457205,1.1085139025510886,88.9662035212394,4.159736478085883,89.55923861836428,0.8717152123788049,84.75182864540957
882.133677806484,1.1087022784287586,88.96637918918317,4.160628556401998,89.55933312365829,0.8718706058001122,84.75120767744463
882.2836069672474,1.1088906543168473,88.9665547974428,4.161520603293963,89.55942758510723,0.8720259968031315,84.75058666816392
882.4335361280107,1.109079030215349,88.96673034604868,4.162412618777792,89.55952200274315,0.8721813853891367,84.74996561758833
882.5834652887742,1.1092674061242591,88.96690583503117,4.163304602869491,89.55961637659802,0.8723367715594001,84.7493445257387
882.7333944495375,1.1094557820435713,88.96708126442068,4.164196555585051,89.55971070670381,0.8724921553151932,84.74872339263585
882.883323610301,1.1096441579732812,88.96725663424755,4.165088476940456,89.55980499309246,0.872647536657786,84.74810221830063
883.0332527710643,1.1098325339133832,88.96743194454207,4.165980366951674,89.55989923579584,0.8728029155884472,84.74748100275384
883.1831819318277,1.1100209098638714,88.96760719533458,4.166872225634666,89.55999343484584,0.872958292108444,84.74685974601627
883.3331110925911,1.1102092858247417,88.96778238665537,4.167764053005383,89.56008759027426,0.8731136662190431,84.74623844810868
883.4830402533545,1.1103976617959876,88.96795751853467,4.168655849079764,89.56018170211293,0.8732690379215088,84.74561710905186
883.632969414118,1.110586037777605,88.96813259100276,4.169547613873736,89.56027577039363,0.8734244072171052,84.74499572886657
883.7828985748813,1.1107744137695876,88.96830760408984,4.170439347403214,89.56036979514806,0.8735797741070945,84.74437430757354
883.9328277356448,1.1109627897719307,88.96848255782614,4.171331049684107,89.56046377640797,0.8737351385927378,84.7437528451935
884.0827568964081,1.111151165784629,88.9686574522418,4.172222720732308,89.56055771420498,0.8738905006752953,84.74313134174716
884.2326860571715,1.1113395418076766,88.96883228736702,4.173114360563705,89.56065160857078,0.8740458603560253,84.74250979725525
884.3826152179349,1.1115279178410695,88.96900706323191,4.17400596919417,89.56074545953697,0.8742012176361853,84.74188821173843
884.5325443786983,1.1117162938848013,88.96918177986662,4.174897546639565,89.56083926713512,0.8743565725170311,84.74126658521737
884.6824735394617,1.1119046699388668,88.96935643730124,4.1757890929157435,89.56093303139679,0.8745119249998178,84.74064491771279
884.8324027002251,1.1120930460032616,88.96953103556584,4.176680608038547,89.56102675235347,0.8746672750857989,84.74002320924527
884.9823318609884,1.1122814220779798,88.96970557469048,4.177572092023808,89.56112043003668,0.8748226227762269,84.73940145983548
885.1322610217519,1.1124697981630163,88.96988005470523,4.178463544887344,89.56121406447785,0.874977968072353,84.73877966950405
885.2821901825153,1.1126581742583654,88.97005447564008,4.179354966644963,89.56130765570842,0.8751333109754263,84.73815783827159
885.4321193432787,1.1128465503640232,88.97022883752503,4.180246357312469,89.56140120375977,0.8752886514866961,84.73753596615869
885.5820485040421,1.113034926479983,88.97040314039006,4.181137716905647,89.56149470866326,0.8754439896074095,84.73691405318596
885.7319776648055,1.1132233026062404,88.97057738426514,4.182029045440275,89.56158817045024,0.8755993253388126,84.73629209937393
885.8819068255689,1.1134116787427897,88.9707515691802,4.182920342932118,89.56168158915197,0.8757546586821501,84.73567010474318
886.0318359863322,1.1136000548896259,88.97092569516516,4.183811609396932,89.56177496479975,0.8759099896386661,84.73504806931427
886.1817651470957,1.1137884310467439,88.9710997622499,4.1847028448504675,89.56186829742481,0.8760653182096027,84.73442599310773
886.331694307859,1.1139768072141383,88.97127377046434,4.185594049308453,89.56196158705835,0.8762206443962005,84.73380387614407
886.4816234686225,1.114165183391804,88.9714477198383,4.186485222786617,89.56205483373152,0.8763759681997003,84.7331817184438
886.6315526293859,1.114353559579736,88.97162161040161,4.187376365300668,89.56214803747551,0.8765312896213403,84.73255952002742
886.7814817901492,1.1145419357779283,88.97179544218413,4.188267476866313,89.5622411983214,0.8766866086623579,84.7319372809154
886.9314109509127,1.1147303119863767,88.97196921521562,4.189158557499244,89.56233431630027,0.8768419253239896,84.73131500112824
887.081340111676,1.1149186882050752,88.97214292952587,4.1900496072151405,89.56242739144317,0.8769972396074699,84.73069268068637
887.2312692724395,1.1151070644340193,88.97231658514463,4.1909406260296755,89.56252042378114,0.8771525515140326,84.73007031961025
887.3811984332028,1.115295440673203,88.97249018210162,4.191831613958507,89.56261341334518,0.8773078610449108,84.7294479179203
887.5311275939663,1.1154838169226222,88.9726637204266,4.192722571017286,89.56270636016619,0.8774631682013351,84.72882547563694
887.6810567547296,1.1156721931822706,88.97283720014924,4.193613497221653,89.56279926427514,0.8776184729845361,84.72820299278057
887.830985915493,1.1158605694521433,88.9730106212992,4.194504392587235,89.56289212570292,0.8777737753957419,84.7275804693716
887.9809150762565,1.1160489457322358,88.97318398390617,4.1953952571296504,89.56298494448039,0.8779290754361805,84.7269579054304
888.1308442370198,1.1162373220225423,88.97335728799976,4.1962860908645085,89.56307772063839,0.8780843731070788,84.72633530097733
888.2807733977833,1.1164256983230578,88.9735305336096,4.197176893807404,89.56317045420772,0.8782396684096614,84.72571265603275
888.4307025585466,1.116614074633777,88.97370372076529,4.198067665973924,89.56326314521917,0.8783949613451522,84.72508997061702
888.58063171931,1.116802450954695,88.97387684949639,4.198958407379646,89.56335579370348,0.8785502519147742,84.72446724475043
888.7305608800734,1.1169908272858067,88.97404991983248,4.1998491180401345,89.56344839969134,0.8787055401197488,84.72384447845333
888.8804900408368,1.1171792036271062,88.97422293180306,4.200739797970943,89.56354096321344,0.878860825961296,84.723221671746
889.0304192016002,1.1173675799785892,88.97439588543767,4.201630447187619,89.56363348430045,0.8790161094406356,84.72259882464877
889.1803483623636,1.1175559563402502,88.97456878076581,4.202521065705695,89.56372596298299,0.8791713905589849,84.72197593718188
889.330277523127,1.117744332712084,88.97474161781693,4.2034116535406945,89.56381839929163,0.8793266693175609,84.72135300936559
889.4802066838904,1.1179327090940856,88.97491439662052,4.20430221070813,89.56391079325697,0.8794819457175789,84.7207300412202
889.6301358446538,1.1181210854862496,88.975087117206,4.205192737223505,89.56400314490949,0.8796372197602528,84.72010703276588
889.7800650054172,1.1183094618885716,88.97525977960278,4.206083233102311,89.56409545427974,0.8797924914467963,84.71948398402292
889.9299941661806,1.1184978383010453,88.97543238384029,4.206973698360032,89.56418772139817,0.8799477607784211,84.71886089501152
