frequency_hz,linear_triplen_check_grid_ohm,linear_triplen_check_grid_angle_deg,linear_triplen_check_filter_ohm,linear_triplen_check_filter_angle_deg,linear_triplen_check_pcc_ohm,linear_triplen_check_pcc_angle_deg
890.079923326944,1.1186862147236667,88.97560492994786,4.207864133012137,89.56427994629523,0.8801030277563376,84.71823776575185
890.2298524877074,1.11887459115643,88.97577741795489,4.208754537074088,89.56437212900131,0.8802582923817556,84.71761459626414
890.3797816484707,1.1190629675993298,88.97594984789069,4.209644910561332,89.56446426954683,0.8804135546558824,84.71699138656854
890.5297108092342,1.1192513440523622,88.9761222197846,4.210535253489316,89.56455636796208,0.8805688145799263,84.71636813668523
890.6796399699975,1.1194397205155209,88.97629453366588,4.211425565873464,89.56464842427745,0.8807240721550929,84.71574484663435
890.829569130761,1.1196280969888015,88.97646678956386,4.212315847729197,89.56474043852319,0.8808793273825861,84.71512151643604
890.9794982915244,1.119816473472198,88.97663898750776,4.2132060990719244,89.56483241072958,0.8810345802636095,84.71449814611044
891.1294274522878,1.120004849965707,88.97681112752683,4.2140963199170445,89.56492434092684,0.8811898307993666,84.71387473567765
891.2793566130512,1.1201932264693215,88.9769832096503,4.214986510279946,89.56501622914516,0.8813450789910572,84.71325128515777
891.4292857738145,1.1203816029830371,88.97715523390735,4.215876670176006,89.56510807541476,0.8815003248398816,84.7126277945709
891.579214934578,1.120569979506849,88.97732720032718,4.216766799620592,89.56519987976573,0.8816555683470383,84.71200426393712
891.7291440953413,1.120758356040752,88.97749910893894,4.21765689862906,89.56529164222819,0.8818108095137251,84.71138069327647
891.8790732561048,1.1209467325847409,88.97767095977177,4.218546967216761,89.56538336283226,0.8819660483411382,84.71075708260902
892.0290024168681,1.1211351091388106,88.97784275285481,4.219437005399027,89.56547504160797,0.8821212848304733,84.71013343195482
892.1789315776316,1.1213234857029561,88.97801448821714,4.220327013191187,89.56556667858534,0.8822765189829233,84.70950974133385
892.328860738395,1.1215118622771725,88.97818616588785,4.221216990608557,89.56565827379437,0.8824317507996815,84.70888601076618
892.4787898991583,1.121700238861454,88.978357785896,4.2221069376664415,89.56574982726502,0.8825869802819396,84.70826224027176
892.6287190599218,1.1218886154557968,88.97852934827063,4.222996854380134,89.56584133902724,0.8827422074308884,84.70763842987063
892.7786482206851,1.1220769920601945,88.97870085304078,4.223886740764924,89.56593280911092,0.8828974322477164,84.70701457958272
892.9285773814486,1.1222653686746427,88.97887230023544,4.224776596836084,89.56602423754595,0.8830526547336119,84.70639068942802
893.0785065422119,1.122453745299136,88.97904368988358,4.225666422608877,89.56611562436218,0.8832078748897619,84.70576675942647
893.2284357029753,1.1226421219336702,88.9792150220142,4.22655621809856,89.56620696958942,0.8833630927173522,84.70514278959803
893.3783648637387,1.1228304985782394,88.97938629665626,4.227445983320377,89.56629827325744,0.8835183082175672,84.7045187799626
893.5282940245021,1.1230188752328387,88.97955751383861,4.228335718289561,89.56638953539603,0.8836735213915906,84.7038947305401
893.6782231852656,1.1232072518974632,88.97972867359023,4.229225423021334,89.56648075603489,0.883828732240604,84.70327064135044
893.8281523460289,1.1233956285721078,88.97989977593997,4.230115097530914,89.56657193520378,0.8839839407657891,84.70264651241352
893.9780815067924,1.1235840052567676,88.98007082091672,4.231004741833498,89.5666630729323,0.8841391469683254,84.70202234374919
894.1280106675557,1.1237723819514374,88.98024180854931,4.231894355944285,89.56675416925015,0.8842943508493919,84.70139813537733
894.2779398283191,1.1239607586561118,88.98041273886658,4.232783939878454,89.5668452241869,0.8844495524101659,84.70077388731778
894.4278689890825,1.1241491353707864,88.98058361189734,4.233673493651179,89.56693623777217,0.8846047516518237,84.70014959959039
894.5777981498459,1.1243375120954562,88.98075442767039,4.234563017277624,89.5670272100355,0.8847599485755411,84.69952527221498
894.7277273106093,1.1245258888301157,88.98092518621449,4.235452510772937,89.56711814100642,0.8849151431824919,84.69890090521139
894.8776564713727,1.1247142655747602,88.98109588755838,4.236341974152265,89.56720903071444,0.8850703354738486,84.6982764985994
895.027585632136,1.1249026423293842,88.98126653173081,4.237231407430738,89.56729987918901,0.8852255254507831,84.6976520523988
895.1775147928995,1.1250910190939833,88.98143711876051,4.238120810623479,89.56739068645958,0.8853807131144666,84.69702756662937
895.3274439536629,1.1252793958685525,88.98160764867615,4.239010183745599,89.56748145255554,0.8855358984660682,84.69640304131089
895.4773731144263,1.1254677726530862,88.9817781215064,4.239899526812196,89.56757217750632,0.8856910815067557,84.69577847646309
895.6273022751897,1.12565614944758,88.98194853727993,4.240788839838367,89.56766286134123,0.885846262237697,84.69515387210573
895.7772314359531,1.125844526252029,88.98211889602538,4.241678122839193,89.56775350408964,0.8860014406600581,84.69452922825853
895.9271605967165,1.126032903066427,88.98228919777138,4.2425673758297435,89.5678441057808,0.8861566167750031,84.69390454494122
896.0770897574798,1.12622127989077,88.9824594425465,4.243456598825079,89.567934666444,0.8863117905836964,84.6932798221735
896.2270189182433,1.1264096567250534,88.98262963037934,4.244345791840252,89.56802518610849,0.8864669620873005,84.69265505997502
896.3769480790066,1.1265980335692714,88.98279976129845,4.245234954890305,89.56811566480344,0.8866221312869766,84.69203025836552
896.5268772397701,1.1267864104234195,88.98296983533237,4.246124087990267,89.5682061025581,0.8867772981838852,84.69140541736466
896.6768064005335,1.1269747872874925,88.98313985250962,4.247013191155159,89.56829649940158,0.886932462779185,84.69078053699207
896.8267355612968,1.1271631641614848,88.98330981285874,4.247902264399992,89.56838685536302,0.8870876250740344,84.69015561726738
896.9766647220603,1.1273515410453927,88.98347971640816,4.24879130773977,89.5684771704715,0.8872427850695903,84.68953065821029
897.1265938828236,1.1275399179392105,88.98364956318638,4.249680321189481,89.5685674447561,0.8873979427670079,84.68890565984034
897.2765230435871,1.1277282948429337,88.98381935322183,4.250569304764107,89.56865767824587,0.8875530981674427,84.68828062217717
897.4264522043504,1.1279166717565563,88.98398908654295,4.251458258478616,89.56874787096979,0.8877082512720471,84.6876555452404
897.5763813651139,1.1281050486800743,88.98415876317814,4.252347182347973,89.5688380229569,0.887863402081974,84.68703042904957
897.7263105258772,1.1282934256134827,88.98432838315581,4.253236076387127,89.56892813423612,0.8880185505983746,84.68640527362429
897.8762396866406,1.128481802556776,88.9844979465043,4.254124940611019,89.56901820483637,0.8881736968223989,84.68578007898408
898.026168847404,1.1286701795099492,88.98466745325197,4.255013775034582,89.56910823478655,0.8883288407551957,84.68515484514852
898.1760980081674,1.1288585564729983,88.98483690342717,4.2559025796727346,89.56919822411557,0.888483982397913,84.68452957213711
898.3260271689309,1.1290469334459179,88.98500629705819,4.256791354540386,89.56928817285224,0.8886391217516975,84.6839042599694
898.4759563296942,1.1292353104287025,88.98517563417334,4.257680099652442,89.56937808102539,0.8887942588176945,84.68327890866489
898.6258854904576,1.1294236874213477,88.98534491480089,4.258568815023791,89.56946794866379,0.8889493935970483,84.68265351824309
898.775814651221,1.1296120644238485,88.98551413896912,4.259457500669313,89.56955777579621,0.8891045260909024,84.68202808872346
898.9257438119844,1.1298004414362,88.98568330670622,4.260346156603884,89.56964756245138,0.8892596563003993,84.6814026201255
899.0756729727478,1.1299888184583973,88.98585241804045,4.26123478284236,89.56973730865802,0.8894147842266796,84.68077711246865
899.2256021335112,1.130177195490435,88.98602147299998,4.262123379399596,89.56982701444477,0.8895699098708832,84.68015156577238
899.3755312942747,1.130365572532309,88.98619047161303,4.2630119462904315,89.5699166798403,0.8897250332341493,84.67952598005611
899.525460455038,1.1305539495840136,88.98635941390773,4.263900483529699,89.57000630487323,0.8898801543176157,84.67890035533927
899.6753896158014,1.130742326645544,88.98652829991225,4.264788991132221,89.57009588957216,0.8900352731224185,84.67827469164129
899.8253187765648,1.1309307037168963,88.98669712965469,4.265677469112808,89.57018543396563,0.8901903896496934,84.67764898898155
899.9752479373282,1.1311190807980642,88.98686590316316,4.266565917486262,89.57027493808222,0.8903455039005743,84.67702324737945
900.1251770980916,1.1313074578890436,88.98703462046578,4.267454336267377,89.57036440195039,0.8905006158761954,84.67639746685437
900.275106258855,1.1314958349898294,88.98720328159058,4.2683427254709345,89.57045382559863,0.8906557255776886,84.67577164742566
900.4250354196183,1.1316842121004167,88.98737188656564,4.269231085111707,89.57054320905543,0.8908108330061844,84.6751457891127
900.5749645803818,1.1318725892208006,88.98754043541896,4.270119415204454,89.57063255234918,0.8909659381628128,84.6745198919348
900.7248937411451,1.1320609663509762,88.98770892817858,4.2710077157639335,89.5707218555083,0.891121041048703,84.67389395591134
900.8748229019086,1.1322493434909389,88.9878773648725,4.2718959868048865,89.57081111856114,0.8912761416649829,84.67326798106157
901.024752062672,1.1324377206406835,88.98804574552868,4.272784228342045,89.57090034153606,0.8914312400127786,84.67264196740486
901.1746812234354,1.1326260978002047,88.98821407017508,4.273672440390132,89.57098952446137,0.8915863360932155,84.67201591496045
901.3246103841988,1.1328144749694984,88.98838233883961,4.274560622963864,89.57107866736537,0.8917414299074184,84.67138982374767
901.4745395449621,1.1330028521485596,88.98855055155026,4.275448776077943,89.5711677702763,0.8918965214565107,84.67076369378576
901.6244687057256,1.133191229337383,88.98871870833486,4.276336899747063,89.57125683322242,0.8920516107416147,84.67013752509398
901.7743978664889,1.1333796065359643,88.98888680922134,4.277224993985909,89.57134585623193,0.8922066977638506,84.66951131769159
901.9243270272524,1.133567983744298,88.98905485423757,4.278113058809153,89.57143483933298,0.8923617825243395,84.6688850715978
902.0742561880157,1.1337563609623798,88.98922284341134,4.279001094231463,89.57152378255377,0.8925168650242002,84.66825878683187
902.2241853487791,1.133944738190204,88.98939077677052,4.279889100267492,89.57161268592239,0.8926719452645497,84.66763246341299
902.3741145095426,1.1341331154277672,88.98955865434293,4.280777076931888,89.57170154946695,0.8928270232465055,84.66700610136036
902.5240436703059,1.134321492675063,88.98972647615633,4.281665024239282,89.57179037321552,0.892982098971183,84.66637970069316
902.6739728310694,1.1345098699320877,88.9898942422385,4.282552942204304,89.57187915719614,0.8931371724396968,84.66575326143057
902.8239019918327,1.1346982471988358,88.99006195261722,4.283440830841568,89.57196790143684,0.8932922436531607,84.66512678359176
902.9738311525962,1.1348866244753029,88.9902296073202,4.28432869016568,89.57205660596557,0.8934473126126866,84.66450026719588
903.1237603133595,1.1350750017614835,88.99039720637515,4.285216520191238,89.57214527081037,0.8936023793193859,84.66387371226206
903.2736894741229,1.1352633790573734,88.99056474980979,4.286104320932828,89.57223389599909,0.8937574437743689,84.66324711880945
903.4236186348863,1.1354517563629678,88.99073223765178,4.286992092405028,89.5723224815597,0.8939125059787453,84.66262048685715
903.5735477956497,1.1356401336782613,88.99089966992881,4.287879834622405,89.57241102752003,0.894067565933622,84.66199381642426
903.7234769564132,1.1358285110032493,88.99106704666849,4.288767547599519,89.572499533908,0.8942226236401066,84.6613671075299
903.8734061171765,1.1360168883379274,88.99123436789847,4.289655231350914,89.57258800075138,0.8943776790993051,84.66074036019312
904.0233352779399,1.13620526568229,88.99140163364635,4.290542885891135,89.57267642807798,0.8945327323123222,84.66011357443298
904.1732644387033,1.1363936430363335,88.9915688439397,4.291430511234704,89.57276481591562,0.8946877832802618,84.6594867502686
904.3231935994667,1.1365820204000516,88.99173599880612,4.292318107396147,89.572853164292,0.8948428320042264,84.65885988771895
904.4731227602301,1.1367703977734407,88.99190309827316,4.293205674389969,89.57294147323486,0.8949978784853179,84.65823298680311
904.6230519209935,1.1369587751564953,88.99207014236832,4.294093212230671,89.5730297427719,0.8951529227246362,84.6576060475401
904.7729810817569,1.1371471525492107,88.99223713111915,4.294980720932747,89.57311797293075,0.8953079647232811,84.65697906994892
904.9229102425203,1.1373355299515826,88.99240406455314,4.2958682005106725,89.5732061637391,0.8954630044823513,84.65635205404857
905.0728394032836,1.1375239073636054,88.99257094269777,4.296755650978924,89.57329431522453,0.8956180420029434,84.65572499985804
905.2227685640471,1.1377122847852748,88.99273776558047,4.297643072351961,89.57338242741466,0.895773077286154,84.6550979073963
905.3726977248105,1.1379006622165857,88.99290453322872,4.298530464644235,89.57347050033702,0.8959281103330785,84.65447077668232
905.5226268855739,1.138089039657534,88.99307124566994,4.299417827870189,89.57355853401916,0.896083141144811,84.65384360773506
905.6725560463373,1.1382774171081143,88.99323790293154,4.300305162044256,89.5736465284886,0.8962381697224443,84.65321640057344
905.8224852071006,1.1384657945683214,88.99340450504087,4.301192467180861,89.5737344837728,0.8963931960670701,84.65258915521642
905.9724143678641,1.138654172038152,88.99357105202535,4.302079743294417,89.57382239989923,0.8965482201797802,84.65196187168289
906.1223435286274,1.1388425495176,88.9937375439123,4.302966990399328,89.5739102768953,0.8967032420616636,84.65133454999176
906.2722726893909,1.139030927006661,88.99390398072906,4.30385420850999,89.57399811478844,0.8968582617138097,84.65070719016194
906.4222018501542,1.1392193045053303,88.99407036250294,4.304741397640786,89.57408591360603,0.8970132791373059,84.65007979221231
906.5721310109177,1.1394076820136034,88.99423668926127,4.305628557806096,89.57417367337537,0.897168294333239,84.64945235616173
906.722060171681,1.1395960595314747,88.99440296103128,4.306515689020283,89.57426139412385,0.8973233073026945,84.64882488202905
906.8719893324444,1.1397844370589403,88.99456917784028,4.3074027912977035,89.57434907587871,0.8974783180467572,84.64819736983316
907.0219184932079,1.1399728145959953,88.9947353397155,4.308289864652706,89.57443671866727,0.8976333265665106,84.64756981959285
907.1718476539712,1.1401611921426344,88.99490144668414,4.30917690909963,89.57452432251675,0.8977883328630372,84.64694223132696
907.3217768147347,1.1403495696988535,88.99506749877342,4.310063924652803,89.57461188745437,0.897943336937418,84.64631460505431
907.471705975498,1.1405379472646477,88.99523349601056,4.310950911326542,89.57469941350733,0.898098338790734,84.64568694079371
907.6216351362615,1.1407263248400117,88.9953994384227,4.311837869135158,89.5747869007028,0.8982533384240641,84.64505923856393
907.7715642970248,1.1409147024249413,88.99556532603698,4.31272479809295,89.57487434906791,0.8984083358384868,84.64443149838378
907.9214934577882,1.1411030800194317,88.99573115888057,4.313611698214212,89.57496175862978,0.8985633310350792,84.64380372027199
908.0714226185517,1.1412914576234787,88.99589693698057,4.314498569513222,89.57504912941552,0.8987183240149175,84.64317590424733
908.221351779315,1.141479835237076,88.9960626603641,4.315385412004251,89.57513646145216,0.8988733147790771,84.64254805032856
908.3712809400785,1.1416682128602205,88.99622832905823,4.316272225701564,89.57522375476677,0.8990283033286315,84.64192015853439
908.5212101008418,1.1418565904929068,88.99639394309001,4.317159010619411,89.57531100938634,0.8991832896646547,84.64129222888356
908.6711392616052,1.1420449681351301,88.99655950248649,4.318045766772038,89.57539822533785,0.8993382737882175,84.64066426139476
908.8210684223686,1.1422333457868858,88.99672500727472,4.318932494173681,89.57548540264828,0.899493255700392,84.64003625608672
908.970997583132,1.142421723448169,88.99689045748168,4.319819192838558,89.57557254134457,0.8996482354022475,84.63940821297808
909.1209267438954,1.1426101011189758,88.9970558531344,4.32070586278089,89.57565964145361,0.8998032128948535,84.63878013208756
909.2708559046588,1.1427984787993002,88.99722119425984,4.321592504014881,89.57574670300228,0.8999581881792771,84.63815201343381
909.4207850654223,1.1429868564891386,88.99738648088494,4.322479116554729,89.57583372601745,0.9001131612565859,84.63752385703548
909.5707142261856,1.1431752341884858,88.99755171303666,4.3233657004146195,89.57592071052596,0.9002681321278451,84.63689566291121
909.720643386949,1.143363611897337,88.99771689074191,4.324252255608729,89.5760076565546,0.9004231007941197,84.63626743107963
909.8705725477124,1.1435519896156876,88.9978820140276,4.32513878215123,89.57609456413016,0.9005780672564735,84.63563916155937
910.0205017084758,1.143740367343533,88.9980470829206,4.32602528005628,89.5761814332794,0.900733031515969,84.63501085436903
910.1704308692392,1.1439287450808686,88.99821209744782,4.326911749338028,89.57626826402903,0.9008879935736684,84.63438250952719
910.3203600300026,1.1441171228276894,88.99837705763608,4.327798190010616,89.57635505640576,0.9010429534306319,84.63375412705246
910.4702891907659,1.144305500583991,88.99854196351221,4.328684602088172,89.57644181043628,0.9011979110879195,84.6331257069634
910.6202183515294,1.144493878349769,88.99870681510305,4.329570985584822,89.57652852614726,0.9013528665465894,84.63249724927857
910.7701475122927,1.1446822561250178,88.99887161243537,4.330457340514677,89.57661520356528,0.9015078198076993,84.63186875401654
910.9200766730562,1.1448706339097332,88.99903635553596,4.331343666891839,89.57670184271697,0.901662770872306,84.63124022119582
911.0700058338196,1.145059011703911,88.9992010444316,4.332229964730405,89.57678844362891,0.901817719741465,84.63061165083496
911.219934994583,1.1452473895075461,88.99936567914902,4.333116234044459,89.57687500632765,0.9019726664162308,84.62998304295246
911.3698641553464,1.1454357673206335,88.99953025971494,4.334002474848074,89.57696153083974,0.9021276108976565,84.62935439756684
911.5197933161097,1.145624145143169,88.99969478615608,4.334888687155316,89.57704801719163,0.902282553186795,84.6287257146966
911.6697224768732,1.1458125229751481,88.99985925849914,4.335774870980248,89.57713446540983,0.9024374932846979,84.6280969943602
911.8196516376365,1.146000900816566,89.00002367677078,4.3366610263369125,89.5772208755208,0.9025924311924155,84.62746823657614
911.9695807984,1.1461892786674175,89.00018804099767,4.337547153239349,89.57730724755093,0.9027473669109972,84.62683944136285
912.1195099591633,1.1463776565276984,89.00035235120644,4.338433251701587,89.57739358152665,0.9029023004414913,84.62621060873879
912.2694391199267,1.1465660343974042,89.0005166074237,4.339319321737646,89.57747987747433,0.9030572317849453,84.6255817387224
912.4193682806902,1.1467544122765299,89.0006808096761,4.340205363361539,89.57756613542031,0.9032121609424063,84.62495283133211
912.5692974414535,1.1469427901650713,89.00084495799018,4.341091376587267,89.57765235539094,0.9033670879149188,84.62432388658634
912.719226602217,1.1471311680630234,89.00100905239255,4.341977361428821,89.5777385374125,0.9035220127035274,84.62369490450348
912.8691557629803,1.1473195459703818,89.00117309290972,4.342863317900184,89.57782468151126,0.9036769353092756,84.62306588510194
913.0190849237438,1.1475079238871417,89.00133707956826,4.343749246015332,89.5779107877135,0.9038318557332058,84.62243682840008
913.1690140845071,1.1476963018132984,89.00150101239467,4.344635145788231,89.57799685604543,0.9039867739763596,84.6218077344163
913.3189432452705,1.1478846797488473,89.00166489141544,4.345521017232833,89.57808288653324,0.904141690039777,84.62117860316891
913.4688724060339,1.1480730576937839,89.00182871665709,4.346406860363086,89.57816887920312,0.9042966039244972,84.62054943467632
913.6188015667973,1.1482614356481036,89.00199248814604,4.347292675192928,89.5782548340812,0.9044515156315591,84.61992022895683
913.7687307275608,1.148449813611802,89.00215620590878,4.348178461736289,89.57834075119366,0.9046064251620001,84.61929098602876
913.9186598883241,1.1486381915848736,89.00231986997171,4.349064220007086,89.57842663056654,0.904761332516856,84.61866170591045
914.0685890490874,1.1488265695673148,89.00248348036126,4.349949950019227,89.57851247222595,0.9049162376971629,84.61803238862018
914.2185182098509,1.1490149475591205,89.00264703710383,4.350835651786618,89.57859827619795,0.9050711407039544,84.61740303417626
914.3684473706143,1.149203325560286,89.00281054022578,4.351721325323147,89.57868404250854,0.9052260415382644,84.61677364259697
914.5183765313777,1.149391703570807,89.00297398975347,4.352606970642698,89.57876977118376,0.9053809402011254,84.61614421390057
914.6683056921411,1.149580081590679,89.00313738571329,4.353492587759145,89.57885546224954,0.9055358366935684,84.61551474810531
914.8182348529045,1.149768459619897,89.0033007281315,4.354378176686351,89.57894111573187,0.9056907310166238,84.61488524522947
914.9681640136679,1.1499568376584561,89.00346401703446,4.3552637374381735,89.57902673165668,0.9058456231713211,84.61425570529128
915.1180931744312,1.150145215706353,89.00362725244844,4.356149270028457,89.57911231004987,0.906000513158689,84.61362612830894
915.2680223351947,1.150333593763582,89.00379043439972,4.357034774471041,89.57919785093729,0.9061554009797547,84.61299651430068
915.417951495958,1.1505219718301387,89.00395356291457,4.357920250779749,89.57928335434485,0.9063102866355446,84.61236686328469
915.5678806567215,1.1507103499060187,89.00411663801921,4.358805698968408,89.57936882029836,0.9064651701270847,84.6117371752792
915.7178098174849,1.1508987279912177,89.00427965973986,4.35969111905082,89.5794542488236,0.9066200514553987,84.61110745030237
915.8677389782482,1.1510871060857306,89.00444262810278,4.360576511040789,89.57953963994639,0.9067749306215104,84.61047768837234
916.0176681390117,1.1512754841895527,89.00460554313409,4.361461874952109,89.57962499369248,0.9069298076264423,84.60984788950732
916.167597299775,1.15146386230268,89.00476840485999,4.362347210798561,89.57971031008758,0.9070846824712159,84.60921805372544
916.3175264605385,1.1516522404251082,89.00493121330665,4.363232518593921,89.57979558915741,0.907239555156852,84.60858818104482
916.4674556213018,1.1518406185568313,89.00509396850019,4.364117798351951,89.57988083092769,0.9073944256843699,84.60795827148361
916.6173847820653,1.152028996697846,89.00525667046674,4.365003050086408,89.57996603542405,0.9075492940547882,84.60732832505991
916.7673139428287,1.1522173748481477,89.00541931923239,4.3658882738110405,89.58005120267214,0.9077041602691246,84.60669834179184
916.917243103592,1.1524057530077312,89.00558191482324,4.366773469539585,89.58013633269755,0.9078590243283957,84.60606832169749
917.0671722643555,1.1525941311765926,89.00574445726537,4.36765863728577,89.58022142552589,0.9080138862336172,84.60543826479493
917.2171014251188,1.1527825093547268,89.0059069465848,4.3685437770633175,89.58030648118273,0.908168745985804,84.60480817110223
917.3670305858823,1.1529708875421296,89.00606938280761,4.369428888885938,89.5803914996936,0.9083236035859694,84.60417804063746
917.5169597466456,1.1531592657387963,89.00623176595977,4.370313972767332,89.58047648108403,0.9084784590351259,84.60354787341868
917.666888907409,1.1533476439447226,89.00639409606732,4.371199028721194,89.58056142537949,0.9086333123342862,84.60291766946392
917.8168180681724,1.1535360221599038,89.00655637315623,4.372084056761208,89.58064633260545,0.9087881634844607,84.6022874287912
917.9667472289358,1.1537244003843352,89.00671859725246,4.372969056901047,89.5807312027874,0.9089430124866584,84.60165715141855
918.1166763896993,1.1539127786180126,89.00688076838198,4.373854029154382,89.5808160359507,0.9090978593418894,84.60102683736396
918.2666055504626,1.1541011568609312,89.0070428865707,4.374738973534868,89.58090083212079,0.9092527040511609,84.60039648664544
918.4165347112261,1.1542895351130866,89.00720495184456,4.375623890056153,89.58098559132301,0.9094075466154803,84.59976609928097
918.5664638719894,1.1544779133744738,89.00736696422945,4.376508778731875,89.58107031358276,0.9095623870358528,84.59913567528852
918.7163930327528,1.1546662916450892,89.00752892375125,4.377393639575668,89.58115499892529,0.9097172253132841,84.59850521468606
918.8663221935162,1.154854669924928,89.00769083043583,4.378278472601154,89.58123964737598,0.9098720614487783,84.59787471749154
919.0162513542796,1.1550430482139848,89.00785268430904,4.379163277821942,89.58132425896005,0.910026895443338,84.59724418372289
919.166180515043,1.1552314265122565,89.00801448539671,4.380048055251638,89.5814088337028,0.9101817272979654,84.59661361339805
919.3161096758064,1.1554198048197377,89.00817623372467,4.380932804903839,89.58149337162942,0.9103365570136618,84.59598300653494
919.4660388365697,1.155608183136424,89.00833792931869,4.381817526792129,89.58157787276514,0.9104913845914275,84.59535236315146
919.6159679973332,1.1557965614623111,89.00849957220457,4.3827022209300885,89.58166233713513,0.9106462100322619,84.59472168326552
919.7658971580965,1.155984939797394,89.00866116240807,4.383586887331281,89.58174676476457,0.910801033337163,84.594090966895
919.91582631886,1.156173318141669,89.00882269995495,4.3844715260092695,89.58183115567859,0.9109558545071277,84.59346021405777
920.0657554796234,1.156361696495131,89.00898418487094,4.385356136977603,89.58191550990227,0.9111106735431533,84.5928294247717
920.2156846403868,1.156550074857776,89.00914561718173,4.386240720249828,89.58199982746076,0.911265490446235,84.59219859905464
920.3656138011502,1.1567384532295992,89.00930699691305,4.387125275839472,89.58208410837906,0.9114203052173667,84.59156773692445
920.5155429619135,1.1569268316105956,89.00946832409056,4.388009803760063,89.58216835268226,0.9115751178575421,84.59093683839893
920.665472122677,1.1571152100007618,89.00962959873993,4.388894304025116,89.58225256039536,0.9117299283677545,84.59030590349595
920.8154012834403,1.1573035884000924,89.00979082088683,4.389778776648137,89.58233673154335,0.911884736748995,84.5896749322333
920.9653304442038,1.157491966808584,89.00995199055686,4.390663221642625,89.58242086615122,0.9120395430022542,84.58904392462874
921.1152596049672,1.1576803452262303,89.01011310777564,4.391547639022069,89.58250496424391,0.9121943471285218,84.58841288070012
921.2651887657305,1.1578687236530287,89.0102741725688,4.3924320287999485,89.58258902584633,0.9123491491287871,84.5877818004652
921.415117926494,1.1580571020889743,89.01043518496186,4.393316390989735,89.5826730509834,0.9125039490040378,84.58715068394172
921.5650470872573,1.1582454805340616,89.01059614498044,4.394200725604894,89.58275703968,0.91265874675526,84.58651953114746
921.7149762480208,1.1584338589882874,89.01075705265008,4.395085032658877,89.58284099196096,0.9128135423834407,84.58588834210019
921.8649054087841,1.1586222374516464,89.01091790799627,4.395969312165131,89.58292490785114,0.9129683358895646,84.5852571168176
922.0148345695476,1.158810615924135,89.01107871104459,4.396853564137093,89.58300878737535,0.9131231272746158,84.58462585531746
922.1647637303109,1.1589989944057475,89.01123946182048,4.397737788588188,89.58309263055835,0.9132779165395772,84.58399455761744
922.3146928910743,1.1591873728964808,89.01140016034944,4.398621985531839,89.58317643742492,0.9134327036854313,84.58336322373528
922.4646220518378,1.1593757513963292,89.01156080665696,4.399506154981453,89.5832602079998,0.9135874887131595,84.58273185368866
922.6145512126011,1.1595641299052892,89.01172140076847,4.400390296950434,89.58334394230768,0.9137422716237416,84.58210044749525
922.7644803733646,1.1597525084233562,89.01188194270938,4.401274411452175,89.5834276403733,0.9138970524181576,84.58146900517275
922.9144095341279,1.1599408869505254,89.01204243250514,4.402158498500059,89.5835113022213,0.9140518310973856,84.5808375267388
923.0643386948914,1.1601292654867925,89.01220287018114,4.403042558107463,89.58359492787633,0.9142066076624032,84.58020601221106
923.2142678556547,1.1603176440321532,89.01236325576274,4.403926590287754,89.58367851736303,0.9143613821141872,84.57957446160717
923.3641970164181,1.160506022586603,89.01252358927533,4.404810595054289,89.58376207070596,0.9145161544537131,84.57894287494476
923.5141261771815,1.1606944011501379,89.01268387074427,4.405694572420418,89.58384558792974,0.9146709246819559,84.57831125224145
923.6640553379449,1.1608827797227526,89.01284410019485,4.4065785223994824,89.58392906905891,0.9148256927998889,84.57767959351484
923.8139844987084,1.161071158304443,89.01300427765244,4.407462445004816,89.58401251411802,0.9149804588084858,84.57704789878254
923.9639136594717,1.1612595368952052,89.01316440314231,4.408346340249739,89.58409592313154,0.9151352227087179,84.57641616806212
924.113842820235,1.1614479154950343,89.01332447668975,4.409230208147569,89.584179296124,0.9152899845015564,84.57578440137117
924.2637719809985,1.1616362941039258,89.01348449832,4.4101140487116135,89.58426263311983,0.9154447441879715,84.57515259872726
924.4137011417619,1.1618246727218755,89.01364446805836,4.410997861955165,89.5843459341435,0.9155995017689325,84.57452076014793
924.5636303025253,1.1620130513488793,89.01380438593003,4.411881647891518,89.5844291992194,0.9157542572454078,84.57388888565073
924.7135594632887,1.1622014299849321,89.01396425196025,4.4127654065339526,89.58451242837195,0.9159090106183643,84.5732569752532
924.8634886240521,1.1623898086300304,89.01412406617419,4.413649137895736,89.58459562162551,0.9160637618887688,84.57262502897288
925.0134177848155,1.162578187284169,89.01428382859707,4.414532841990137,89.58467877900443,0.9162185110575867,84.57199304682726
925.1633469455788,1.1627665659473436,89.01444353925406,4.415416518830406,89.58476190053305,0.9163732581257824,84.57136102883383
925.3132761063423,1.1629549446195502,89.01460319817028,4.416300168429792,89.58484498623567,0.91652800309432,84.57072897501011
925.4632052671056,1.1631433233007844,89.01476280537089,4.4171837908015315,89.58492803613656,0.9166827459641623,84.57009688537359
925.6131344278691,1.1633317019910414,89.01492236088102,4.418067385958853,89.58501105026,0.9168374867362709,84.56946475994171
925.7630635886325,1.1635200806903168,89.01508186472574,4.418950953914977,89.5850940286302,0.9169922254116065,84.56883259873194
925.9129927493958,1.163708459398607,89.01524131693019,4.419834494683115,89.5851769712714,0.9171469619911296,84.56820040176174
926.0629219101593,1.163896838115907,89.01540071751938,4.420718008276474,89.5852598782078,0.9173016964757996,84.56756816904856
926.2128510709226,1.164085216842212,89.01556006651842,4.421601494708243,89.58534274946354,0.9174564288665735,84.56693590060979
926.3627802316861,1.1642735955775185,89.0157193639523,4.42248495399161,89.58542558506278,0.9176111591644098,84.56630359646289
926.5127093924494,1.1644619743218219,89.01587860984608,4.423368386139754,89.58550838502966,0.9177658873702643,84.56567125662525
926.6626385532129,1.1646503530751173,89.01603780422477,4.424251791165844,89.58559114938826,0.9179206134850929,84.56503888111428
926.8125677139763,1.164838731837401,89.01619694711333,4.42513516908304,89.58567387816268,0.9180753375098497,84.56440646994733
926.9624968747396,1.1650271106086683,89.01635603853674,4.426018519904494,89.58575657137695,0.9182300594454889,84.56377402314183
927.1124260355031,1.1652154893889155,89.01651507852,4.42690184364335,89.58583922905515,0.9183847792929626,84.56314154071512
927.2623551962664,1.165403868178137,89.016674067088,4.427785140312743,89.58592185122127,0.9185394970532234,84.56250902268457
927.4122843570299,1.1655922469763293,89.0168330042657,4.428668409925799,89.58600443789929,0.918694212727222,84.56187646906749
927.5622135177932,1.1657806257834877,89.01699189007799,4.429551652495637,89.58608698911318,0.9188489263159079,84.56124387988125
927.7121426785566,1.1659690045996083,89.01715072454977,4.4304348680353645,89.58616950488693,0.9190036378202311,84.56061125514316
927.86207183932,1.1661573834246863,89.01730950770593,4.431318056558086,89.5862519852444,0.9191583472411395,84.55997859487056
928.0120010000834,1.1663457622587179,89.01746823957133,4.43220121807689,89.58633443020955,0.9193130545795803,84.55934589908072
928.1619301608469,1.1665341411016978,89.01762692017078,4.433084352604865,89.58641683980623,0.9194677598365005,84.55871316779096
928.3118593216102,1.1667225199536226,89.01778554952915,4.433967460155085,89.5864992140583,0.919622463012845,84.55808040101854
928.4617884823737,1.166910898814488,89.01794412767124,4.4348505407406185,89.5865815529896,0.9197771641095593,84.55744759878077
928.611717643137,1.1670992776842892,89.01810265462186,4.43573359437452,89.58666385662396,0.9199318631275863,84.55681476109487
928.7616468039004,1.1672876565630212,89.01826113040576,4.436616621069845,89.58674612498514,0.9200865600678697,84.55618188797811
928.9115759646638,1.1674760354506812,89.01841955504774,4.437499620839634,89.58682835809695,0.9202412549313506,84.55554897944775
929.0615051254272,1.1676644143472639,89.01857792857254,4.438382593696919,89.58691055598311,0.9203959477189713,84.55491603552102
929.2114342861906,1.1678527932527656,89.01873625100487,4.439265539654728,89.58699271866735,0.9205506384316707,84.5542830562151
929.361363446954,1.168041172167181,89.01889452236948,4.440148458726075,89.58707484617338,0.9207053270703892,84.55365004154726
929.5112926077173,1.1682295510905065,89.01905274269106,4.441031350923968,89.58715693852488,0.920860013636064,84.55301699153465
929.6612217684808,1.1684179300227382,89.0192109119943,4.441914216261412,89.58723899574552,0.9210146981296345,84.55238390619449
929.8111509292441,1.1686063089638707,89.01936903030385,4.442797054751394,89.58732101785894,0.9211693805520358,84.55175078554396
929.9610800900076,1.1687946879139008,89.01952709764439,4.443679866406899,89.58740300488874,0.9213240609042046,84.55111762960023
930.111009250771,1.1689830668728232,89.01968511404054,4.4445626512409,89.58748495685853,0.9214787391870748,84.55048443838045
930.2609384115344,1.1691714458406346,89.01984307951695,4.445445409266367,89.58756687379187,0.9216334154015816,84.54985121190177
930.4108675722978,1.1693598248173296,89.02000099409818,4.446328140496255,89.58764875571234,0.921788089548657,84.54921795018134
930.5607967330611,1.1695482038029048,89.02015885780885,4.447210844943514,89.58773060264345,0.9219427616292343,84.54858465323629
930.7107258938246,1.1697365827973556,89.02031667067355,4.448093522621088,89.58781241460869,0.9220974316442444,84.54795132108372
930.8606550545879,1.1699249618006775,89.02047443271681,4.448976173541908,89.58789419163159,0.9222520995946174,84.54731795374077
931.0105842153514,1.1701133408128668,89.02063214396318,4.449858797718901,89.58797593373559,0.9224067654812839,84.5466845512245
931.1605133761147,1.1703017198339185,89.02078980443719,4.450741395164981,89.58805764094414,0.9225614293051717,84.54605111355204
931.3104425368781,1.170490098863829,89.02094741416336,4.451623965893057,89.58813931328068,0.9227160910672091,84.54541764074044
931.4603716976416,1.1706784779025932,89.02110497316617,4.452506509916028,89.58822095076856,0.9228707507683226,84.5447841328068
931.6103008584049,1.1708668569502076,89.02126248147012,4.453389027246787,89.5883025534312,0.923025408409439,84.54415058976812
931.7602300191684,1.1710552360066677,89.02141993909966,4.454271517898219,89.58838412129197,0.9231800639914833,84.5435170116415
931.9101591799317,1.1712436150719692,89.02157734607923,4.455153981883194,89.58846565437416,0.9233347175153797,84.54288339844398
932.0600883406952,1.1714319941461075,89.02173470243328,4.456036419214583,89.58854715270114,0.923489368982052,84.54224975019254
932.2100175014585,1.1716203732290789,89.02189200818623,4.456918829905242,89.58862861629613,0.9236440183924224,84.54161606690424
932.3599466622219,1.1718087523208789,89.02204926336246,4.457801213968023,89.5887100451825,0.9237986657474129,84.54098234859607
932.5098758229854,1.1719971314215032,89.02220646798638,4.458683571415768,89.5887914393834,0.9239533110479443,84.54034859528504
932.6598049837487,1.1721855105309473,89.02236362208234,4.459565902261306,89.58887279892214,0.9241079542949368,84.53971480698812
932.8097341445122,1.1723738896492077,89.02252072567471,4.460448206517469,89.58895412382188,0.9242625954893096,84.53908098372229
932.9596633052755,1.1725622687762793,89.02267777878781,4.461330484197071,89.58903541410582,0.9244172346319804,84.53844712550453
933.1095924660389,1.1727506479121586,89.02283478144598,4.462212735312919,89.58911666979714,0.9245718717238673,84.5378132323518
933.2595216268023,1.1729390270568407,89.02299173367352,4.463094959877818,89.58919789091897,0.9247265067658865,84.53717930428103
933.4094507875657,1.1731274062103216,89.02314863549474,4.463977157904557,89.58927907749441,0.9248811397589541,84.53654534130914
933.5593799483291,1.1733157853725973,89.02330548693388,4.464859329405924,89.58936022954663,0.9250357707039844,84.5359113434531
933.7093091090925,1.1735041645436632,89.02346228801522,4.465741474394689,89.58944134709863,0.9251903996018914,84.5352773107298
933.859238269856,1.1736925437235155,89.02361903876302,4.466623592883624,89.58952243017353,0.9253450264535886,84.53464324315615
934.0091674306193,1.1738809229121494,89.0237757392015,4.467505684885489,89.58960347879433,0.9254996512599879,84.53400914074905
934.1590965913826,1.1740693021095612,89.02393238935485,4.468387750413035,89.58968449298408,0.9256542740220008,84.53337500352539
934.3090257521461,1.1742576813157464,89.0240889892473,4.469269789479004,89.58976547276575,0.9258088947405386,84.53274083150203
934.4589549129095,1.1744460605307008,89.02424553890302,4.47015180209613,89.58984641816234,0.9259635134165093,84.53210662469584
934.6088840736729,1.1746344397544202,89.02440203834618,4.471033788277143,89.58992732919677,0.9261181300508234,84.53147238312368
934.7588132344363,1.1748228189869003,89.02455848760093,4.471915748034761,89.59000820589199,0.9262727446443877,84.53083810680243
934.9087423951996,1.1750111982281373,89.0247148866914,4.472797681381693,89.59008904827093,0.9264273571981101,84.53020379574887
935.0586715559631,1.1751995774781263,89.02487123564173,4.4736795883306435,89.59016985635645,0.9265819677128966,84.52956944997986
935.2086007167264,1.1753879567368637,89.02502753447601,4.474561468894303,89.59025063017145,0.9267365761896521,84.5289350695122
935.3585298774899,1.1755763360043452,89.02518378321832,4.475443323085364,89.59033136973876,0.9268911826292823,84.52830065436271
935.5084590382532,1.175764715280566,89.02533998189277,4.476325150916498,89.59041207508122,0.9270457870326896,84.52766620454818
935.6583881990167,1.175953094565523,89.02549613052338,4.477206952400381,89.59049274622164,0.9272003894007779,84.52703172008539
935.8083173597801,1.1761414738592106,89.02565222913422,4.478088727549669,89.59057338318279,0.9273549897344486,84.52639720099113
935.9582465205434,1.1763298531616257,89.02580827774932,4.478970476377017,89.59065398598743,0.9275095880346031,84.52576264728216
936.1081756813069,1.1765182324727639,89.02596427639267,4.479852198895076,89.59073455465833,0.9276641843021418,84.52512805897521
936.2581048420702,1.176706611792621,89.02612022508829,4.480733895116477,89.59081508921821,0.927818778537964,84.52449343608707
936.4080340028337,1.1768949911211923,89.02627612386014,4.4816155650538505,89.59089558968978,0.9279733707429687,84.52385877863446
936.557963163597,1.1770833704584744,89.0264319727322,4.4824972087198205,89.5909760560957,0.9281279609180532,84.5232240866341
936.7078923243604,1.1772717498044625,89.02658777172843,4.483378826126998,89.59105648845865,0.9282825490641144,84.52258936010271
936.8578214851238,1.1774601291591529,89.02674352087276,4.484260417287991,89.59113688680127,0.9284371351820493,84.52195459905701
937.0077506458872,1.1776485085225408,89.0268992201891,4.485141982215393,89.59121725114616,0.9285917192727525,84.52131980351366
937.1576798066507,1.1778368878946226,89.02705486970136,4.486023520921793,89.59129758151596,0.9287463013371182,84.52068497348938
937.307608967414,1.178025267275394,89.02721046943344,4.486905033419775,89.59137787793321,0.9289008813760402,84.52005010900086
937.4575381281775,1.1782136466648505,89.02736601940921,4.487786519721911,89.5914581404205,0.9290554593904116,84.51941521006472
937.6074672889408,1.1784020260629886,89.02752151965254,4.4886679798407645,89.59153836900036,0.929210035381124,84.51878027669764
937.7573964497042,1.1785904054698038,89.02767697018724,4.489549413788892,89.5916185636953,0.9293646093490685,84.51814530891629
937.9073256104676,1.1787787848852915,89.02783237103718,4.490430821578844,89.59169872452782,0.9295191812951352,84.51751030673728
938.057254771231,1.178967164309448,89.02798772222616,4.49131220322316,89.5917788515204,0.9296737512202137,84.51687527017724
938.2071839319945,1.1791555437422692,89.02814302377797,4.492193558734375,89.5918589446955,0.9298283191251929,84.51624019925278
938.3571130927578,1.1793439231837506,89.02829827571641,4.493074888125012,89.59193900407556,0.92998288501096,84.51560509398054
938.5070422535213,1.1795323026338882,89.02845347806523,4.493956191407587,89.59201902968299,0.9301374488784022,84.5149699543771
938.6569714142846,1.1797206820926784,89.0286086308482,4.494837468594611,89.59209902154018,0.9302920107284054,84.51433478045904
938.806900575048,1.179909061560116,89.02876373408904,4.495718719698582,89.59217897966951,0.9304465705618552,84.51369957224294
938.9568297358114,1.1800974410361977,89.02891878781149,4.4965999447319955,89.59225890409334,0.9306011283796357,84.51306432974539
939.1067588965748,1.180285820520919,89.02907379203924,4.4974811437073345,89.592338794834,0.9307556841826307,84.51242905298292
939.2566880573382,1.180474200014276,89.02922874679601,4.498362316637078,89.5924186519138,0.9309102379717228,84.5117937419721
939.4066172181016,1.1806625795162646,89.02938365210545,4.499243463533693,89.59249847535506,0.9310647897477942,84.51115839672946
939.5565463788649,1.18085095902688,89.02953850799125,4.5001245844096385,89.59257826518002,0.9312193395117255,84.51052301727154
939.7064755396284,1.1810393385461189,89.02969331447703,4.501005679277372,89.59265802141095,0.9313738872643977,84.50988760361484
939.8564047003917,1.181227718073977,89.02984807158643,4.501886748149336,89.59273774407008,0.93152843300669,84.50925215577588
940.0063338611552,1.1814160976104497,89.03000277934308,4.50276779103797,89.59281743317962,0.9316829767394808,84.50861667377117
940.1562630219186,1.1816044771555332,89.03015743777055,4.503648807955699,89.59289708876177,0.9318375184636485,84.50798115761718
940.306192182682,1.1817928567092237,89.03031204689248,4.504529798914946,89.5929767108387,0.9319920581800696,84.50734560733042
940.4561213434454,1.1819812362715165,89.0304666067324,4.505410763928125,89.59305629943256,0.9321465958896201,84.50671002292734
940.6060505042087,1.1821696158424075,89.03062111731388,4.506291703007642,89.5931358545655,0.9323011315931761,84.50607440442441
940.7559796649722,1.1823579954218935,89.03077557866047,4.507172616165896,89.59321537625962,0.9324556652916117,84.50543875183807
940.9059088257355,1.1825463750099694,89.03092999079568,4.508053503415269,89.59329486453701,0.932610196985801,84.50480306518475
941.055837986499,1.1827347546066311,89.03108435374304,4.508934364768152,89.59337431941974,0.932764726676616,84.50416734448093
941.2057671472623,1.1829231342118751,89.03123866752603,4.509815200236913,89.59345374092987,0.9329192543649303,84.50353158974298
941.3556963080257,1.1831115138256973,89.03139293216815,4.510696009833921,89.59353312908944,0.9330737800516139,84.50289580098735
941.5056254687892,1.1832998934480932,89.03154714769285,4.511576793571533,89.59361248392045,0.9332283037375378,84.50225997823043
941.6555546295525,1.1834882730790581,89.03170131412358,4.512457551462099,89.59369180544489,0.9333828254235715,84.50162412148862
941.805483790316,1.1836766527185896,89.03185543148379,4.513338283517959,89.59377109368475,0.9335373451105843,84.50098823077829
941.9554129510793,1.1838650323666824,89.03200949979691,4.514218989751453,89.59385034866197,0.933691862799444,84.50035230611581
942.1053421118428,1.1840534120233326,89.03216351908634,4.515099670174903,89.59392957039849,0.933846378491018,84.49971634751756
942.2552712726061,1.184241791688536,89.03231748937547,4.515980324800631,89.59400875891623,0.9340008921861718,84.4990803549999
942.4052004333695,1.184430171362289,89.03247141068766,4.516860953640944,89.59408791423708,0.9341554038857723,84.49844432857917
942.555129594133,1.184618551044587,89.03262528304631,4.517741556708147,89.59416703638288,0.9343099135906842,84.49780826827168
942.7050587548963,1.1848069307354263,89.03277910647475,4.518622134014538,89.59424612537553,0.9344644213017701,84.49717217409379
942.8549879156598,1.1849953104348026,89.03293288099631,4.519502685572402,89.59432518123687,0.9346189270198949,84.4965360460618
943.0049170764231,1.1851836901427117,89.03308660663428,4.520383211394017,89.59440420398867,0.9347734307459202,84.49589988419201
943.1548462371865,1.1853720698591501,89.03324028341204,4.521263711491656,89.59448319365276,0.9349279324807077,84.49526368850074
943.3047753979499,1.1855604495841132,89.0333939113528,4.522144185877586,89.59456215025091,0.9350824322251179,84.49462745900426
943.4547045587133,1.1857488293175975,89.03354749047988,4.52302463456406,89.59464107380485,0.9352369299800116,84.49399119571888
943.6046337194767,1.185937209059598,89.03370102081652,4.523905057563328,89.59471996433635,0.9353914257462475,84.4933548986608
943.7545628802401,1.1861255888101112,89.03385450238598,4.524785454887631,89.59479882186712,0.9355459195246836,84.49271856784632
943.9044920410036,1.1863139685691335,89.03400793521146,4.525665826549199,89.59487764641884,0.9357004113161783,84.49208220329172
944.0544212017669,1.1865023483366601,89.03416131931623,4.526546172560261,89.59495643801321,0.9358549011215878,84.49144580501319
944.2043503625302,1.186690728112687,89.03431465472342,4.527426492933031,89.59503519667186,0.9360093889417683,84.49080937302698
944.3542795232937,1.1868791078972107,89.03446794145627,4.52830678767972,89.59511392241647,0.9361638747775748,84.4901729073493
944.5042086840571,1.187067487690227,89.03462117953792,4.529187056812531,89.59519261526862,0.9363183586298628,84.48953640799638
944.6541378448205,1.1872558674917313,89.03477436899155,4.530067300343659,89.59527127524991,0.9364728404994844,84.48889987498441
944.8040670055839,1.18744424730172,89.03492750984029,4.530947518285284,89.59534990238195,0.9366273203872931,84.48826330832959
944.9539961663472,1.1876326271201891,89.03508060210724,4.531827710649594,89.5954284966863,0.9367817982941411,84.48762670804808
945.1039253271107,1.1878210069471349,89.03523364581555,4.532707877448754,89.59550705818447,0.9369362742208792,84.48699007415607
945.253854487874,1.1880093867825523,89.0353866409883,4.533588018694927,89.595585586898,0.9370907481683586,84.48635340666974
945.4037836486375,1.188197766626438,89.03553958764859,4.53446813440027,89.59566408284837,0.9372452201374277,84.48571670560521
945.5537128094008,1.1883861464787884,89.03569248581947,4.535348224576931,89.59574254605712,0.9373996901289366,84.48507997097865
945.7036419701643,1.1885745263395986,89.03584533552399,4.536228289237051,89.59582097654567,0.937554158143733,84.48444320280618
945.8535711309277,1.188762906208865,89.03599813678521,4.537108328392761,89.59589937433546,0.937708624182664,84.48380640110392
946.003500291691,1.1889512860865836,89.03615088962613,4.537988342056184,89.59597773944795,0.937863088246576,84.48316956588802
946.1534294524545,1.1891396659727502,89.03630359406978,4.538868330239439,89.59605607190451,0.9380175503363152,84.48253269717455
946.3033586132178,1.189328045867361,89.03645625013914,4.539748292954638,89.59613437172654,0.9381720104527257,84.48189579497962
946.4532877739813,1.1895164257704123,89.03660885785719,4.540628230213878,89.59621263893541,0.938326468596653,84.48125885931931
