frequency_hz,linear_triplen_check_grid_ohm,linear_triplen_check_grid_angle_deg,linear_triplen_check_filter_ohm,linear_triplen_check_filter_angle_deg,linear_triplen_check_pcc_ohm,linear_triplen_check_pcc_angle_deg
946.6032169347446,1.189704805681899,89.03676141724692,4.541508142029255,89.59629087355249,0.9384809247689393,84.48062189020972
946.753146095508,1.1898931856018178,89.03691392833124,4.542388028412855,89.59636907559906,0.9386353789704274,84.4799848876669
946.9030752562714,1.1900815655301649,89.03706639113314,4.543267889376758,89.59644724509648,0.9387898312019592,84.4793478517069
947.0530044170348,1.1902699454669363,89.0372188056755,4.544147724933033,89.596525382066,0.9389442814643759,84.4787107823458
947.2029335777983,1.1904583254121275,89.03737117198123,4.545027535093746,89.59660348652893,0.9390987297585178,84.47807367959963
947.3528627385616,1.1906467053657348,89.03752349007324,4.54590731987095,89.5966815585065,0.9392531760852241,84.4774365434844
947.5027918993251,1.1908350853277543,89.0376757599744,4.546787079276693,89.59675959801994,0.9394076204453331,84.47679937401617
947.6527210600884,1.1910234652981817,89.0378279817076,4.547666813323019,89.59683760509049,0.9395620628396839,84.47616217121092
947.8026502208518,1.1912118452770128,89.03798015529564,4.548546522021957,89.59691557973932,0.9397165032691123,84.47552493508465
947.9525793816152,1.1914002252642446,89.03813228076139,4.549426205385536,89.59699352198763,0.9398709417344553,84.47488766565338
948.1025085423786,1.1915886052598723,89.03828435812767,4.55030586342577,89.59707143185655,0.9400253782365489,84.47425036293306
948.252437703142,1.1917769852638922,89.03843638741728,4.551185496154672,89.59714930936725,0.9401798127762274,84.47361302693972
948.4023668639054,1.1919653652763005,89.038588368653,4.552065103584243,89.59722715454083,0.9403342453543244,84.47297565768926
948.5522960246687,1.1921537452970927,89.03874030185763,4.552944685726477,89.59730496739839,0.9404886759716737,84.47233825519768
948.7022251854322,1.1923421253262654,89.03889218705392,4.553824242593364,89.59738274796102,0.9406431046291079,84.47170081948092
948.8521543461956,1.1925305053638136,89.03904402426463,4.554703774196881,89.5974604962498,0.9407975313274584,84.4710633505549
949.002083506959,1.1927188854097348,89.03919581351249,4.555583280549002,89.59753821228574,0.9409519560675562,84.47042584843557
949.1520126677224,1.1929072654640243,89.03934755482021,4.556462761661692,89.59761589608989,0.941106378850232,84.46978831313884
949.3019418284858,1.1930956455266777,89.0394992482105,4.557342217546906,89.59769354768325,0.9412607996763143,84.46915074468059
949.4518709892492,1.1932840255976918,89.03965089370605,4.558221648216596,89.5977711670868,0.9414152185466322,84.46851314307676
949.6018001500125,1.1934724056770623,89.03980249132955,4.5591010536827,89.59784875432155,0.9415696354620136,84.46787550834325
949.751729310776,1.1936607857647852,89.03995404110366,4.559980433957157,89.59792630940838,0.941724050423286,84.4672378404959
949.9016584715393,1.1938491658608568,89.04010554305103,4.560859789051893,89.59800383236829,0.9418784634312749,84.46660013955062
950.0515876323028,1.1940375459652728,89.04025699719428,4.5617391189788234,89.59808132322216,0.9420328744868065,84.46596240552324
950.2015167930662,1.1942259260780295,89.04040840355603,4.562618423749864,89.59815878199089,0.9421872835907054,84.46532463842964
950.3514459538295,1.1944143061991226,89.0405597621589,4.563497703376918,89.59823620869535,0.9423416907437957,84.46468683828563
950.501375114593,1.1946026863285488,89.04071107302548,4.5643769578718825,89.59831360335642,0.9424960959469005,84.4640490051071
950.6513042753563,1.1947910664663035,89.04086233617834,4.565256187246646,89.59839096599492,0.9426504992008427,84.46341113890982
950.8012334361198,1.194979446612383,89.04101355164005,4.566135391513092,89.59846829663167,0.9428049005064435,84.46277323970965
950.9511625968831,1.1951678267667836,89.04116471943316,4.567014570683094,89.59854559528748,0.9429592998645245,84.46213530752239
951.1010917576466,1.1953562069295012,89.04131583958018,4.567893724768517,89.59862286198313,0.9431136972759061,84.4614973423638
951.25102091841,1.1955445871005317,89.04146691210367,4.568772853781223,89.59870009673938,0.9432680927414072,84.4608593442497
951.4009500791733,1.1957329672798713,89.0416179370261,4.569651957733061,89.598777299577,0.9434224862618463,84.46022131319589
951.5508792399368,1.1959213474675163,89.04176891437,4.570531036635881,89.59885447051667,0.9435768778380426,84.4595832492181
951.7008084007001,1.1961097276634622,89.04191984415782,4.571410090501513,89.59893160957915,0.9437312674708124,84.4589451523321
951.8507375614636,1.1962981078677057,89.04207072641202,4.57228911934179,89.59900871678512,0.943885655160972,84.45830702255367
952.0006667222269,1.1964864880802426,89.04222156115507,4.573168123168535,89.59908579215522,0.9440400409093379,84.45766885989853
952.1505958829903,1.1966748683010688,89.04237234840939,4.574047101993559,89.59916283571015,0.9441944247167242,84.45703066438242
952.3005250437537,1.196863248530181,89.0425230881974,4.574926055828675,89.5992398474705,0.9443488065839463,84.45639243602105
952.4504542045171,1.1970516287675745,89.04267378054152,4.575804984685676,89.59931682745695,0.9445031865118165,84.45575417483016
952.6003833652805,1.197240009013246,89.04282442546415,4.576683888576358,89.59939377569002,0.9446575645011478,84.45511588082543
952.7503125260439,1.1974283892671913,89.04297502298765,4.577562767512506,89.59947069219034,0.9448119405527524,84.45447755402259
952.9002416868074,1.1976167695294067,89.04312557313438,4.578441621505898,89.59954757697847,0.9449663146674416,84.4538391944373
953.0501708475707,1.1978051497998878,89.04327607592671,4.579320450568303,89.59962443007497,0.9451206868460257,84.45320080208525
953.2001000083341,1.1979935300786313,89.04342653138697,4.580199254711481,89.5997012515003,0.9452750570893141,84.4525623769821
953.3500291690975,1.198181910365633,89.04357693953747,4.581078033947191,89.59977804127504,0.9454294253981167,84.45192391914354
953.4999583298609,1.198370290660889,89.04372730040053,4.5819567882871794,89.59985479941966,0.9455837917732407,84.45128542858518
953.6498874906243,1.1985586709643958,89.04387761399848,4.582835517743188,89.59993152595462,0.9457381562154942,84.45064690532269
953.7998166513877,1.1987470512761487,89.04402788035353,4.5837142223269485,89.60000822090036,0.9458925187256834,84.4500083493717
953.9497458121511,1.1989354315961447,89.044178099488,4.584592902050186,89.60008488427735,0.9460468793046151,84.44936976074783
954.0996749729145,1.1991238119243792,89.04432827142412,4.585471556924621,89.60016151610598,0.9462012379530939,84.4487311394667
954.2496041336778,1.1993121922608487,89.04447839618413,4.586350186961963,89.60023811640667,0.9463555946719245,84.4480924855439
954.3995332944413,1.1995005726055494,89.04462847379027,4.587228792173915,89.60031468519979,0.9465099494619111,84.44745379899504
954.5494624552047,1.199688952958477,89.04477850426474,4.588107372572177,89.6003912225057,0.9466643023238558,84.4468150798357
954.6993916159681,1.1998773333196282,89.04492848762973,4.588985928168432,89.60046772834475,0.9468186532585617,84.44617632808149
954.8493207767315,1.200065713688999,89.04507842390743,4.589864458974367,89.60054420273727,0.9469730022668301,84.44553754374793
954.9992499374948,1.200254094066585,89.04522831312002,4.590742965001653,89.60062064570356,0.9471273493494622,84.44489872685061
955.1491790982583,1.2004424744523827,89.04537815528963,4.591621446261958,89.60069705726391,0.9472816945072572,84.44425987740509
955.2991082590216,1.2006308548463882,89.04552795043841,4.592499902766942,89.6007734374386,0.9474360377410149,84.4436209954269
955.4490374197851,1.2008192352485976,89.04567769858852,4.593378334528256,89.60084978624789,0.9475903790515342,84.44298208093157
955.5989665805484,1.2010076156590075,89.04582739976203,4.5942567415575475,89.60092610371201,0.9477447184396127,84.44234313393463
955.7488957413119,1.2011959960776135,89.04597705398105,4.59513512386645,89.60100238985117,0.9478990559060476,84.44170415445159
955.8988249020753,1.2013843765044114,89.04612666126768,4.596013481466598,89.60107864468559,0.9480533914516351,84.44106514249795
956.0487540628386,1.2015727569393984,89.04627622164398,4.596891814369614,89.60115486823544,0.9482077250771712,84.44042609808923
956.1986832236021,1.2017611373825698,89.04642573513202,4.597770122587112,89.6012310605209,0.9483620567834511,84.4397870212409
956.3486123843654,1.2019495178339221,89.04657520175383,4.598648406130699,89.6013072215621,0.948516386571268,84.43914791196845
956.4985415451289,1.2021378982934512,89.04672462153144,4.599526665011982,89.60138335137917,0.9486707144414165,84.43850877028734
956.6484707058922,1.2023262787611537,89.04687399448687,4.600404899242549,89.60145944999223,0.9488250403946888,84.43786959621303
956.7983998666556,1.2025146592370253,89.04702332064214,4.601283108833991,89.60153551742138,0.948979364431877,84.43723038976101
956.948329027419,1.2027030397210625,89.04717260001922,4.6021612937978835,89.60161155368671,0.9491336865537727,84.43659115094668
957.0982581881824,1.2028914202132612,89.0473218326401,4.603039454145802,89.60168755880825,0.9492880067611655,84.43595187978548
957.2481873489459,1.203079800713618,89.0474710185267,4.603917589889312,89.60176353280605,0.9494423250548468,84.43531257629284
957.3981165097092,1.2032681812221289,89.04762015770103,4.604795701039967,89.60183947570013,0.9495966414356043,84.4346732404842
957.5480456704727,1.2034565617387891,89.04776925018498,4.60567378760932,89.6019153875105,0.9497509559042272,84.43403387237494
957.697974831236,1.2036449422635962,89.04791829600049,4.606551849608914,89.60199126825717,0.9499052684615032,84.43339447198046
957.8479039919994,1.2038333227965459,89.04806729516946,4.607429887050286,89.60206711796008,0.950059579108219,84.43275503931616
957.9978331527628,1.204021703337634,89.04821624771378,4.608307899944964,89.60214293663918,0.9502138878451606,84.43211557439743
958.1477623135262,1.204210083886857,89.04836515365534,4.609185888304469,89.60221872431444,0.9503681946731138,84.43147607723962
958.2976914742896,1.204398464444211,89.04851401301599,4.610063852140316,89.60229448100574,0.9505224995928637,84.43083654785812
958.447620635053,1.2045868450096924,89.04866282581759,4.610941791464011,89.60237020673301,0.9506768026051936,84.43019698626824
958.5975497958163,1.2047752255832969,89.04881159208198,4.611819706287055,89.60244590151612,0.9508311037108879,84.42955739248538
958.7474789565798,1.204963606165021,89.04896031183097,4.612697596620943,89.60252156537494,0.9509854029107284,84.42891776652483
958.8974081173432,1.205151986754861,89.04910898508639,4.613575462477156,89.60259719832932,0.9511397002054971,84.42827810840194
959.0473372781066,1.205340367352813,89.04925761187003,4.614453303867173,89.60267280039908,0.9512939955959756,84.42763841813205
959.19726643887,1.205528747958873,89.04940619220366,4.6153311208024705,89.60274837160404,0.9514482890829439,84.42699869573042
959.3471955996334,1.205717128573038,89.0495547261091,4.616208913294508,89.602823911964,0.9516025806671826,84.42635894121238
959.4971247603968,1.2059055091953026,89.04970321360804,4.617086681354742,89.60289942149872,0.9517568703494693,84.42571915459324
959.6470539211601,1.2060938898256643,89.04985165472226,4.617964424994624,89.60297490022798,0.9519111581305839,84.42507933588824
959.7969830819236,1.2062822704641194,89.05000004947348,4.618842144225595,89.60305034817152,0.9520654440113032,84.42443948511269
959.946912242687,1.2064706511106633,89.05014839788343,4.619719839059093,89.60312576534906,0.9522197279924046,84.42379960228183
960.0968414034504,1.206659031765293,89.05029669997379,4.6205975095065455,89.60320115178031,0.9523740100746638,84.42315968741094
960.2467705642138,1.2068474124280038,89.05044495576625,4.621475155579371,89.60327650748496,0.9525282902588562,84.42251974051526
960.3966997249771,1.2070357930987925,89.0505931652825,4.622352777288985,89.60335183248272,0.9526825685457576,84.42187976161001
960.5466288857406,1.2072241737776555,89.0507413285442,4.623230374646797,89.60342712679318,0.9528368449361407,84.42123975071046
960.6965580465039,1.2074125544645888,89.05088944557299,4.6241079476642035,89.60350239043603,0.9529911194307796,84.4205997078318
960.8464872072674,1.2076009351595884,89.05103751639051,4.624985496352599,89.60357762343088,0.9531453920304475,84.41995963298925
960.9964163680307,1.207789315862651,89.05118554101837,4.625863020723367,89.60365282579734,0.9532996627359156,84.41931952619801
961.1463455287942,1.207977696573772,89.05133351947819,4.626740520787887,89.60372799755497,0.9534539315479551,84.41867938747329
961.2962746895575,1.2081660772929488,89.05148145179156,4.6276179965575315,89.60380313872338,0.9536081984673369,84.41803921683027
961.4462038503209,1.2083544580201766,89.05162933798006,4.628495448043664,89.6038782493221,0.9537624634948308,84.41739901428411
961.5961330110844,1.2085428387554522,89.05177717806527,4.629372875257642,89.60395332937067,0.9539167266312059,84.41675877985001
961.7460621718477,1.2087312194987716,89.0519249720687,4.630250278210815,89.60402837888861,0.9540709878772307,84.4161185135431
961.8959913326112,1.2089196002501315,89.05207272001194,4.631127656914525,89.60410339789543,0.9542252472336727,84.41547821537854
962.0459204933745,1.2091079810095275,89.0522204219165,4.632005011380109,89.60417838641062,0.954379504701299,84.4148378853715
962.1958496541379,1.2092963617769557,89.05236807780388,4.632882341618896,89.60425334445364,0.9545337602808759,84.41419752353708
962.3457788149013,1.2094847425524131,89.0525156876956,4.63375964764221,89.60432827204393,0.9546880139731694,84.41355712989042
962.4957079756647,1.209673123335896,89.05266325161314,4.634636929461361,89.60440316920094,0.9548422657789443,84.41291670444663
962.6456371364281,1.2098615041273997,89.05281076957796,4.635514187087661,89.60447803594407,0.9549965156989648,84.4122762472208
962.7955662971915,1.2100498849269212,89.05295824161153,4.636391420532407,89.60455287229274,0.9551507637339937,84.41163575822809
962.945495457955,1.2102382657344566,89.05310566773531,4.637268629806896,89.60462767826633,0.9553050098847953,84.41099523748353
963.0954246187183,1.2104266465500022,89.05325304797071,4.638145814922415,89.6047024538842,0.9554592541521307,84.4103546850022
963.2453537794817,1.2106150273735539,89.05340038233916,4.639022975890238,89.60477719916571,0.9556134965367614,84.40971410079922
963.3952829402451,1.2108034082051085,89.05354767086207,4.6399001127216435,89.60485191413017,0.9557677370394483,84.40907348488963
963.5452121010085,1.2109917890446618,89.05369491356083,4.640777225427893,89.60492659879691,0.955921975660952,84.40843283728849
963.6951412617719,1.2111801698922104,89.05384211045681,4.641654314020251,89.60500125318524,0.9560762124020311,84.40779215801082
963.8450704225353,1.2113685507477507,89.0539892615714,4.642531378509963,89.60507587731442,0.9562304472634443,84.40715144707168
963.9949995832986,1.2115569316112786,89.05413636692595,4.643408418908274,89.60515047120374,0.9563846802459505,84.40651070448611
964.1449287440621,1.2117453124827904,89.05428342654176,4.644285435226425,89.60522503487243,0.9565389113503057,84.40586993026912
964.2948579048254,1.2119336933622822,89.0544304404402,4.645162427475643,89.60529956833972,0.9566931405772672,84.40522912443572
964.4447870655889,1.2121220742497512,89.05457740864256,4.646039395667155,89.60537407162484,0.9568473679275914,84.40458828700092
964.5947162263523,1.2123104551451926,89.05472433117016,4.646916339812175,89.60544854474696,0.9570015934020324,84.40394741797971
964.7446453871157,1.2124988360486029,89.05487120804428,4.647793259921914,89.60552298772531,0.9571558170013458,84.40330651738708
964.8945745478791,1.2126872169599787,89.05501803928618,4.648670156007574,89.605597400579,0.9573100387262845,84.40266558523798
965.0445037086424,1.2128755978793166,89.05516482491713,4.64954702808035,89.60567178332721,0.9574642585776023,84.40202462154743
965.1944328694059,1.2130639788066124,89.05531156495839,4.650423876151433,89.60574613598907,0.9576184765560515,84.40138362633036
965.3443620301692,1.2132523597418623,89.05545825943116,4.651300700232002,89.60582045858368,0.9577726926623841,84.4007425996017
965.4942911909327,1.213440740685063,89.0556049083567,4.652177500333234,89.60589475113017,0.9579269068973509,84.40010154137644
965.644220351696,1.2136291216362105,89.0557515117562,4.653054276466295,89.60596901364757,0.9580811192617025,84.3994604516695
965.7941495124594,1.2138175025953009,89.05589806965085,4.653931028642349,89.60604324615497,0.9582353297561883,84.3988193304958
965.9440786732229,1.2140058835623309,89.05604458206184,4.654807756872548,89.60611744867144,0.9583895383815578,84.39817817787024
966.0940078339862,1.2141942645372967,89.05619104901034,4.655684461168039,89.60619162121598,0.9585437451385591,84.39753699380775
966.2439369947497,1.2143826455201945,89.05633747051748,4.656561141539961,89.60626576380763,0.95869795002794,84.39689577832323
966.393866155513,1.214571026511021,89.05648384660444,4.65743779799945,89.60633987646537,0.9588521530504475,84.39625453143157
966.5437953162765,1.214759407509772,89.05663017729232,4.658314430557633,89.60641395920818,0.9590063542068282,84.39561325314763
966.6937244770398,1.2149477885164441,89.05677646260227,4.659191039225626,89.60648801205504,0.9591605534978273,84.39497194348634
966.8436536378032,1.2151361695310332,89.05692270255535,4.660067624014544,89.60656203502488,0.9593147509241897,84.39433060246252
966.9935827985666,1.2153245505535366,89.05706889717267,4.660944184935492,89.60663602813666,0.9594689464866606,84.39368923009103
967.14351195933,1.2155129315839495,89.05721504647532,4.661820721999568,89.60670999140928,0.9596231401859826,84.39304782638673
967.2934411200935,1.2157013126222687,89.05736115048434,4.662697235217865,89.60678392486165,0.959777332022899,84.39240639136447
967.4433702808568,1.2158896936684906,89.05750720922079,4.663573724601469,89.60685782851262,0.9599315219981525,84.39176492503906
967.5932994416202,1.2160780747226114,89.05765322270571,4.664450190161457,89.60693170238108,0.960085710112484,84.39112342742533
967.7432286023836,1.2162664557846277,89.05779919096013,4.665326631908898,89.60700554648588,0.960239896366635,84.39048189853813
967.893157763147,1.2164548368545354,89.05794511400504,4.666203049854861,89.60707936084587,0.960394080761345,84.3898403383922
968.0430869239104,1.2166432179323312,89.05809099186146,4.667079444010402,89.60715314547984,0.9605482632973543,84.3891987470024
968.1930160846738,1.2168315990180114,89.05823682455036,4.667955814386571,89.60722690040662,0.9607024439754016,84.38855712438348
968.3429452454372,1.217019980111572,89.05838261209271,4.6688321609944134,89.60730062564497,0.9608566227962254,84.38791547055024
968.4928744062006,1.2172083612130096,89.0585283545095,4.669708483844961,89.60737432121365,0.9610107997605626,84.38727378551744
968.642803566964,1.2173967423223204,89.05867405182165,4.670584782949252,89.60744798713145,0.9611649748691509,84.38663206929985
968.7927327277274,1.217585123439501,89.0588197040501,4.671461058318305,89.60752162341709,0.9613191481227259,84.38599032191223
968.9426618884908,1.2177735045645475,89.05896531121576,4.672337309963138,89.60759523008927,0.9614733195220233,84.38534854336933
969.0925910492542,1.2179618856974563,89.05911087333955,4.67321353789476,89.60766880716672,0.9616274890677781,84.38470673368587
969.2425202100176,1.218150266838224,89.05925639044237,4.674089742124174,89.60774235466812,0.9617816567607247,84.38406489287661
969.392449370781,1.2183386479868468,89.05940186254509,4.674965922662378,89.60781587261214,0.9619358226015962,84.38342302095624
969.5423785315444,1.2185270291433208,89.05954728966859,4.675842079520359,89.60788936101743,0.9620899865911257,84.3827811179395
969.6923076923077,1.2187154103076425,89.0596926718337,4.676718212709101,89.60796281990264,0.9622441487300458,84.38213918384109
969.8422368530712,1.2189037914798084,89.0598380090613,4.677594322239579,89.60803624928637,0.9623983090190874,84.38149721867569
969.9921660138345,1.2190921726598147,89.05998330137217,4.678470408122762,89.60810964918727,0.9625524674589818,84.380855222458
970.142095174598,1.2192805538476583,89.06012854878719,4.679346470369614,89.6081830196239,0.9627066240504593,84.38021319520269
970.2920243353614,1.2194689350433348,89.06027375132712,4.680222508991089,89.60825636061483,0.9628607787942495,84.37957113692444
970.4419534961247,1.2196573162468411,89.06041890901278,4.681098523998135,89.60832967217864,0.963014931691081,84.37892904763793
970.5918826568882,1.219845697458173,89.0605640218649,4.681974515401694,89.60840295433384,0.9631690827416822,84.37828692735778
970.7418118176515,1.2200340786773278,89.06070908990432,4.682850483212703,89.608476207099,0.9633232319467809,84.37764477609865
970.891740978415,1.220222459904301,89.06085411315173,4.683726427442091,89.6085494304926,0.9634773793071039,84.37700259387519
971.0416701391783,1.2204108411390893,89.06099909162789,4.684602348100776,89.60862262453315,0.9636315248233775,84.37636038070201
971.1915992999418,1.2205992223816893,89.06114402535354,4.685478245199675,89.60869578923912,0.9637856684963271,84.37571813659375
971.3415284607051,1.2207876036320966,89.06128891434938,4.686354118749695,89.60876892462899,0.9639398103266777,84.37507586156501
971.4914576214685,1.2209759848903086,89.06143375863611,4.68722996876174,89.60884203072118,0.9640939503151543,84.3744335556304
971.641386782232,1.2211643661563216,89.06157855823443,4.688105795246704,89.60891510753413,0.9642480884624798,84.37379121880451
971.7913159429953,1.2213527474301311,89.06172331316502,4.688981598215472,89.60898815508627,0.9644022247693771,84.37314885110194
971.9412451037588,1.2215411287117341,89.06186802344853,4.689857377678929,89.60906117339599,0.9645563592365692,84.37250645253727
972.0911742645221,1.221729510001127,89.06201268910561,4.690733133647948,89.60913416248167,0.9647104918647772,84.37186402312504
972.2411034252855,1.2219178912983062,89.06215731015692,4.691608866133397,89.60920712236165,0.9648646226547226,84.37122156287985
972.3910325860489,1.2221062726032677,89.06230188662306,4.692484575146137,89.60928005305435,0.9650187516071254,84.37057907181624
972.5409617468123,1.2222946539160084,89.06244641852466,4.6933602606970215,89.60935295457806,0.9651728787227054,84.36993654994873
972.6908909075757,1.222483035236525,89.0625909058823,4.694235922796902,89.6094258269511,0.9653270040021824,84.3692939972919
972.8408200683391,1.222671416564813,89.0627353487166,4.695111561456615,89.60949867019177,0.9654811274462735,84.36865141386028
972.9907492291026,1.2228597979008689,89.06287974704809,4.695987176686998,89.60957148431838,0.9656352490556974,84.36800879966836
973.1406783898659,1.22304817924469,89.06302410089737,4.696862768498876,89.60964426934919,0.9657893688311713,84.36736615473066
973.2906075506293,1.223236560596272,89.06316841028497,4.697738336903073,89.60971702530247,0.9659434867734111,84.3667234790617
973.4405367113927,1.2234249419556114,89.06331267523144,4.6986138819104015,89.60978975219645,0.9660976028831332,84.36608077267597
973.5904658721561,1.2236133233227047,89.0634568957573,4.699489403531671,89.60986245004936,0.9662517171610526,84.36543803558794
973.7403950329195,1.2238017046975485,89.06360107188304,4.700364901777681,89.60993511887939,0.9664058296078836,84.36479526781213
973.8903241936829,1.223990086080139,89.0637452036292,4.701240376659226,89.61000775870478,0.9665599402243401,84.36415246936296
974.0402533544462,1.224178467470472,89.06388929101622,4.702115828187094,89.61008036954367,0.9667140490111359,84.36350964025495
974.1901825152097,1.2243668488685455,89.06403333406462,4.702991256372067,89.61015295141422,0.9668681559689835,84.3628667805025
974.340111675973,1.2245552302743545,89.0641773327948,4.703866661224917,89.61022550433461,0.9670222610985941,84.36222389012009
974.4900408367365,1.2247436116878965,89.06432128722727,4.704742042756417,89.61029802832294,0.9671763644006799,84.36158096912216
974.6399699974999,1.224931993109167,89.06446519738245,4.7056174009773235,89.61037052339735,0.9673304658759513,84.36093801752311
974.7898991582633,1.2251203745381627,89.06460906328074,4.706492735898393,89.61044298957594,0.9674845655251186,84.3602950353374
974.9398283190267,1.2253087559748803,89.06475288494256,4.707368047530372,89.61051542687677,0.9676386633488903,84.35965202257943
975.08975747979,1.2254971374193158,89.06489666238832,4.708243335884002,89.61058783531793,0.9677927593479752,84.35900897926359
975.2396866405535,1.2256855188714662,89.0650403956384,4.709118600970021,89.61066021491749,0.9679468535230832,84.3583659054043
975.3896158013168,1.2258739003313277,89.06518408471318,4.709993842799155,89.61073256569345,0.9681009458749199,84.35772280101594
975.5395449620803,1.2260622817988964,89.06532772963301,4.710869061382126,89.61080488766385,0.9682550364041933,84.3570796661129
975.6894741228436,1.2262506632741694,89.06547133041823,4.711744256729646,89.61087718084671,0.9684091251116086,84.35643650070952
975.839403283607,1.2264390447571427,89.06561488708918,4.712619428852429,89.61094944526002,0.9685632119978722,84.3557933048202
975.9893324443705,1.226627426247813,89.0657583996662,4.713494577761174,89.61102168092174,0.9687172970636887,84.35515007845929
976.1392616051338,1.2268158077461766,89.06590186816959,4.714369703466575,89.61109388784985,0.968871380309762,84.35450682164112
976.2891907658973,1.2270041892522299,89.06604529261963,4.715244805979324,89.61116606606228,0.9690254617367967,84.35386353438005
976.4391199266606,1.2271925707659694,89.06618867303665,4.716119885310099,89.61123821557699,0.969179541345495,84.35322021669042
976.5890490874241,1.2273809522873917,89.06633200944087,4.71699494146958,89.61131033641185,0.9693336191365599,84.35257686858652
976.7389782481874,1.227569333816493,89.06647530185259,4.7178699744684325,89.6113824285848,0.9694876951106927,84.3519334900827
976.8889074089508,1.22775771535327,89.06661855029205,4.718744984317319,89.61145449211371,0.9696417692685949,84.35129008119324
977.0388365697142,1.2279460968977192,89.06676175477946,4.7196199710269,89.61152652701645,0.9697958416109667,84.35064664193246
977.1887657304776,1.228134478449837,89.06690491533507,4.72049493460782,89.61159853331088,0.9699499121385079,84.35000317231464
977.3386948912411,1.2283228600096197,89.0670480319791,4.7213698750707245,89.61167051101484,0.9701039808519182,84.34935967235408
977.4886240520044,1.2285112415770638,89.06719110473172,4.722244792426249,89.61174246014613,0.970258047751896,84.34871614206504
977.6385532127678,1.2286996231521656,89.06733413361313,4.723119686685023,89.61181438072259,0.970412112839139,84.34807258146178
977.7884823735312,1.2288880047349227,89.0674771186435,4.7239945578576705,89.61188627276199,0.9705661761143449,84.34742899055858
977.9384115342946,1.2290763863253304,89.067620059843,4.7248694059548075,89.61195813628213,0.9707202375782105,84.34678536936968
978.088340695058,1.2292647679233852,89.06776295723178,4.725744230987044,89.61202997130076,0.9708742972314311,84.34614171790932
978.2382698558214,1.2294531495290844,89.06790581082997,4.726619032964987,89.61210177783562,0.9710283550747029,84.34549803619174
978.3881990165848,1.2296415311424236,89.06804862065768,4.72749381189923,89.61217355590448,0.9711824111087213,84.34485432423115
978.5381281773482,1.2298299127633998,89.06819138673505,4.7283685678003655,89.61224530552501,0.9713364653341795,84.3442105820418
978.6880573381115,1.2300182943920095,89.06833410908216,4.729243300678976,89.61231702671493,0.9714905177517711,84.34356680963788
978.837986498875,1.230206676028249,89.0684767877191,4.730118010545643,89.61238871949193,0.9716445683621898,84.34292300703358
978.9879156596384,1.230395057672115,89.06861942266596,4.730992697410935,89.6124603838737,0.9717986171661274,84.34227917424313
979.1378448204018,1.2305834393236037,89.0687620139428,4.731867361285418,89.61253201987785,0.9719526641642758,84.3416353112807
979.2877739811652,1.2307718209827119,89.06890456156965,4.7327420021796485,89.61260362752208,0.9721067093573261,84.34099141816044
979.4377031419285,1.230960202649436,89.06904706556656,4.733616620104181,89.61267520682398,0.9722607527459688,84.34034749489655
979.587632302692,1.231148584323772,89.06918952595356,4.734491215069559,89.61274675780116,0.972414794330894,84.3397035415032
979.7375614634553,1.2313369660057172,89.06933194275067,4.735365787086322,89.61281828047125,0.9725688341127905,84.33905955799453
979.8874906242188,1.231525347695268,89.06947431597789,4.7362403361650065,89.6128897748518,0.9727228720923472,84.33841554438469
980.0374197849821,1.2317137293924203,89.06961664565517,4.7371148623161305,89.61296124096039,0.9728769082702519,84.33777150068781
980.1873489457456,1.2319021110971713,89.06975893180254,4.737989365550221,89.61303267881456,0.973030942647192,84.33712742691802
980.337278106509,1.2320904928095169,89.06990117443995,4.7388638458777885,89.61310408843187,0.9731849752238549,84.33648332308945
980.4872072672723,1.2322788745294542,89.07004337358732,4.739738303309339,89.61317546982983,0.9733390060009259,84.33583918921622
980.6371364280358,1.2324672562569794,89.07018552926465,4.740612737855374,89.61324682302595,0.973493034979091,84.33519502531242
980.7870655887991,1.232655637992089,89.07032764149183,4.741487149526388,89.6133181480377,0.9736470621590351,84.33455083139215
980.9369947495626,1.2328440197347799,89.07046971028876,4.742361538332867,89.61338944488261,0.9738010875414426,84.33390660746952
981.0869239103259,1.233032401485048,89.0706117356754,4.743235904285294,89.61346071357809,0.9739551111269965,84.3332623535586
981.2368530710893,1.2332207832428903,89.07075371767158,4.7441102473941426,89.6135319541416,0.9741091329163808,84.33261806967346
981.3867822318527,1.2334091650083032,89.07089565629721,4.744984567669881,89.61360316659062,0.9742631529102775,84.33197375582816
981.5367113926161,1.2335975467812832,89.07103755157216,4.745858865122971,89.6136743509425,0.9744171711093684,84.33132941203677
981.6866405533796,1.2337859285618267,89.07117940351628,4.746733139763871,89.61374550721467,0.9745711875143352,84.33068503831333
981.8365697141429,1.2339743103499308,89.07132121214943,4.747607391603026,89.61381663542454,0.9747252021258581,84.33004063467192
981.9864988749064,1.234162692145591,89.0714629774914,4.748481620650881,89.61388773558947,0.9748792149446174,84.32939620112653
982.1364280356697,1.234351073948805,89.07160469956203,4.7493558269178715,89.6139588077268,0.9750332259712923,84.32875173769119
982.2863571964331,1.2345394557595686,89.07174637838115,4.7502300104144295,89.61402985185391,0.9751872352065614,84.32810724437995
982.4362863571965,1.2347278375778787,89.07188801396853,4.751104171150978,89.6141008679881,0.9753412426511034,84.32746272120677
982.5862155179599,1.2349162194037313,89.07202960634396,4.7519783091379315,89.61417185614671,0.9754952483055956,84.32681816818572
982.7361446787233,1.2351046012371238,89.0721711555272,4.752852424385704,89.61424281634702,0.9756492521707152,84.32617358533074
982.8860738394867,1.2352929830780521,89.07231266153802,4.7537265169047,89.6143137486063,0.9758032542471383,84.32552897265583
983.03600300025,1.235481364926513,89.07245412439617,4.754600586705317,89.61438465294188,0.9759572545355409,84.324884330175
983.1859321610135,1.235669746782503,89.07259554412138,4.755474633797947,89.61445552937096,0.9761112530365981,84.32423965790217
983.3358613217769,1.2358581286460184,89.07273692073336,4.756348658192977,89.6145263779108,0.9762652497509843,84.32359495585133
983.4857904825403,1.2360465105170566,89.07287825425185,4.757222659900783,89.61459719857864,0.9764192446793737,84.32295022403645
983.6357196433037,1.2362348923956128,89.07301954469652,4.7580966389317405,89.61466799139168,0.9765732378224394,84.32230546247145
983.7856488040671,1.2364232742816852,89.07316079208707,4.7589705952962165,89.61473875636713,0.9767272291808549,84.32166067117028
983.9355779648305,1.236611656175269,89.07330199644316,4.759844529004568,89.61480949352215,0.9768812187552908,84.32101585014688
984.0855071255938,1.2368000380763613,89.07344315778448,4.760718440067153,89.61488020287392,0.97703520654642,84.32037099941516
984.2354362863573,1.2369884199849586,89.07358427613066,4.761592328494319,89.61495088443962,0.9771891925549133,84.31972611898905
984.3853654471206,1.2371768019010576,89.07372535150134,4.762466194296404,89.61502153823635,0.9773431767814403,84.31908120888245
984.5352946078841,1.2373651838246549,89.07386638391614,4.763340037483745,89.61509216428126,0.9774971592266716,84.31843626910926
984.6852237686475,1.237553565755747,89.0740073733947,4.764213858066671,89.61516276259147,0.9776511398912762,84.31779129968338
984.8351529294109,1.23774194769433,89.07414831995659,4.765087656055505,89.61523333318405,0.9778051187759222,84.31714630061869
984.9850820901743,1.2379303296404014,89.07428922362143,4.765961431460563,89.61530387607608,0.9779590958812775,84.31650127192906
985.1350112509376,1.2381187115939574,89.07443008440879,4.766835184292153,89.61537439128466,0.9781130712080099,84.31585621362836
985.2849404117011,1.238307093554994,89.07457090233824,4.76770891456058,89.61544487882682,0.9782670447567863,84.31521112573046
985.4348695724644,1.2384954755235085,89.07471167742932,4.768582622276143,89.6155153387196,0.9784210165282722,84.31456600824922
985.5847987332279,1.2386838574994978,89.07485240970158,4.769456307449131,89.61558577098003,0.9785749865231337,84.31392086119847
985.7347278939912,1.2388722394829572,89.07499309917455,4.77032997008983,89.61565617562512,0.9787289547420356,84.31327568459204
985.8846570547546,1.2390606214738842,89.07513374586776,4.7712036102085165,89.61572655267187,0.9788829211856421,84.31263047844378
986.0345862155181,1.2392490034722754,89.07527434980071,4.772077227815466,89.61579690213726,0.9790368858546173,84.3119852427675
986.1845153762814,1.2394373854781273,89.07541491099288,4.772950822920943,89.61586722403825,0.9791908487496239,84.31133997757705
986.3344445370449,1.2396257674914364,89.07555542946379,4.7738243955352075,89.61593751839179,0.9793448098713253,84.31069468288618
986.4843736978082,1.2398141495121993,89.07569590523289,4.774697945668512,89.61600778521483,0.9794987692203829,84.31004935870872
986.6343028585717,1.2400025315404128,89.07583633831963,4.775571473331107,89.61607802452428,0.9796527267974583,84.30940400505847
986.784232019335,1.240190913576073,89.07597672874348,4.776444978533231,89.61614823633708,0.9798066826032124,84.30875862194918
986.9341611800984,1.2403792956191768,89.07611707652386,4.77731846128512,89.6162184206701,0.979960636638305,84.30811320939466
987.0840903408618,1.2405676776697212,89.07625738168022,4.778191921597001,89.6162885775402,0.9801145889033963,84.30746776740865
987.2340195016252,1.2407560597277025,89.07639764423193,4.7790653594791,89.6163587069643,0.9802685393991453,84.30682229600494
987.3839486623887,1.2409444417931172,89.07653786419843,4.7799387749416296,89.61642880895923,0.9804224881262102,84.30617679519725
987.533877823152,1.241132823865962,89.07667804159908,4.780812167994803,89.61649888354181,0.9805764350852487,84.30553126499935
987.6838069839154,1.2413212059462337,89.0768181764533,4.781685538648822,89.6165689307289,0.9807303802769187,84.30488570542497
987.8337361446788,1.2415095880339282,89.0769582687804,4.782558886913884,89.61663895053728,0.9808843237018764,84.30424011648782
987.9836653054422,1.2416979701290431,89.07709831859978,4.783432212800184,89.61670894298376,0.9810382653607784,84.30359449820166
988.1335944662056,1.2418863522315748,89.07723832593076,4.784305516317904,89.61677890808512,0.9811922052542795,84.30294885058018
988.283523626969,1.2420747343415193,89.07737829079268,4.785178797477225,89.61684884585813,0.9813461433830356,84.30230317363707
988.4334527877324,1.2422631164588738,89.07751821320484,4.786052056288318,89.61691875631954,0.9815000797477,84.30165746738606
988.5833819484958,1.2424514985836348,89.07765809318659,4.786925292761351,89.6169886394861,0.9816540143489275,84.30101173184083
988.7333111092591,1.2426398807157986,89.07779793075717,4.787798506906484,89.61705849537452,0.9818079471873705,84.30036596701505
988.8832402700226,1.2428282628553624,89.0779377259359,4.788671698733876,89.61712832400153,0.9819618782636828,84.29972017292242
989.033169430786,1.2430166450023223,89.07807747874205,4.7895448682536665,89.61719812538382,0.9821158075785145,84.29907434957659
989.1830985915494,1.243205027156676,89.07821718919487,4.790418015476007,89.61726789953806,0.9822697351325188,84.2984284969912
989.3330277523128,1.2433934093184182,89.0783568573136,4.791291140411028,89.61733764648096,0.9824236609263461,84.29778261517997
989.4829569130761,1.2435817914875475,89.0784964831175,4.792164243068859,89.61740736622913,0.982577584960646,84.29713670415647
989.6328860738396,1.2437701736640594,89.07863606662578,4.793037323459626,89.61747705879924,0.9827315072360691,84.29649076393437
989.7828152346029,1.2439585558479511,89.07877560785766,4.793910381593448,89.6175467242079,0.9828854277532646,84.29584479452731
989.9327443953664,1.2441469380392187,89.07891510683235,4.794783417480433,89.61761636247174,0.9830393465128798,84.29519879594888
990.0826735561297,1.2443353202378595,89.07905456356903,4.795656431130689,89.61768597360735,0.9831932635155644,84.29455276821271
990.2326027168932,1.2445237024438698,89.07919397808686,4.796529422554313,89.61775555763133,0.9833471787619645,84.29390671133243
990.3825318776566,1.244712084657246,89.07933335040505,4.7974023917614,89.61782511456022,0.9835010922527274,84.29326062532161
990.5324610384199,1.2449004668779853,89.07947268054274,4.7982753387620365,89.61789464441063,0.9836550039884993,84.29261451019384
990.6823901991834,1.2450888491060843,89.07961196851905,4.7991482635663045,89.61796414719905,0.9838089139699266,84.29196836596272
990.8323193599467,1.2452772313415388,89.07975121435312,4.800021166184277,89.61803362294205,0.9839628221976529,84.29132219264181
990.9822485207102,1.2454656135843465,89.0798904180641,4.800894046626023,89.61810307165612,0.9841167286723245,84.29067599024471
991.1321776814735,1.2456539958345039,89.08002957967108,4.801766904901606,89.61817249335778,0.9842706333945836,84.29002975878494
991.2821068422369,1.2458423780920072,89.08016869919314,4.802639741021082,89.61824188806351,0.9844245363650749,84.28938349827607
991.4320360030003,1.2460307603568532,89.08030777664939,4.803512554994502,89.6183112557898,0.9845784375844407,84.28873720873165
991.5819651637637,1.2462191426290388,89.08044681205892,4.804385346831911,89.61838059655311,0.984732337053323,84.28809089016521
991.7318943245272,1.2464075249085607,89.08058580544075,4.805258116543344,89.61844991036988,0.984886234772364,84.28744454259028
991.8818234852905,1.2465959071954151,89.08072475681396,4.806130864138837,89.61851919725652,0.9850401307422046,84.28679816602039
992.031752646054,1.2467842894895995,89.08086366619759,4.807003589628416,89.61858845722949,0.985194024963485,84.28615176046907
992.1816818068173,1.2469726717911098,89.08100253361066,4.807876293022099,89.61865769030517,0.9853479174368458,84.2855053259498
992.3316109675807,1.2471610540999427,89.08114135907218,4.8087489743299,89.61872689649998,0.985501808162926,84.28485886247609
992.4815401283441,1.2473494364160955,89.08128014260117,4.80962163356183,89.61879607583029,0.9856556971423641,84.28421237006141
992.6314692891075,1.2475378187395645,89.08141888421663,4.810494270727888,89.61886522831244,0.9858095843757994,84.28356584871929
992.781398449871,1.2477262010703465,89.08155758393752,4.811366885838073,89.6189343539628,0.9859634698638685,84.28291929846318
992.9313276106343,1.2479145834084375,89.08169624178284,4.812239478902371,89.61900345279771,0.9861173536072089,84.28227271930658
993.0812567713976,1.2481029657538356,89.08183485777153,4.8131120499307665,89.61907252483351,0.9862712356064575,84.28162611126291
993.2311859321611,1.2482913481065365,89.08197343192252,4.813984598933242,89.61914157008648,0.9864251158622497,84.28097947434564
993.3811150929245,1.248479730466537,89.0821119642548,4.8148571259197634,89.61921058857294,0.9865789943752216,84.2803328085682
993.5310442536879,1.2486681128338337,89.08225045478726,4.815729630900301,89.61927958030917,0.9867328711460075,84.2796861139441
993.6809734144513,1.2488564952084236,89.0823889035388,4.816602113884812,89.61934854531144,0.9868867461752421,84.27903939048667
993.8309025752147,1.2490448775903036,89.08252731052835,4.817474574883251,89.61941748359598,0.9870406194635589,84.27839263820941
993.9808317359781,1.2492332599794695,89.0826656757748,4.8183470139055675,89.61948639517907,0.9871944910115911,84.27774585712572
994.1307608967414,1.249421642375919,89.08280399929701,4.819219430961699,89.61955528007692,0.9873483608199711,84.277099047249
994.2806900575049,1.249610024779648,89.08294228111387,4.820091826061584,89.61962413830577,0.9875022288893315,84.27645220859264
994.4306192182682,1.2497984071906538,89.08308052124423,4.820964199215154,89.61969296988178,0.9876560952203031,84.27580534117007
994.5805483790317,1.2499867896089334,89.08321871970693,4.821836550432329,89.61976177482119,0.9878099598135178,84.27515844499466
994.7304775397951,1.2501751720344825,89.08335687652081,4.822708879723029,89.61983055314012,0.9879638226696049,84.27451152007978
994.8804067005584,1.250363554467298,89.0834949917047,4.823581187097165,89.61989930485477,0.9881176837891948,84.27386456643882
995.0303358613219,1.2505519369073776,89.0836330652774,4.824453472564645,89.6199680299813,0.9882715431729169,84.27321758408513
995.1802650220852,1.250740319354717,89.08377109725771,4.825325736135367,89.6200367285358,0.9884254008214,84.27257057303208
995.3301941828487,1.2509287018093138,89.08390908766441,4.826197977819226,89.62010540053441,0.9885792567352715,84.27192353329302
995.480123343612,1.2511170842711636,89.08404703651631,4.827070197626108,89.62017404599328,0.9887331109151589,84.27127646488128
995.6300525043755,1.251305466740264,89.08418494383216,4.827942395565897,89.62024266492844,0.9888869633616905,84.27062936781019
995.7799816651388,1.2514938492166112,89.0843228096307,4.828814571648469,89.62031125735601,0.9890408140754919,84.2699822420931
995.9299108259022,1.2516822317002028,89.08446063393069,4.829686725883692,89.62037982329205,0.9891946630571892,84.26933508774331
996.0798399866657,1.251870614191034,89.08459841675086,4.8305588582814325,89.62044836275261,0.989348510307407,84.26868790477415
996.229769147429,1.2520589966891034,89.08473615810993,4.831430968851549,89.62051687575375,0.9895023558267714,84.26804069319893
996.3796983081925,1.2522473791944064,89.08487385802661,4.832303057603892,89.62058536231149,0.9896561996159061,84.26739345303092
996.5296274689558,1.25243576170694,89.0850115165196,4.833175124548309,89.62065382244182,0.9898100416754345,84.26674618428343
996.6795566297192,1.252624144226701,89.08514913360759,4.83404716969464,89.62072225616078,0.9899638820059801,84.26609888696974
996.8294857904826,1.2528125267536865,89.08528670930924,4.83491919305272,89.62079066348431,0.9901177206081652,84.26545156110313
996.979414951246,1.2530009092878929,89.08542424364325,4.835791194632377,89.62085904442844,0.9902715574826125,84.26480420669685
997.1293441120094,1.2531892918293168,89.08556173662824,4.836663174443435,89.62092739900909,0.9904253926299428,84.26415682376421
997.2792732727728,1.2533776743779554,89.08569918828286,4.83753513249571,89.62099572724223,0.9905792260507774,84.2635094123184
997.4292024335363,1.2535660569338047,89.08583659862575,4.838407068799011,89.62106402914381,0.9907330577457364,84.2628619723727
997.5791315942996,1.2537544394968623,89.08597396767553,4.839278983363146,89.62113230472971,0.9908868877154401,84.26221450394036
997.729060755063,1.2539428220671245,89.0861112954508,4.840150876197914,89.62120055401589,0.9910407159605075,84.26156700703457
997.8789899158264,1.2541312046445883,89.08624858197018,4.841022747313107,89.62126877701819,0.9911945424815577,84.2609194816686
998.0289190765898,1.2543195872292499,89.08638582725222,4.84189459671851,89.62133697375252,0.991348367279208,84.26027192785564
998.1788482373532,1.2545079698211068,89.08652303131554,4.84276642442391,89.62140514423476,0.991502190354077,84.25962434560891
998.3287773981166,1.2546963524201549,89.08666019417866,4.84363823043908,89.62147328848074,0.9916560117067816,84.25897673494161
998.4787065588799,1.254884735026392,89.08679731586015,4.844510014773789,89.62154140650634,0.9918098313379381,84.25832909586693
998.6286357196434,1.2550731176398138,89.08693439637857,4.845381777437799,89.62160949832736,0.9919636492481629,84.25768142839804
998.7785648804067,1.255261500260418,89.08707143575243,4.846253518440873,89.62167756395962,0.992117465438071,84.25703373254818
998.9284940411702,1.2554498828882013,89.08720843400026,4.84712523779276,89.62174560341894,0.992271279908278,84.25638600833047
999.0784232019336,1.2556382655231593,89.08734539114056,4.847996935503207,89.6218136167211,0.9924250926593979,84.25573825575808
999.228352362697,1.2558266481652902,89.08748230719183,4.848868611581952,89.62188160388187,0.9925789036920442,84.25509047484418
999.3782815234604,1.2560150308145899,89.08761918217257,4.849740266038733,89.62194956491705,0.9927327130068306,84.25444266560193
999.5282106842237,1.2562034134710556,89.08775601610124,4.85061189888328,89.62201749984233,0.9928865206043701,84.25379482804445
999.6781398449872,1.256391796134684,89.08789280899632,4.851483510125311,89.6220854086735,0.9930403264852746,84.25314696218489
999.8280690057505,1.2565801788054716,89.08802956087624,4.852355099774545,89.62215329142626,0.9931941306501556,84.25249906803639
999.977998166514,1.2567685614834156,89.08816627175946,4.853226667840696,89.62222114811635,0.9933479330996244,84.25185114561205
1000.1279273272773,1.256956944168512,89.08830294166441,4.854098214333466,89.62228897875943,0.9935017338342921,84.25120319492498
1000.2778564880408,1.2571453268607586,89.0884395706095,4.854969739262557,89.62235678337122,0.993655532854768,84.25055521598831
1000.4277856488042,1.2573337095601518,89.08857615861314,4.855841242637661,89.62242456196739,0.9938093301616622,84.24990720881515
1000.5777148095675,1.2575220922666879,89.08871270569374,4.8567127244684665,89.62249231456357,0.9939631257555833,84.24925917341857
1000.727643970331,1.2577104749803645,89.08884921186969,4.857584184764657,89.62256004117545,0.9941169196371399,84.24861110981163
1000.8775731310943,1.2578988577011778,89.08898567715934,4.8584556235359075,89.62262774181865,0.9942707118069404,84.24796301800745
1001.0275022918578,1.2580872404291252,89.08912210158108,4.8593270407918885,89.62269541650876,0.9944245022655911,84.2473148980191
1001.1774314526211,1.2582756231642025,89.08925848515327,4.860198436542266,89.62276306526145,0.9945782910136997,84.2466667498596
1001.3273606133845,1.2584640059064076,89.08939482789422,4.861069810796698,89.62283068809228,0.994732078051872,84.24601857354206
1001.477289774148,1.2586523886557368,89.08953112982229,4.861941163564839,89.62289828501682,0.9948858633807147,84.24537036907951
1001.6272189349113,1.2588407714121865,89.0896673909558,4.8628124948563345,89.62296585605066,0.9950396470008317,84.24472213648498
1001.7771480956748,1.259029154175754,89.08980361131303,4.863683804680826,89.62303340120936,0.9951934289128285,84.24407387577152
1001.9270772564381,1.2592175369464362,89.08993979091231,4.864555093047953,89.62310092050845,0.9953472091173095,84.24342558695214
1002.0770064172016,1.2594059197242296,89.09007592977193,4.865426359967343,89.6231684139635,0.9955009876148778,84.24277727003987
1002.2269355779649,1.2595943025091312,89.09021202791016,4.8662976054486204,89.62323588158998,0.9956547644061369,84.24212892504772
1002.3768647387283,1.2597826853011376,89.09034808534525,4.867168829501405,89.62330332340342,0.9958085394916889,84.24148055198872
1002.5267938994917,1.2599710681002458,89.09048410209547,4.868040032135306,89.62337073941933,0.9959623128721359,84.24083215087583
1002.6767230602551,1.2601594509064522,89.09062007817909,4.868911213359935,89.62343812965315,0.9961160845480799,84.24018372172205
1002.8266522210185,1.260347833719755,89.09075601361428,4.869782373184893,89.62350549412038,0.996269854520122,84.2395352645404
1002.9765813817819,1.260536216540149,89.09089190841932,4.870653511619774,89.62357283283647,0.9964236227888617,84.2388867793438
