frequency_hz,linear_triplen_check_grid_ohm,linear_triplen_check_grid_angle_deg,linear_triplen_check_filter_ohm,linear_triplen_check_filter_angle_deg,linear_triplen_check_pcc_ohm,linear_triplen_check_pcc_angle_deg
1003.1265105425452,1.2607245993676321,89.0910277626124,4.871524628674167,89.62364014581686,0.9965773893548995,84.23823826614526
1003.2764397033087,1.2609129822022016,89.09116357621173,4.872395724357658,89.623707433077,0.9967311542188353,84.23758972495773
1003.4263688640721,1.2611013650438534,89.09129934923548,4.873266798679826,89.62377469463227,0.9968849173812672,84.23694115579418
1003.5762980248355,1.2612897478925849,89.09143508170185,4.874137851650242,89.6238419304981,0.9970386788427938,84.23629255866753
1003.7262271855989,1.2614781307483922,89.091570773629,4.875008883278473,89.62390914068988,0.9971924386040131,84.23564393359075
1003.8761563463623,1.261666513611273,89.09170642503508,4.875879893574081,89.62397632522297,0.9973461966655217,84.23499528057675
1004.0260855071257,1.261854896481224,89.09184203593826,4.876750882546624,89.62404348411276,0.9974999530279175,84.23434659963847
1004.176014667889,1.2620432793582415,89.09197760635665,4.877621850205647,89.6241106173746,0.9976537076917956,84.23369789078883
1004.3259438286525,1.262231662242323,89.0921131363084,4.878492796560698,89.62417772502383,0.9978074606577525,84.23304915404074
1004.4758729894158,1.2624200451334644,89.0922486258116,4.879363721621313,89.62424480707577,0.9979612119263831,84.2324003894071
1004.6258021501793,1.2626084280316636,89.09238407488436,4.880234625397026,89.62431186354576,0.9981149614982823,84.23175159690082
1004.7757313109427,1.2627968109369168,89.09251948354478,4.881105507897365,89.62437889444908,0.9982687093740434,84.23110277653478
1004.925660471706,1.262985193849221,89.09265485181095,4.88197636913185,89.62444589980103,0.9984224555542616,84.23045392832186
1005.0755896324695,1.2631735767685732,89.09279017970091,4.882847209109997,89.62451287961689,0.9985762000395285,84.22980505227497
1005.2255187932328,1.26336195969497,89.09292546723275,4.883718027841317,89.62457983391192,0.9987299428304369,84.22915614840693
1005.3754479539963,1.2635503426284085,89.09306071442451,4.884588825335312,89.62464676270139,0.9988836839275798,84.22850721673065
1005.5253771147596,1.2637387255688852,89.09319592129422,4.885459601601484,89.62471366600053,0.9990374233315481,84.22785825725894
1005.6753062755231,1.2639271085163972,89.09333108785992,4.8863303566493235,89.62478054382457,0.9991911610429327,84.22720927000468
1005.8252354362864,1.264115491470941,89.09346621413962,4.887201090488319,89.62484739618873,0.9993448970623243,84.22656025498071
1005.9751645970498,1.2643038744325144,89.09360130015133,4.8880718031279535,89.6249142231082,0.9994986313903126,84.22591121219985
1006.1250937578133,1.2644922574011135,89.09373634591304,4.8889424945777,89.62498102459818,0.9996523640274879,84.22526214167493
1006.2750229185766,1.264680640376735,89.09387135144274,4.889813164847033,89.62504780067385,0.9998060949744381,84.22461304341877
1006.4249520793401,1.264869023359376,89.09400631675842,4.890683813945412,89.6251145513504,0.9999598242317519,84.2239639174442
1006.5748812401034,1.2650574063490336,89.09414124187802,4.891554441882301,89.62518127664295,1.0001135518000175,84.22331476376401
1006.7248104008668,1.2652457893457045,89.09427612681951,4.89242504866715,89.62524797656665,1.0002672776798223,84.22266558239099
1006.8747395616302,1.2654341723493858,89.09441097160081,4.89329563430941,89.62531465113665,1.000421001871753,84.22201637333796
1007.0246687223936,1.2656225553600737,89.09454577623987,4.89416619881852,89.62538130036803,1.0005747243763958,84.22136713661767
1007.174597883157,1.2658109383777656,89.0946805407546,4.895036742203921,89.62544792427593,1.000728445194337,84.22071787224294
1007.3245270439204,1.265999321402458,89.09481526516294,4.89590726447504,89.62551452287542,1.0008821643261616,84.2200685802265
1007.4744562046839,1.2661877044341487,89.09494994948273,4.896777765641303,89.62558109618159,1.0010358817724543,84.21941926058113
1007.6243853654472,1.2663760874728334,89.09508459373191,4.897648245712131,89.62564764420952,1.0011895975337997,84.21876991331959
1007.7743145262106,1.2665644705185097,89.09521919792834,4.898518704696939,89.62571416697425,1.0013433116107817,84.21812053845464
1007.924243686974,1.266752853571174,89.0953537620899,4.899389142605136,89.62578066449082,1.001497024003983,84.21747113599899
1008.0741728477374,1.2669412366308241,89.09548828623444,4.900259559446122,89.62584713677425,1.0016507347139871,84.21682170596542
1008.2241020085008,1.2671296196974557,89.09562277037979,4.901129955229294,89.62591358383959,1.0018044437413753,84.2161722483666
1008.3740311692642,1.267318002771066,89.09575721454381,4.902000329964048,89.62598000570183,1.0019581510867306,84.2155227632153
1008.5239603300275,1.2675063858516527,89.0958916187443,4.902870683659769,89.62604640237596,1.0021118567506333,84.21487325052422
1008.673889490791,1.267694768939212,89.0960259829991,4.903741016325835,89.62611277387698,1.0022655607336644,84.21422371030607
1008.8238186515543,1.2678831520337408,89.096160307326,4.904611327971624,89.62617912021985,1.0024192630364042,84.21357414257355
1008.9737478123178,1.268071535135236,89.0962945917428,4.905481618606503,89.62624544141951,1.0025729636594325,84.21292454733934
1009.1236769730812,1.2682599182436944,89.0964288362673,4.906351888239837,89.62631173749092,1.002726662603328,84.21227492461614
1009.2736061338446,1.2684483013591137,89.09656304091722,4.907222136880987,89.62637800844902,1.00288035986867,84.21162527441663
1009.423535294608,1.26863668448149,89.09669720571036,4.9080923645393035,89.62644425430872,1.003034055456036,84.21097559675349
1009.5734644553713,1.2688250676108197,89.09683133066447,4.908962571224131,89.62651047508496,1.0031877493660044,84.21032589163936
1009.7233936161348,1.2690134507471014,89.0969654157973,4.909832756944816,89.62657667079257,1.0033414415991522,84.20967615908691
1009.8733227768981,1.2692018338903301,89.09709946112655,4.910702921710692,89.62664284144651,1.0034951321560555,84.20902639910881
1010.0232519376616,1.2693902170405043,89.09723346666996,4.911573065531091,89.62670898706159,1.0036488210372916,84.20837661171768
1010.173181098425,1.26957860019762,89.09736743244522,4.912443188415337,89.6267751076527,1.0038025082434348,84.20772679692618
1010.3231102591883,1.2697669833616738,89.09750135847005,4.913313290372751,89.62684120323469,1.003956193775061,84.20707695474691
1010.4730394199518,1.2699553665326637,89.09763524476215,4.914183371412646,89.62690727382241,1.004109877632745,84.20642708519253
1010.6229685807151,1.270143749710586,89.09776909133917,4.9150534315443295,89.62697331943065,1.0042635598170604,84.20577718827563
1010.7728977414786,1.2703321328954378,89.09790289821878,4.9159234707771065,89.62703934007423,1.0044172403285814,84.20512726400884
1010.9228269022419,1.2705205160872155,89.09803666541865,4.916793489120273,89.62710533576798,1.0045709191678807,84.20447731240472
1011.0727560630054,1.2707088992859166,89.0981703929564,4.9176634865831215,89.62717130652665,1.0047245963355314,84.20382733347594
1011.2226852237687,1.2708972824915379,89.0983040808497,4.918533463174939,89.62723725236505,1.0048782718321052,84.20317732723503
1011.3726143845321,1.2710856657040759,89.09843772911616,4.919403418905006,89.6273031732979,1.0050319456581738,84.20252729369459
1011.5225435452955,1.2712740489235281,89.09857133777338,4.920273353782597,89.62736906934,1.0051856178143086,84.20187723286719
1011.6724727060589,1.2714624321498913,89.09870490683899,4.921143267816984,89.62743494050606,1.0053392883010799,84.20122714476543
1011.8224018668224,1.271650815383162,89.09883843633058,4.92201316101743,89.62750078681083,1.0054929571190583,84.20057702940181
1011.9723310275857,1.271839198623338,89.09897192626572,4.922883033393193,89.627566608269,1.0056466242688131,84.19992688678896
1012.1222601883491,1.2720275818704154,89.09910537666198,4.923752884953529,89.62763240489528,1.0058002897509135,84.19927671693935
1012.2721893491125,1.2722159651243912,89.09923878753695,4.924622715707684,89.62769817670438,1.0059539535659279,84.19862651986558
1012.4221185098759,1.2724043483852627,89.09937215890817,4.9254925256649,89.62776392371097,1.0061076157144246,84.19797629558018
1012.5720476706393,1.272592731653027,89.09950549079315,4.926362314834417,89.62782964592972,1.006261276196972,84.19732604409563
1012.7219768314027,1.2727811149276804,89.09963878320946,4.927232083225463,89.62789534337529,1.0064149350141363,84.19667576542449
1012.8719059921661,1.2729694982092201,89.0997720361746,4.928101830847267,89.62796101606232,1.0065685921664842,84.19602545957927
1013.0218351529295,1.2731578814976434,89.09990524970611,4.92897155770905,89.62802666400542,1.0067222476545823,84.19537512657247
1013.1717643136928,1.273346264792947,89.10003842382146,4.929841263820024,89.62809228721925,1.006875901478996,84.1947247664166
1013.3216934744563,1.2735346480951275,89.10017155853814,4.9307109491893995,89.6281578857184,1.0070295536402907,84.19407437912413
1013.4716226352197,1.2737230314041823,89.10030465387365,4.931580613826383,89.62822345951746,1.007183204139031,84.19342396470756
1013.6215517959831,1.2739114147201083,89.10043770984545,4.9324502577401725,89.62828900863103,1.007336852975781,84.1927735231794
1013.7714809567465,1.274099798042902,89.10057072647099,4.933319880939961,89.62835453307369,1.0074905001511043,84.19212305455206
1013.9214101175098,1.274288181372561,89.10070370376773,4.934189483434936,89.62842003285999,1.0076441456655645,84.19147255883804
1014.0713392782733,1.2744765647090823,89.10083664175312,4.93505906523428,89.62848550800446,1.0077977895197239,84.19082203604981
1014.2212684390366,1.2746649480524623,89.10096954044455,4.935928626347171,89.62855095852169,1.0079514317141447,84.1901714861998
1014.3711975998001,1.2748533314026982,89.10110239985949,4.936798166782782,89.62861638442615,1.0081050722493894,84.18952090930046
1014.5211267605634,1.2750417147597866,89.1012352200153,4.9376676865502755,89.62868178573238,1.0082587111260182,84.18887030536423
1014.6710559213269,1.2752300981237252,89.10136800092938,4.938537185658814,89.6287471624549,1.0084123483445921,84.18821967440356
1014.8209850820903,1.2754184814945104,89.10150074261917,4.939406664117554,89.62881251460817,1.0085659839056718,84.18756901643084
1014.9709142428536,1.275606864872139,89.10163344510198,4.940276121935644,89.62887784220669,1.0087196178098166,84.18691833145851
1015.1208434036171,1.2757952482566093,89.10176610839522,4.941145559122231,89.62894314526493,1.0088732500575865,84.18626761949898
1015.2707725643804,1.2759836316479165,89.10189873251623,4.942014975686452,89.62900842379733,1.0090268806495393,84.18561688056465
1015.4207017251439,1.2761720150460587,89.10203131748237,4.942884371637441,89.62907367781834,1.0091805095862338,84.18496611466793
1015.5706308859072,1.2763603984510319,89.10216386331093,4.943753746984327,89.62913890734242,1.009334136868228,84.18431532182119
1015.7205600466707,1.2765487818628345,89.1022963700193,4.944623101736234,89.62920411238393,1.0094877624960792,84.18366450203682
1015.870489207434,1.2767371652814623,89.10242883762476,4.945492435902278,89.62926929295735,1.009641386470344,84.1830136553272
1016.0204183681974,1.2769255487069124,89.10256126614462,4.946361749491571,89.62933444907704,1.0097950087915784,84.18236278170471
1016.1703475289609,1.277113932139183,89.10269365559617,4.947231042513222,89.62939958075738,1.0099486294603393,84.1817118811817
1016.3202766897242,1.2773023155782692,89.1028260059967,4.948100314976329,89.62946468801276,1.010102248477181,84.18106095377053
1016.4702058504877,1.2774906990241692,89.10295831736349,4.948969566889993,89.62952977085753,1.0102558658426595,84.18040999948356
1016.620135011251,1.2776790824768793,89.10309058971379,4.9498387982633005,89.62959482930607,1.0104094815573281,84.1797590183331
1016.7700641720144,1.2778674659363976,89.10322282306485,4.950708009105338,89.62965986337268,1.0105630956217415,84.17910801033153
1016.9199933327778,1.27805584940272,89.10335501743394,4.951577199425187,89.62972487307172,1.0107167080364532,84.17845697549117
1017.0699224935412,1.2782442328758439,89.10348717283829,4.9524463692319225,89.6297898584175,1.0108703188020154,84.17780591382433
1017.2198516543046,1.2784326163557664,89.1036192892951,4.9533155185346125,89.62985481942432,1.0110239279189817,84.17715482534332
1017.369780815068,1.278620999842484,89.1037513668216,4.95418464734232,89.62991975610647,1.0111775353879033,84.17650371006049
1017.5197099758315,1.2788093833359944,89.10388340543497,4.955053755664107,89.62998466847826,1.011331141209332,84.17585256798809
1017.6696391365948,1.2789977668362942,89.10401540515245,4.955922843509023,89.63004955655393,1.0114847453838187,84.17520139913846
1017.8195682973582,1.2791861503433803,89.10414736599118,4.956791910886118,89.63011442034774,1.0116383479119142,84.17455020352385
1017.9694974581216,1.27937453385725,89.10427928796835,4.957660957804434,89.63017925987394,1.0117919487941684,84.17389898115657
1018.119426618885,1.2795629173779,89.10441117110113,4.958529984273009,89.63024407514679,1.0119455480311308,84.17324773204889
1018.2693557796484,1.2797513009053276,89.10454301540666,4.959398990300876,89.6303088661805,1.012099145623351,84.17259645621309
1018.4192849404118,1.2799396844395297,89.10467482090208,4.96026797589706,89.63037363298928,1.0122527415713773,84.17194515366141
1018.5692141011751,1.280128067980503,89.10480658760454,4.961136941070582,89.63043837558732,1.012406335875758,84.17129382440612
1018.7191432619386,1.280316451528245,89.10493831553114,4.96200588583046,89.63050309398882,1.0125599285370406,84.17064246845948
1018.869072422702,1.2805048350827524,89.10507000469902,4.9628748101857045,89.63056778820798,1.0127135195557726,84.1699910858337
1019.0190015834654,1.2806932186440225,89.10520165512524,4.96374371414532,89.63063245825896,1.0128671089325008,84.16933967654106
1019.1689307442288,1.280881602212052,89.10533326682695,4.964612597718305,89.6306971041559,1.0130206966677708,84.16868824059374
1019.3188599049922,1.2810699857868382,89.10546483982117,4.965481460913658,89.63076172591296,1.0131742827621295,84.16803677800401
1019.4687890657556,1.281258369368378,89.10559637412501,4.966350303740367,89.63082632354426,1.0133278672161212,84.16738528878406
1019.6187182265189,1.281446752956668,89.10572786975554,4.967219126207416,89.63089089706392,1.013481450030291,84.1667337729461
1019.7686473872824,1.2816351365517056,89.10585932672979,4.968087928323785,89.63095544648608,1.013635031205184,84.16608223050234
1019.9185765480457,1.2818235201534882,89.1059907450648,4.968956710098445,89.63101997182483,1.0137886107413432,84.16543066146497
1020.0685057088092,1.2820119037620124,89.10612212477763,4.969825471540369,89.63108447309422,1.0139421886393127,84.16477906584619
1020.2184348695725,1.2822002873772755,89.10625346588526,4.970694212658517,89.63114895030839,1.0140957648996352,84.16412744365817
1020.3683640303359,1.282388670999274,89.10638476840472,4.971562933461848,89.63121340348135,1.0142493395228525,84.1634757949131
1020.5182931910994,1.282577054628005,89.10651603235304,4.972431633959312,89.63127783262719,1.0144029125095075,84.16282411962314
1020.6682223518627,1.2827654382634661,89.10664725774718,4.973300314159861,89.63134223775994,1.0145564838601413,84.16217241780046
1020.8181515126262,1.2829538219056544,89.10677844460413,4.974168974072436,89.63140661889364,1.014710053575296,84.1615206894572
1020.9680806733895,1.2831422055545663,89.10690959294085,4.975037613705971,89.6314709760423,1.0148636216555105,84.16086893460555
1021.118009834153,1.2833305892101987,89.10704070277434,4.9759062330694,89.63153530921993,1.015017188101326,84.16021715325759
1021.2679389949163,1.2835189728725496,89.10717177412151,4.976774832171647,89.63159961844053,1.0151707529132818,84.1595653454255
1021.4178681556797,1.283707356541615,89.10730280699933,4.977643411021636,89.63166390371809,1.0153243160919174,84.15891351112141
1021.5677973164431,1.2838957402173927,89.1074338014247,4.9785119696282845,89.6317281650666,1.0154778776377715,84.15826165035743
1021.7177264772065,1.2840841238998792,89.10756475741458,4.979380508000497,89.63179240250001,1.0156314375513817,84.15760976314569
1021.86765563797,1.2842725075890722,89.10769567498586,4.9802490261471855,89.63185661603227,1.0157849958332867,84.1569578494983
1022.0175847987333,1.2844608912849682,89.10782655415545,4.981117524077247,89.63192080567732,1.0159385524840239,84.15630590942733
1022.1675139594967,1.2846492749875644,89.10795739494024,4.981986001799576,89.63198497144911,1.016092107504129,84.15565394294492
1022.3174431202601,1.284837658696858,89.10808819735712,4.982854459323062,89.63204911336156,1.016245660894139,84.15500195006314
1022.4673722810235,1.285026042412846,89.10821896142296,4.983722896656593,89.63211323142855,1.0163992126545902,84.15434993079407
1022.6173014417869,1.2852144261355252,89.1083496871546,4.984591313809046,89.632177325664,1.016552762786018,84.1536978851498
1022.7672306025503,1.2854028098648929,89.10848037456894,4.985459710789295,89.63224139608181,1.0167063112889567,84.1530458131424
1022.9171597633137,1.285591193600946,89.10861102368277,4.986328087606209,89.63230544269582,1.0168598581639414,84.15239371478393
1023.0670889240771,1.285779577343682,89.10874163451297,4.987196444268653,89.63236946551993,1.0170134034115064,84.15174159008643
1023.2170180848404,1.2859679610930972,89.10887220707632,4.988064780785484,89.63243346456797,1.0171669470321842,84.151089439062
1023.3669472456039,1.2861563448491897,89.10900274138966,4.988933097165557,89.63249743985381,1.0173204890265095,84.15043726172263
1023.5168764063673,1.2863447286119554,89.10913323746979,4.989801393417719,89.63256139139123,1.017474029395014,84.14978505808038
1023.6668055671307,1.286533112381392,89.10926369533351,4.9906696695508135,89.6326253191941,1.0176275681382299,84.1491328281473
1023.8167347278941,1.2867214961574964,89.1093941149976,4.991537925573677,89.63268922327622,1.017781105256689,84.1484805719354
1023.9666638886574,1.286909879940266,89.10952449647881,4.992406161495145,89.63275310365138,1.0179346407509229,84.14782828945668
1024.1165930494208,1.2870982637296977,89.10965483979395,4.993274377324043,89.63281696033336,1.0180881746214623,84.14717598072318
1024.2665222101841,1.2872866475257885,89.10978514495974,4.994142573069192,89.63288079333596,1.0182417068688374,84.1465236457469
1024.4164513709477,1.2874750313285355,89.10991541199293,4.995010748739413,89.63294460267292,1.0183952374935787,84.14587128453982
1024.566380531711,1.2876634151379358,89.11004564091027,4.995878904343517,89.633008388358,1.0185487664962145,84.14521889711395
1024.7163096924746,1.2878517989539862,89.11017583172847,4.996747039890309,89.63307215040497,1.0187022938772756,84.14456648348127
1024.866238853238,1.2880401827766843,89.11030598446425,4.99761515538859,89.63313588882752,1.0188558196372888,84.14391404365377
1025.0161680140013,1.2882285666060267,89.11043609913432,4.998483250847158,89.63319960363941,1.0190093437767827,84.14326157764341
1025.1660971747647,1.2884169504420107,89.11056617575535,4.999351326274806,89.63326329485433,1.0191628662962848,84.14260908546215
1025.316026335528,1.2886053342846335,89.11069621434406,5.000219381680318,89.63332696248598,1.0193163871963231,84.14195656712198
1025.4659554962914,1.2887937181338922,89.11082621491711,5.001087417072476,89.63339060654806,1.0194699064774235,84.14130402263483
1025.615884657055,1.2889821019897838,89.11095617749119,5.001955432460056,89.63345422705424,1.0196234241401128,84.14065145201265
1025.7658138178183,1.2891704858523052,89.11108610208292,5.002823427851829,89.6335178240182,1.019776940184916,84.13999885526738
1025.9157429785816,1.2893588697214535,89.11121598870898,5.00369140325656,89.63358139745357,1.019930454612359,84.13934623241096
1026.065672139345,1.289547253597226,89.11134583738597,5.00455935868301,89.63364494737401,1.020083967422967,84.13869358345531
1026.2156013001083,1.28973563747962,89.11147564813055,5.005427294139934,89.63370847379316,1.0202374786172634,84.13804090841236
1026.365530460872,1.2899240213686325,89.11160542095932,5.006295209636084,89.63377197672465,1.0203909881957733,84.13738820729402
1026.5154596216353,1.2901124052642603,89.11173515588891,5.007163105180204,89.63383545618208,1.0205444961590198,84.1367354801122
1026.6653887823986,1.2903007891665004,89.1118648529359,5.008030980781035,89.63389891217905,1.0206980025075254,84.1360827268788
1026.815317943162,1.2904891730753503,89.11199451211688,5.00889883644731,89.63396234472916,1.0208515072418134,84.13542994760572
1026.9652471039253,1.2906775569908067,89.11212413344842,5.00976667218776,89.63402575384599,1.021005010362406,84.13477714230484
1027.115176264689,1.2908659409128678,89.11225371694712,5.010634488011113,89.6340891395431,1.0211585118698245,84.13412431098806
1027.2651054254522,1.2910543248415292,89.1123832626295,5.011502283926083,89.63415250183405,1.0213120117645904,84.13347145366723
1027.4150345862156,1.2912427087767888,89.11251277051214,5.012370059941389,89.63421584073241,1.0214655100472247,84.13281857035423
1027.564963746979,1.2914310927186432,89.11264224061159,5.013237816065738,89.63427915625168,1.0216190067182471,84.13216566106094
1027.7148929077423,1.2916194766670905,89.11277167294435,5.014105552307838,89.63434244840543,1.0217725017781787,84.1315127257992
1027.8648220685059,1.2918078606221273,89.11290106752693,5.0149732686763855,89.63440571720714,1.0219259952275377,84.13085976458086
1028.0147512292692,1.2919962445837505,89.1130304243759,5.015840965180075,89.63446896267034,1.0220794870668437,84.13020677741778
1028.1646803900326,1.2921846285519571,89.11315974350771,5.016708641827597,89.6345321848085,1.022232977296615,84.12955376432178
1028.314609550796,1.2923730125267447,89.11328902493888,5.017576298627635,89.63459538363513,1.02238646591737,84.1289007253047
1028.4645387115593,1.2925613965081102,89.11341826868588,5.018443935588867,89.63465855916371,1.0225399529296264,84.12824766037838
1028.6144678723228,1.292749780496051,89.11354747476517,5.019311552719972,89.63472171140765,1.0226934383339017,84.1275945695546
1028.7643970330862,1.2929381644905638,89.11367664319324,5.020179150029612,89.63478484038046,1.0228469221307117,84.1269414528452
1028.9143261938495,1.2931265484916454,89.11380577398653,5.021046727526454,89.63484794609555,1.0230004043205734,84.12628831026198
1029.064255354613,1.293314932499294,89.11393486716149,5.021914285219159,89.63491102856635,1.0231538849040027,84.12563514181673
1029.2141845153765,1.2935033165135064,89.11406392273456,5.0227818231163806,89.63497408780631,1.0233073638815149,84.12498194752126
1029.3641136761398,1.2936917005342785,89.11419294072213,5.023649341226764,89.63503712382881,1.023460841253625,84.12432872738736
1029.5140428369032,1.2938800845616092,89.11432192114067,5.024516839558957,89.63510013664724,1.0236143170208474,84.1236754814268
1029.6639719976665,1.2940684685954948,89.11445086400656,5.025384318121595,89.63516312627502,1.0237677911836964,84.12302220965135
1029.8139011584299,1.2942568526359324,89.11457976933617,5.0262517769233135,89.6352260927255,1.0239212637426856,84.12236891207277
1029.9638303191934,1.294445236682919,89.11470863714594,5.027119215972744,89.63528903601208,1.0240747346983285,84.12171558870286
1030.1137594799568,1.2946336207364522,89.1148374674522,5.027986635278505,89.63535195614809,1.0242282040511377,84.12106223955332
1030.2636886407201,1.294822004796529,89.11496626027134,5.028854034849218,89.63541485314687,1.024381671801625,84.12040886463593
1030.4136178014835,1.2950103888631463,89.11509501561972,5.029721414693495,89.63547772702177,1.0245351379503032,84.11975546396245
1030.5635469622468,1.2951987729363015,89.11522373351367,5.030588774819948,89.63554057778612,1.024688602497683,84.11910203754458
1030.7134761230104,1.2953871570159918,89.11535241396957,5.031456115237178,89.63560340545321,1.0248420654442756,84.11844858539406
1030.8634052837738,1.295575541102214,89.1154810570037,5.032323435953783,89.63566621003638,1.0249955267905915,84.11779510752262
1031.0133344445371,1.2957639251949655,89.11560966263242,5.0331907369783595,89.63572899154887,1.025148986537141,84.11714160394199
1031.1632636053005,1.2959523092942433,89.11573823087203,5.034058018319494,89.63579175000402,1.0253024446844343,84.11648807466385
1031.3131927660638,1.2961406934000448,89.1158667617388,5.034925279985771,89.63585448541508,1.0254559012329794,84.11583451969993
1031.4631219268274,1.296329077512367,89.11599525524906,5.035792521985769,89.63591719779531,1.0256093561832857,84.11518093906191
1031.6130510875907,1.296517461631207,89.11612371141908,5.036659744328061,89.63597988715796,1.0257628095358622,84.1145273327615
1031.762980248354,1.296705845756562,89.11625213026514,5.037526947021216,89.63604255351626,1.025916261291216,84.11387370081037
1031.9129094091174,1.2968942298884292,89.11638051180348,5.038394130073799,89.63610519688348,1.0260697114498547,84.11322004322021
1032.062838569881,1.2970826140268064,89.1165088560504,5.039261293494367,89.63616781727279,1.0262231600122858,84.11256636000267
1032.2127677306444,1.2972709981716892,89.11663716302209,5.040128437291474,89.63623041469742,1.0263766069790152,84.11191265116946
1032.3626968914077,1.2974593823230758,89.11676543273484,5.04099556147367,89.63629298917058,1.0265300523505496,84.1112589167322
1032.512626052171,1.2976477664809636,89.11689366520481,5.041862666049499,89.63635554070545,1.026683496127395,84.11060515670256
1032.6625552129344,1.2978361506453493,89.11702186044828,5.042729751027497,89.63641806931523,1.0268369383100557,84.10995137109221
1032.812484373698,1.2980245348162305,89.11715001848142,5.043596816416201,89.63648057501304,1.026990378899038,84.10929755991275
1032.9624135344613,1.2982129189936038,89.11727813932043,5.04446386222414,89.63654305781206,1.0271438178948449,84.10864372317583
1033.1123426952247,1.2984013031774666,89.11740622298151,5.045330888459835,89.63660551772546,1.0272972552979813,84.10798986089308
1033.262271855988,1.298589687367816,89.11753426948084,5.046197895131807,89.63666795476634,1.0274506911089503,84.10733597307615
1033.4122010167514,1.2987780715646495,89.11766227883459,5.047064882248571,89.63673036894787,1.027604125328255,84.10668205973661
1033.562130177515,1.298966455767964,89.11779025105889,5.047931849818637,89.63679276028311,1.027757557956399,84.10602812088611
1033.7120593382783,1.299154839977757,89.11791818616994,5.048798797850505,89.63685512878523,1.0279109889938836,84.10537415653623
1033.8619884990417,1.299343224194025,89.11804608418383,5.049665726352678,89.63691747446728,1.0280644184412107,84.10472016669857
1034.011917659805,1.2995316084167658,89.11817394511674,5.0505326353336475,89.63697979734235,1.0282178462988818,84.10406615138473
1034.1618468205684,1.2997199926459766,89.11830176898476,5.051399524801906,89.63704209742353,1.0283712725673981,84.1034121106063
1034.311775981332,1.2999083768816546,89.11842955580401,5.052266394765938,89.63710437472388,1.0285246972472604,84.10275804437484
1034.4617051420953,1.300096761123796,89.1185573055906,5.0531332452342195,89.63716662925646,1.0286781203389679,84.10210395270194
1034.6116343028586,1.3002851453723991,89.11868501836064,5.054000076215229,89.6372288610343,1.028831541843021,84.10144983559917
1034.761563463622,1.3004735296274612,89.11881269413017,5.054866887717434,89.63729107007045,1.0289849617599185,84.10079569307808
1034.9114926243853,1.3006619138889788,89.11894033291532,5.055733679749301,89.6373532563779,1.0291383800901597,84.10014152515022
1035.061421785149,1.300850298156949,89.1190679347321,5.05660045231929,89.63741541996971,1.0292917968342428,84.09948733182715
1035.2113509459123,1.3010386824313698,89.1191954995966,5.057467205435856,89.63747756085887,1.0294452119926654,84.09883311312039
1035.3612801066756,1.3012270667122376,89.11932302752487,5.058333939107445,89.63753967905835,1.0295986255659255,84.09817886904152
1035.511209267439,1.3014154509995501,89.11945051853294,5.05920065334251,89.63760177458116,1.02975203755452,84.09752459960202
1035.6611384282025,1.3016038352933048,89.11957797263685,5.0600673481494844,89.63766384744025,1.0299054479589458,84.09687030481346
1035.811067588966,1.3017922195934981,89.11970538985261,5.060934023536808,89.6377258976486,1.0300588567796984,84.0962159846873
1035.9609967497292,1.3019806039001276,89.11983277019624,5.06180067951291,89.63778792521914,1.0302122640172746,84.09556163923511
1036.1109259104926,1.3021689882131902,89.11996011368372,5.062667316086215,89.63784993016486,1.030365669672169,84.09490726846836
1036.260855071256,1.3023573725326834,89.12008742033107,5.063533933265146,89.63791191249864,1.0305190737448773,84.09425287239857
1036.4107842320195,1.302545756858605,89.12021469015424,5.0644005310581175,89.63797387223343,1.0306724762358939,84.09359845103721
1036.5607133927829,1.3027341411909508,89.12034192316925,5.065267109473542,89.63803580938213,1.0308258771457117,84.09294400439578
1036.7106425535462,1.3029225255297192,89.12046911939203,5.066133668519824,89.63809772395766,1.0309792764748262,84.09228953248575
1036.8605717143096,1.3031109098749074,89.12059627883853,5.067000208205368,89.63815961597288,1.0311326742237295,84.0916350353186
1037.010500875073,1.3032992942265114,89.12072340152473,5.067866728538568,89.63822148544071,1.0312860703929148,84.0909805129058
1037.1604300358365,1.3034876785845297,89.12085048746654,5.068733229527814,89.63828333237399,1.0314394649828744,84.09032596525883
1037.3103591965998,1.3036760629489592,89.12097753667989,5.069599711181497,89.63834515678559,1.0315928579941005,84.0896713923891
1037.4602883573632,1.3038644473197971,89.12110454918071,5.070466173507995,89.63840695868835,1.0317462494270844,84.08901679430811
1037.6102175181265,1.30405283169704,89.12123152498489,5.071332616515689,89.63846873809516,1.0318996392823172,84.08836217102727
1037.76014667889,1.304241216080686,89.12135846410835,5.072199040212951,89.6385304950188,1.0320530275602902,84.08770752255802
1037.9100758396535,1.304429600470732,89.12148536656697,5.073065444608144,89.63859222947211,1.0322064142614935,84.08705284891181
1038.0600050004168,1.304617984867175,89.12161223237665,5.073931829709636,89.63865394146791,1.0323597993864166,84.08639815010005
1038.2099341611802,1.3048063692700127,89.12173906155323,5.074798195525781,89.63871563101897,1.0325131829355487,84.08574342613416
1038.3598633219435,1.304994753679242,89.1218658541126,5.075664542064933,89.63877729813811,1.03266656490938,84.08508867702555
1038.5097924827069,1.30518313809486,89.1219926100706,5.076530869335442,89.6388389428381,1.0328199453083982,84.08443390278566
1038.6597216434704,1.3053715225168645,89.1221193294431,5.077397177345651,89.63890056513173,1.0329733241330916,84.08377910342584
1038.8096508042338,1.3055599069452517,89.12224601224591,5.078263466103897,89.63896216503173,1.0331267013839485,84.0831242789575
1038.9595799649971,1.30574829138002,89.12237265849484,5.079129735618513,89.63902374255089,1.0332800770614559,84.08246942939205
1039.1095091257605,1.3059366758211657,89.12249926820576,5.0799959858978285,89.63908529770191,1.0334334511661003,84.08181455474086
1039.259438286524,1.3061250602686874,89.12262584139444,5.080862216950171,89.63914683049754,1.033586823698369,84.0811596550153
1039.4093674472874,1.3063134447225808,89.12275237807668,5.081728428783856,89.63920834095049,1.033740194658748,84.08050473022675
1039.5592966080508,1.3065018291828439,89.1228788782683,5.0825946214072,89.6392698290735,1.0338935640477225,84.07984978038655
1039.7092257688141,1.3066902136494734,89.12300534198503,5.083460794828509,89.63933129487926,1.034046931865778,84.0791948055061
1039.8591549295775,1.3068785981224673,89.1231317692427,5.084326949056093,89.63939273838045,1.0342002981133995,84.07853980559673
1040.009084090341,1.3070669826018226,89.12325816005703,5.08519308409825,89.63945415958976,1.0343536627910719,84.07788478066978
1040.1590132511044,1.3072553670875364,89.1233845144438,5.086059199963277,89.63951555851986,1.0345070258992783,84.07722973073658
1040.3089424118677,1.3074437515796058,89.12351083241875,5.086925296659459,89.63957693518341,1.0346603874385025,84.0765746558085
1040.458871572631,1.3076321360780283,89.12363711399759,5.0877913741950875,89.63963828959307,1.0348137474092283,84.07591955589685
1040.6088007333944,1.3078205205828013,89.12376335919608,5.088657432578441,89.63969962176147,1.0349671058119378,84.07526443101293
1040.758729894158,1.308008905093922,89.12388956802992,5.089523471817798,89.63976093170126,1.0351204626471142,84.0746092811681
1040.9086590549214,1.3081972896113871,89.12401574051484,5.090389491921426,89.63982221942504,1.0352738179152388,84.0739541063736
1041.0585882156847,1.3083856741351945,89.1241418766665,5.091255492897596,89.63988348494544,1.0354271716167929,84.07329890664082
1041.208517376448,1.3085740586653412,89.12426797650063,5.092121474754569,89.63994472827507,1.0355805237522584,84.072643681981
1041.3584465372114,1.3087624432018246,89.1243940400329,5.0929874375006,89.64000594942651,1.0357338743221158,84.07198843240545
1041.508375697975,1.3089508277446418,89.12452006727897,5.0938533811439415,89.64006714841233,1.0358872233268452,84.07133315792545
1041.6583048587383,1.3091392122937902,89.12464605825451,5.094719305692843,89.64012832524512,1.0360405707669262,84.07067785855229
1041.8082340195017,1.3093275968492668,89.12477201297519,5.095585211155547,89.64018947993745,1.0361939166428389,84.07002253429722
1041.958163180265,1.3095159814110693,89.12489793145662,5.096451097540292,89.64025061250186,1.0363472609550621,84.06936718517154
1042.1080923410284,1.3097043659791947,89.12502381371446,5.097316964855311,89.64031172295091,1.0365006037040747,84.06871181118647
1042.258021501792,1.3098927505536404,89.12514965976435,5.098182813108833,89.64037281129713,1.0366539448903545,84.06805641235333
1042.4079506625553,1.3100811351344037,89.12527546962188,5.099048642309082,89.64043387755302,1.0368072845143799,84.0674009886833
1042.5578798233187,1.3102695197214813,89.12540124330268,5.099914452464277,89.64049492173115,1.036960622576628,84.06674554018768
1042.707808984082,1.3104579043148714,89.12552698082234,5.10078024358263,89.64055594384396,1.0371139590775753,84.06609006687766
1042.8577381448456,1.3106462889145707,89.12565268219646,5.101646015672357,89.640616943904,1.0372672940176997,84.0654345687645
1043.007667305609,1.3108346735205765,89.12577834744062,5.102511768741657,89.64067792192373,1.0374206273974764,84.06477904585941
1043.1575964663723,1.311023058132886,89.12590397657038,5.103377502798733,89.64073887791561,1.0375739592173814,84.06412349817363
1043.3075256271356,1.311211442751497,89.12602956960133,5.10424321785178,89.64079981189214,1.0377272894778902,84.06346792571836
1043.457454787899,1.3113998273764063,89.12615512654901,5.105108913908991,89.64086072386577,1.037880618179478,84.0628123285048
1043.6073839486626,1.3115882120076114,89.12628064742897,5.105974590978549,89.64092161384893,1.038033945322619,84.06215670654419
1043.757313109426,1.3117765966451096,89.12640613225675,5.106840249068638,89.64098248185407,1.0381872709077877,84.06150105984766
1043.9072422701893,1.311964981288898,89.12653158104786,5.107705888187435,89.64104332789363,1.0383405949354574,84.06084538842646
1044.0571714309526,1.3121533659389741,89.12665699381785,5.108571508343109,89.64110415197999,1.038493917406102,84.06018969229174
1044.207100591716,1.3123417505953348,89.1267823705822,5.109437109543831,89.6411649541256,1.038647238320194,84.0595339714547
1044.3570297524795,1.3125301352579781,89.12690771135645,5.110302691797762,89.64122573434284,1.038800557678207,84.05887822592649
1044.506958913243,1.312718519926901,89.12703301615606,5.111168255113061,89.6412864926441,1.0389538754806116,84.0582224557183
1044.6568880740062,1.3129069046020998,89.12715828499653,5.112033799497881,89.64134722904177,1.0391071917278802,84.05756666084126
1044.8068172347696,1.3130952892835732,89.12728351789333,5.1128993249603685,89.6414079435482,1.0392605064204843,84.05691084130656
1044.956746395533,1.313283673971318,89.12740871486194,5.113764831508671,89.64146863617577,1.039413819558895,84.05625499712531
1045.1066755562965,1.313472058665332,89.12753387591779,5.114630319150928,89.64152930693683,1.0395671311435826,84.05559912830869
1045.2566047170599,1.3136604433656114,89.12765900107635,5.115495787895271,89.64158995584371,1.0397204411750172,84.05494323486779
1045.4065338778232,1.313848828072154,89.12778409035306,5.116361237749832,89.64165058290875,1.0398737496536687,84.0542873168138
1045.5564630385866,1.3140372127849576,89.12790914376335,5.117226668722736,89.64171118814427,1.040027056580006,84.0536313741578
1045.7063921993501,1.3142255975040191,89.12803416132265,5.118092080822104,89.64177177156259,1.0401803619544987,84.05297540691093
1045.8563213601135,1.3144139822293357,89.12815914304633,5.118957474056052,89.641832333176,1.040333665777615,84.05231941508428
1046.0062505208768,1.3146023669609046,89.12828408894985,5.119822848432689,89.64189287299682,1.0404869680498223,84.05166339868897
1046.1561796816402,1.3147907516987234,89.12840899904859,5.120688203960127,89.64195339103729,1.0406402687715897,84.05100735773613
1046.3061088424035,1.3149791364427894,89.12853387335792,5.121553540646464,89.64201388730973,1.0407935679433835,84.05035129223681
1046.4560380031671,1.3151675211931,89.12865871189324,5.1224188584998,89.64207436182637,1.0409468655656717,84.04969520220212
1046.6059671639305,1.3153559059496522,89.1287835146699,5.123284157528224,89.6421348145995,1.0411001616389195,84.04903908764312
1046.7558963246938,1.3155442907124433,89.12890828170327,5.124149437739827,89.64219524564135,1.0412534561635935,84.04838294857093
1046.9058254854572,1.3157326754814713,89.12903301300871,5.125014699142693,89.64225565496415,1.04140674914016,84.0477267849966
1047.0557546462205,1.315921060256733,89.12915770860154,5.1258799417449,89.64231604258013,1.041560040569084,84.04707059693119
1047.205683806984,1.3161094450382258,89.12928236849712,5.126745165554524,89.64237640850152,1.04171333045083,84.04641438438576
1047.3556129677474,1.3162978298259467,89.12940699271076,5.127610370579631,89.64243675274052,1.0418666187858632,84.04575814737136
1047.5055421285108,1.3164862146198935,89.12953158125778,5.128475556828288,89.64249707530934,1.0420199055746473,84.04510188589906
1047.6554712892741,1.3166745994200633,89.12965613415348,5.129340724308556,89.64255737622015,1.0421731908176461,84.0444455999799
1047.8054004500375,1.316862984226453,89.12978065141317,5.1302058730284905,89.64261765548514,1.042326474515323,84.0437892896249
1047.955329610801,1.317051369039061,89.12990513305213,5.131071002996144,89.64267791311649,1.0424797566681412,84.04313295484508
1048.1052587715644,1.3172397538578842,89.13002957908569,5.131936114219559,89.64273814912634,1.0426330372765629,84.0424765956515
1048.2551879323278,1.3174281386829194,89.13015398952905,5.132801206706783,89.64279836352688,1.042786316341051,84.04182021205513
1048.4051170930911,1.3176165235141644,89.13027836439751,5.133666280465849,89.64285855633022,1.0429395938620658,84.04116380406703
1048.5550462538545,1.3178049083516161,89.13040270370631,5.134531335504791,89.6429187275485,1.04309286984007,84.0405073716982
1048.704975414618,1.317993293195273,89.13052700747073,5.135396371831638,89.64297887719387,1.0432461442755248,84.03985091495962
1048.8549045753814,1.3181816780451308,89.13065127570599,5.136261389454415,89.6430390052784,1.0433994171688894,84.03919443386229
1049.0048337361447,1.318370062901188,89.1307755084273,5.137126388381137,89.64309911181424,1.043552688520625,84.03853792841723
1049.154762896908,1.3185584477634418,89.13089970564991,5.137991368619822,89.64315919681344,1.0437059583311912,84.03788139863538
1049.3046920576717,1.3187468326318892,89.13102386738902,5.138856330178481,89.64321926028813,1.0438592266010474,84.03722484452773
1049.454621218435,1.3189352175065276,89.13114799365982,5.139721273065113,89.64327930225038,1.0440124933306527,84.03656826610528
1049.6045503791984,1.3191236023873547,89.13127208447753,5.140586197287726,89.64333932271222,1.0441657585204653,84.03591166337897
1049.7544795399617,1.3193119872743673,89.13139613985732,5.14145110285431,89.64339932168576,1.0443190221709442,84.03525503635976
1049.904408700725,1.3195003721675629,89.13152015981436,5.14231598977286,89.64345929918304,1.0444722842825462,84.03459838505863
1050.0543378614886,1.3196887570669393,89.13164414436385,5.143180858051366,89.64351925521608,1.0446255448557302,84.0339417094865
1050.204267022252,1.3198771419724937,89.1317680935209,5.144045707697803,89.64357918979692,1.0447788038909522,84.03328500965432
1050.3541961830153,1.3200655268842227,89.1318920073007,5.144910538720154,89.64363910293758,1.0449320613886688,84.03262828557304
1050.5041253437787,1.3202539118021248,89.13201588571839,5.145775351126393,89.64369899465007,1.045085317349337,84.03197153725358
1050.654054504542,1.3204422967261966,89.13213972878911,5.1466401449244845,89.64375886494642,1.0452385717734123,84.03131476470688
1050.8039836653056,1.320630681656436,89.13226353652796,5.147504920122398,89.6438187138386,1.04539182466135,84.03065796794384
1050.953912826069,1.3208190665928397,89.13238730895004,5.148369676728089,89.64387854133858,1.0455450760136054,84.03000114697538
1051.1038419868323,1.3210074515354056,89.13251104607053,5.149234414749515,89.64393834745839,1.0456983258306336,84.02934430181242
1051.2537711475957,1.3211958364841303,89.13263474790446,5.150099134194625,89.64399813220993,1.0458515741128884,84.02868743246586
1051.403700308359,1.3213842214390124,89.13275841446696,5.150963835071367,89.64405789560521,1.0460048208608241,84.02803053894658
1051.5536294691226,1.3215726064000486,89.1328820457731,5.151828517387681,89.64411763765615,1.0461580660748941,84.0273736212655
1051.703558629886,1.3217609913672361,89.13300564183794,5.152693181151505,89.6441773583747,1.0463113097555523,84.02671667943348
1051.8534877906493,1.321949376340572,89.13312920267657,5.15355782637077,89.64423705777281,1.04646455190325,84.02605971346142
1052.0034169514126,1.3221377613200547,89.13325272830403,5.154422453053407,89.64429673586237,1.0466177925184406,84.02540272336017
1052.153346112176,1.3223261463056806,89.13337621873538,5.1552870612073365,89.6443563926553,1.0467710316015761,84.02474570914062
1052.3032752729396,1.322514531297448,89.13349967398564,5.1561516508404805,89.64441602816349,1.0469242691531084,84.02408867081363
1052.453204433703,1.3227029162953534,89.13362309406988,5.15701622196075,89.64447564239887,1.0470775051734882,84.02343160839004
1052.6031335944663,1.3228913012993944,89.13374647900305,5.157880774576055,89.64453523537331,1.0472307396631666,84.02277452188072
1052.7530627552296,1.3230796863095686,89.13386982880024,5.158745308694305,89.64459480709867,1.0473839726225942,84.0221174112965
1052.9029919159932,1.3232680713258735,89.13399314347642,5.1596098243234,89.64465435758683,1.0475372040522208,84.02146027664824
1053.0529210767565,1.3234564563483058,89.13411642304658,5.160474321471231,89.64471388684963,1.0476904339524964,84.02080311794677
1053.20285023752,1.3236448413768633,89.13423966752573,5.161338800145695,89.64477339489895,1.0478436623238705,84.0201459352029
1053.3527793982832,1.323833226411544,89.13436287692882,5.162203260354679,89.6448328817466,1.0479968891667915,84.01948872842746
1053.5027085590466,1.3240216114523442,89.13448605127086,5.163067702106065,89.64489234740442,1.0481501144817087,84.01883149763128
1053.6526377198102,1.3242099964992622,89.13460919056678,5.163932125407732,89.64495179188424,1.0483033382690699,84.01817424282514
1053.8025668805735,1.3243983815522948,89.13473229483154,5.1647965302675525,89.64501121519785,1.0484565605293226,84.01751696401989
1053.9524960413369,1.3245867666114395,89.13485536408011,5.165660916693398,89.64507061735709,1.0486097812629143,84.0168596612263
1054.1024252021002,1.3247751516766937,89.13497839832739,5.166525284693134,89.64512999837372,1.0487630004702928,84.01620233445517
1054.2523543628636,1.324963536748055,89.13510139758833,5.167389634274619,89.64518935825954,1.048916218151904,84.01554498371729
1054.4022835236271,1.325151921825521,89.13522436187785,5.16825396544571,89.64524869702633,1.0490694343081948,84.01488760902343
1054.5522126843905,1.3253403069090883,89.13534729121085,5.169118278214258,89.64530801468584,1.0492226489396108,84.0142302103844
1054.7021418451538,1.3255286919987548,89.13547018560224,5.1699825725881094,89.64536731124984,1.0493758620465974,84.01357278781093
1054.8520710059172,1.325717077094518,89.13559304506693,5.170846848575111,89.64542658673008,1.0495290736296001,84.01291534131381
1055.0020001666805,1.325905462196375,89.13571586961977,5.171711106183096,89.64548584113828,1.049682283689063,84.01225787090381
1055.1519293274441,1.3260938473043236,89.13583865927568,5.172575345419903,89.64554507448621,1.0498354922254314,84.01160037659164
1055.3018584882075,1.3262822324183607,89.13596141404949,5.173439566293357,89.64560428678557,1.049988699239149,84.01094285838812
1055.4517876489708,1.326470617538484,89.13608413395609,5.174303768811285,89.64566347804806,1.0501419047306588,84.01028531630394
1055.6017168097342,1.3266590026646907,89.13620681901031,5.175167952981506,89.64572264828541,1.0502951087004049,84.00962775034984
1055.7516459704975,1.3268473877969789,89.13632946922701,5.17603211881184,89.6457817975093,1.0504483111488299,84.00897016053655
1055.901575131261,1.3270357729353452,89.13645208462101,5.176896266310093,89.64584092573142,1.0506015120763763,84.00831254687483
1056.0515042920244,1.3272241580797874,89.13657466520716,5.177760395484076,89.64590003296345,1.050754711483486,84.00765490937536
1056.2014334527878,1.327412543230303,89.13669721100027,5.17862450634159,89.64595911921704,1.0509079093706017,84.0069972480489
1056.3513626135511,1.3276009283868888,89.13681972201515,5.179488598890433,89.64601818450389,1.0510611057381636,84.0063395629061
1056.5012917743147,1.327789313549543,89.13694219826658,5.180352673138404,89.64607722883562,1.0512143005866132,84.00568185395773
1056.651220935078,1.3279776987182625,89.13706463976938,5.1812167290932845,89.64613625222387,1.051367493916391,84.00502412121443
1056.8011500958414,1.3281660838930451,89.13718704653832,5.182080766762863,89.6461952546803,1.0515206857279378,84.00436636468692
1056.9510792566048,1.3283544690738875,89.13730941858819,5.182944786154921,89.6462542362165,1.051673876021693,84.00370858438589
1057.1010084173681,1.3285428542607876,89.13743175593373,5.183808787277233,89.6463131968441,1.051827064798096,84.00305078032201
1057.2509375781317,1.3287312394537438,89.13755405858974,5.184672770137574,89.64637213657473,1.0519802520575865,84.00239295250596
1057.400866738895,1.3289196246527522,89.13767632657095,5.185536734743705,89.64643105541995,1.0521334378006029,84.00173510094841
1057.5507958996584,1.32910800985781,89.1377985598921,5.186400681103397,89.64648995339137,1.0522866220275835,84.00107722566001
1057.7007250604217,1.3292963950689154,89.13792075856793,5.187264609224401,89.64654883050056,1.052439804738966,84.00041932665145
1057.850654221185,1.329484780286066,89.13804292261317,5.188128519114476,89.6466076867591,1.0525929859351892,83.99976140393336
1058.0005833819487,1.329673165509259,89.13816505204254,5.188992410781373,89.64666652217855,1.0527461656166897,83.9991034575164
1058.150512542712,1.3298615507384912,89.13828714687074,5.18985628423283,89.64672533677046,1.0528993437839038,83.99844548741119
1058.3004417034754,1.330049935973761,89.13840920711247,5.190720139476595,89.64678413054638,1.053052520437269,83.9977874936284
1058.4503708642387,1.3302383212150655,89.13853123278244,5.191583976520403,89.64684290351784,1.0532056955772209,83.99712947617863
1058.600300025002,1.3304267064624014,89.1386532238953,5.192447795371984,89.64690165569638,1.0533588692041955,83.99647143507252
1058.7502291857656,1.3306150917157675,89.13877518046577,5.193311596039069,89.64696038709351,1.0535120413186285,83.99581337032069
1058.900158346529,1.3308034769751602,89.1388971025085,5.194175378529378,89.64701909772074,1.0536652119209546,83.99515528193373
1059.0500875072923,1.3309918622405772,89.13901899003814,5.195039142850633,89.64707778758958,1.0538183810116086,83.9944971699223
1059.2000166680557,1.3311802475120158,89.13914084306934,5.195902889010548,89.6471364567115,1.0539715485910248,83.99383903429695
