frequency_hz,linear_triplen_check_grid_ohm,linear_triplen_check_grid_angle_deg,linear_triplen_check_filter_ohm,linear_triplen_check_filter_angle_deg,linear_triplen_check_pcc_ohm,linear_triplen_check_pcc_angle_deg
1059.349945828819,1.3313686327894738,89.13926266161675,5.1967666170168325,89.64719510509799,1.054124714659637,83.9931808750683
1059.4998749895826,1.331557018072949,89.13938444569503,5.197630326877194,89.64725373276055,1.0542778792178793,83.99252269224696
1059.649804150346,1.3317454033624374,89.13950619531876,5.19849401859933,89.64731233971062,1.0544310422661842,83.9918644858435
1059.7997333111093,1.3319337886579379,89.1396279105026,5.199357692190943,89.64737092595968,1.0545842038049849,83.99120625586848
1059.9496624718727,1.3321221739594475,89.13974959126114,5.200221347659723,89.64742949151915,1.0547373638347142,83.9905480023325
1060.0995916326362,1.3323105592669633,89.13987123760897,5.2010849850133605,89.64748803640049,1.0548905223558034,83.98988972524612
1060.2495207933996,1.3324989445804833,89.13999284956071,5.201948604259538,89.64754656061514,1.0550436793686853,83.98923142461992
1060.399449954163,1.3326873299000046,89.14011442713094,5.202812205405935,89.6476050641745,1.0551968348737906,83.98857310046444
1060.5493791149263,1.3328757152255248,89.1402359703342,5.203675788460227,89.64766354709,1.0553499888715503,83.98791475279023
1060.6993082756896,1.333064100557041,89.14035747918511,5.2045393534300874,89.64772200937303,1.0555031413623952,83.98725638160785
1060.8492374364532,1.3332524858945514,89.14047895369822,5.2054029003231825,89.647780451035,1.0556562923467556,83.98659798692785
1060.9991665972166,1.3334408712380528,89.14060039388806,5.206266429147172,89.64783887208732,1.0558094418250614,83.98593956876073
1061.14909575798,1.3336292565875427,89.1407217997692,5.207129939909718,89.64789727254131,1.0559625897977423,83.98528112711708
1061.2990249187433,1.3338176419430188,89.14084317135614,5.207993432618472,89.6479556524084,1.0561157362652278,83.98462266200737
1061.4489540795066,1.3340060273044785,89.14096450866343,5.208856907281082,89.64801401169991,1.0562688812279455,83.98396417344215
1061.5988832402702,1.3341944126719194,89.14108581170561,5.209720363905198,89.64807235042724,1.0564220246863252,83.98330566143191
1061.7488124010335,1.3343827980453387,89.14120708049715,5.210583802498456,89.6481306686017,1.0565751666407945,83.98264712598719
1061.898741561797,1.334571183424734,89.14132831505259,5.211447223068497,89.64818896623461,1.0567283070917808,83.98198856711848
1062.0486707225602,1.3347595688101028,89.1414495153864,5.212310625622947,89.64824724333735,1.0568814460397116,83.98132998483625
1062.1985998833236,1.3349479542014426,89.14157068151307,5.21317401016944,89.64830549992121,1.0570345834850143,83.98067137915105
1062.3485290440872,1.335136339598751,89.1416918134471,5.2140373767156,89.6483637359975,1.0571877194281158,83.98001275007333
1062.4984582048505,1.335324725002025,89.14181291120295,5.21490072526904,89.64842195157753,1.0573408538694415,83.97935409761357
1062.6483873656139,1.3355131104112625,89.14193397479505,5.21576405583738,89.6484801466726,1.0574939868094182,83.97869542178225
1062.7983165263772,1.3357014958264604,89.1420550042379,5.216627368428229,89.64853832129397,1.0576471182484704,83.97803672258985
1062.9482456871408,1.3358898812476172,89.14217599954593,5.2174906630491975,89.64859647545295,1.0578002481870246,83.97737800004683
1063.0981748479041,1.3360782666747297,89.14229696073356,5.218353939707883,89.64865460916077,1.0579533766255047,83.97671925416364
1063.2481040086675,1.3362666521077953,89.14241788781524,5.219217198411882,89.64871272242873,1.0581065035643358,83.97606048495075
1063.3980331694308,1.3364550375468118,89.14253878080538,5.220080439168791,89.64877081526807,1.0582596290039412,83.9754016924186
1063.5479623301942,1.3366434229917763,89.14265963971842,5.2209436619862,89.64882888769,1.0584127529447456,83.97474287657762
1063.6978914909578,1.3368318084426871,89.14278046456873,5.221806866871696,89.64888693970579,1.0585658753871723,83.97408403743827
1063.8478206517211,1.3370201938995407,89.14290125537073,5.2226700538328545,89.64894497132666,1.0587189963316441,83.97342517501099
1063.9977498124845,1.3372085793623347,89.1430220121388,5.223533222877253,89.64900298256383,1.058872115778583,83.97276628930618
1064.1476789732478,1.3373969648310673,89.1431427348873,5.224396374012468,89.6490609734285,1.0590252337284127,83.97210738033426
1064.2976081340112,1.3375853503057353,89.14326342363066,5.2252595072460615,89.64911894393187,1.059178350181554,83.97144844810569
1064.4475372947747,1.3377737357863373,89.14338407838319,5.226122622585605,89.64917689408513,1.0593314651384298,83.97078949263081
1064.597466455538,1.3379621212728692,89.14350469915927,5.226985720038648,89.64923482389949,1.05948457859946,83.9701305139201
1064.7473956163014,1.3381505067653292,89.14362528597324,5.227848799612753,89.64929273338609,1.0596376905650664,83.9694715119839
1064.8973247770648,1.3383388922637152,89.14374583883945,5.228711861315468,89.64935062255611,1.059790801035669,83.96881248683265
1065.0472539378281,1.3385272777680242,89.14386635777224,5.229574905154341,89.64940849142071,1.0599439100116888,83.9681534384767
1065.1971830985917,1.338715663278254,89.1439868427859,5.230437931136915,89.64946633999106,1.0600970174935447,83.96749436692646
1065.347112259355,1.3389040487944017,89.14410729389479,5.231300939270727,89.64952416827828,1.0602501234816568,83.96683527219228
1065.4970414201184,1.3390924343164654,89.14422771111319,5.23216392956331,89.64958197629349,1.0604032279764442,83.96617615428457
1065.6469705808818,1.3392808198444424,89.1443480944554,5.2330269020221944,89.64963976404782,1.0605563309783255,83.96551701321368
1065.7968997416451,1.3394692053783295,89.14446844393572,5.233889856654907,89.64969753155242,1.0607094324877189,83.96485784898996
1065.9468289024087,1.339657590918125,89.14458875956844,5.234752793468967,89.64975527881838,1.060862532505043,83.96419866162378
1066.096758063172,1.3398459764638264,89.14470904136783,5.235615712471892,89.64981300585679,1.0610156310307153,83.9635394511255
1066.2466872239354,1.3400343620154307,89.14482928934815,5.2364786136711965,89.64987071267872,1.0611687280651532,83.96288021750544
1066.3966163846987,1.3402227475729358,89.14494950352368,5.237341497074388,89.6499283992953,1.0613218236087734,83.96222096077396
1066.5465455454623,1.3404111331363397,89.14506968390864,5.23820436268897,89.6499860657176,1.061474917661993,83.96156168094139
1066.6964747062257,1.3405995187056385,89.14518983051731,5.2390672105224425,89.65004371195666,1.0616280102252285,83.96090237801806
1066.846403866989,1.3407879042808308,89.14530994336391,5.239930040582301,89.65010133802353,1.0617811012988947,83.96024305201428
1066.9963330277524,1.3409762898619142,89.14543002246266,5.24079285287604,89.6501589439293,1.0619341908834083,83.95958370294039
1067.1462621885157,1.3411646754488855,89.1455500678278,5.241655647411145,89.650216529685,1.0620872789791849,83.9589243308067
1067.2961913492793,1.3413530610417428,89.14567007947352,5.2425184241951,89.65027409530164,1.0622403655866381,83.9582649356235
1067.4461205100426,1.3415414466404834,89.14579005741403,5.243381183235381,89.65033164079027,1.0623934507061832,83.9576055174011
1067.596049670806,1.3417298322451048,89.14591000166354,5.244243924539466,89.65038916616187,1.0625465343382343,83.95694607614982
1067.7459788315693,1.3419182178556044,89.14602991223622,5.245106648114826,89.6504466714275,1.0626996164832054,83.95628661187993
1067.8959079923327,1.3421066034719802,89.14614978914626,5.245969353968926,89.65050415659813,1.0628526971415098,83.95562712460172
1068.0458371530963,1.3422949890942293,89.14626963240784,5.24683204210923,89.65056162168477,1.0630057763135612,83.95496761432548
1068.1957663138596,1.3424833747223492,89.1463894420351,5.2476947125431925,89.65061906669837,1.0631588539997712,83.95430808106146
1068.345695474623,1.3426717603563376,89.14650921804223,5.2485573652782715,89.65067649164993,1.0633119302005531,83.95364852481995
1068.4956246353863,1.3428601459961922,89.14662896044335,5.249420000321914,89.65073389655043,1.0634650049163195,83.95298894561122
1068.6455537961497,1.3430485316419098,89.1467486692526,5.250282617681565,89.6507912814108,1.063618078147481,83.95232934344554
1068.7954829569132,1.3432369172934893,89.14686834448413,5.25114521736467,89.65084864624201,1.06377114989445,83.95166971833312
1068.9454121176766,1.343425302950927,89.14698798615207,5.252007799378662,89.65090599105498,1.063924220157637,83.95101007028425
1069.09534127844,1.3436136886142207,89.14710759427051,5.252870363730977,89.65096331586068,1.0640772889374532,83.95035039930917
1069.2452704392033,1.3438020742833683,89.14722716885356,5.253732910429039,89.65102062067001,1.0642303562343083,83.9496907054181
1069.3951995999666,1.3439904599583667,89.14734670991535,5.254595439480278,89.6510779054939,1.0643834220486124,83.94903098862129
1069.5451287607302,1.3441788456392147,89.14746621746997,5.255457950892114,89.65113517034327,1.064536486380776,83.94837124892895
1069.6950579214936,1.3443672313259083,89.14758569153146,5.256320444671959,89.65119241522899,1.0646895492312076,83.94771148635132
1069.844987082257,1.3445556170184456,89.14770513211394,5.25718292082723,89.65124964016195,1.0648426106003162,83.94705170089861
1069.9949162430203,1.3447440027168247,89.14782453923146,5.258045379365331,89.65130684515309,1.0649956704885113,83.94639189258105
1070.1448454037838,1.3449323884210431,89.14794391289811,5.258907820293672,89.65136403021324,1.0651487288962012,83.94573206140882
1070.2947745645472,1.3451207741310975,89.1480632531279,5.259770243619646,89.65142119535328,1.0653017858237919,83.94507220739212
1070.4447037253105,1.3453091598469857,89.14818255993492,5.260632649350649,89.65147834058409,1.0654548412716933,83.94441233054117
1070.594632886074,1.3454975455687057,89.14830183333318,5.261495037494077,89.6515354659165,1.0656078952403114,83.94375243086614
1070.7445620468372,1.3456859312962546,89.1484210733367,5.2623574080573166,89.65159257136136,1.0657609477300534,83.94309250837722
1070.8944912076008,1.3458743170296306,89.14854027995953,5.263219761047749,89.65164965692951,1.0659139987413266,83.94243256308461
1071.0444203683642,1.3460627027688308,89.14865945321566,5.264082096472752,89.65170672263177,1.0660670482745362,83.94177259499845
1071.1943495291275,1.3462510885138526,89.14877859311912,5.264944414339703,89.65176376847897,1.0662200963300887,83.94111260412895
1071.3442786898909,1.3464394742646937,89.14889769968389,5.265806714655972,89.65182079448194,1.0663731429083891,83.94045259048623
1071.4942078506542,1.3466278600213515,89.14901677292397,5.266668997428925,89.65187780065143,1.066526188009843,83.93979255408048
1071.6441370114178,1.3468162457838244,89.14913581285333,5.267531262665926,89.65193478699831,1.0666792316348557,83.93913249492186
1071.7940661721811,1.3470046315521087,89.14925481948598,5.268393510374333,89.65199175353331,1.066832273783831,83.9384724130205
1071.9439953329445,1.3471930173262028,89.14937379283583,5.269255740561499,89.65204870026723,1.066985314457173,83.93781230838655
1072.0939244937078,1.3473814031061038,89.1494927329169,5.2701179532347755,89.65210562721084,1.0671383536552863,83.93715218103014
1072.2438536544712,1.34756978889181,89.1496116397431,5.270980148401508,89.65216253437491,1.0672913913785742,83.9364920309614
1072.3937828152348,1.347758174683318,89.1497305133284,5.271842326069041,89.6522194217702,1.0674444276274395,83.9358318581905
1072.5437119759981,1.3479465604806264,89.14984935368669,5.272704486244708,89.65227628940745,1.0675974624022853,83.9351716627275
1072.6936411367615,1.3481349462837318,89.14996816083195,5.273566628935843,89.65233313729739,1.067750495703514,83.93451144458255
1072.8435702975248,1.3483233320926322,89.15008693477809,5.2744287541497785,89.65238996545077,1.0679035275315272,83.93385120376577
1072.9934994582882,1.3485117179073252,89.150205675539,5.275290861893841,89.6524467738783,1.0680565578867278,83.93319094028725
1073.1434286190517,1.3487001037278084,89.1503243831286,5.27615295217535,89.65250356259072,1.068209586769517,83.93253065415709
1073.293357779815,1.3488884895540794,89.15044305756079,5.277015025001621,89.6525603315987,1.068362614180295,83.9318703453854
1073.4432869405784,1.3490768753861349,89.15056169884947,5.27787708037997,89.65261708091299,1.0685156401194635,83.93121001398228
1073.5932161013418,1.3492652612239742,89.15068030700849,5.278739118317706,89.65267381054424,1.0686686645874226,83.93054965995779
1073.7431452621054,1.3494536470675935,89.15079888205175,5.279601138822134,89.65273052050314,1.0688216875845729,83.92988928332201
1073.8930744228687,1.349642032916991,89.15091742399309,5.280463141900553,89.6527872108004,1.0689747091113135,83.92922888408503
1074.043003583632,1.349830418772164,89.15103593284641,5.281325127560262,89.65284388144664,1.0691277291680443,83.92856846225692
1074.1929327443954,1.3500188046331099,89.15115440862552,5.2821870958085535,89.65290053245255,1.0692807477551642,83.92790801784774
1074.3428619051588,1.3502071904998267,89.15127285134427,5.2830490466527165,89.65295716382877,1.0694337648730718,83.92724755086755
1074.4927910659223,1.3503955763723121,89.15139126101653,5.283910980100038,89.65301377558598,1.0695867805221662,83.92658706132642
1074.6427202266857,1.3505839622505633,89.15150963765608,5.284772896157794,89.65307036773476,1.0697397947028446,83.92592654923436
1074.792649387449,1.3507723481345781,89.15162798127676,5.285634794833263,89.65312694028577,1.0698928074155059,83.92526601460145
1074.9425785482124,1.3509607340243535,89.1517462918924,5.2864966761337175,89.65318349324963,1.0700458186605462,83.92460545743774
1075.0925077089757,1.351149119919888,89.15186456951677,5.287358540066427,89.65324002663695,1.0701988284383634,83.9239448777532
1075.2424368697393,1.3513375058211792,89.15198281416369,5.28822038663866,89.65329654045834,1.0703518367493547,83.92328427555793
1075.3923660305027,1.3515258917282233,89.15210102584696,5.289082215857669,89.65335303472439,1.0705048435939157,83.92262365086192
1075.542295191266,1.3517142776410194,89.15221920458032,5.289944027730712,89.6534095094457,1.0706578489724423,83.92196300367519
1075.6922243520294,1.3519026635595646,89.15233735037758,5.290805822265044,89.65346596463283,1.0708108528853313,83.92130233400775
1075.8421535127927,1.3520910494838563,89.1524554632525,5.291667599467914,89.65352240029638,1.0709638553329772,83.92064164186962
1075.9920826735563,1.3522794354138927,89.15257354321881,5.292529359346566,89.65357881644691,1.071116856315776,83.91998092727079
1076.1420118343196,1.3524678213496704,89.1526915902903,5.293391101908236,89.65363521309496,1.0712698558341212,83.91932019022127
1076.291940995083,1.3526562072911879,89.1528096044807,5.294252827160163,89.65369159025109,1.0714228538884083,83.91865943073104
1076.4418701558463,1.352844593238442,89.15292758580372,5.2951145351095805,89.65374794792584,1.0715758504790314,83.91799864881011
1076.59179931661,1.3530329791914317,89.15304553427312,5.295976225763718,89.65380428612976,1.0717288456063836,83.91733784446842
1076.7417284773733,1.3532213651501528,89.15316344990262,5.296837899129792,89.65386060487336,1.0718818392708582,83.916677017716
1076.8916576381366,1.3534097511146042,89.1532813327059,5.297699555215031,89.65391690416718,1.0720348314728496,83.91601616856278
1077.0415867989,1.3535981370847827,89.15339918269669,5.298561194026645,89.6539731840217,1.072187822212749,83.91535529701873
1077.1915159596633,1.3537865230606867,89.1535169998887,5.29942281557185,89.65402944444745,1.0723408114909498,83.91469440309383
1077.341445120427,1.3539749090423134,89.15363478429558,5.300284419857854,89.65408568545489,1.0724937993078445,83.91403348679805
1077.4913742811902,1.3541632950296598,89.15375253593103,5.301146006891857,89.65414190705457,1.0726467856638235,83.91337254814131
1077.6413034419536,1.3543516810227247,89.15387025480875,5.302007576681064,89.65419810925691,1.0727997705592793,83.91271158713356
1077.791232602717,1.3545400670215053,89.15398794094237,5.302869129232667,89.6542542920724,1.0729527539946029,83.91205060378475
1077.9411617634803,1.3547284530259986,89.15410559434557,5.30373066455386,89.6543104555115,1.0731057359701852,83.9113895981048
1078.0910909242439,1.3549168390362032,89.15422321503199,5.304592182651831,89.6543665995847,1.073258716486416,83.91072857010367
1078.2410200850072,1.3551052250521156,89.15434080301527,5.305453683533765,89.65442272430242,1.073411695543686,83.91006751979128
1078.3909492457706,1.3552936110737346,89.15445835830907,5.3063151672068365,89.65447882967511,1.073564673142385,83.90940644717752
1078.540878406534,1.3554819971010565,89.154575880927,5.307176633678227,89.6545349157132,1.0737176492829024,83.90874535227235
1078.6908075672973,1.3556703831340804,89.15469337088268,5.30803808295511,89.65459098242711,1.0738706239656268,83.90808423508562
1078.8407367280608,1.355858769172803,89.15481082818974,5.30889951504465,89.65464702982726,1.0740235971909486,83.90742309562731
1078.9906658888242,1.356047155217222,89.15492825286175,5.3097609299540105,89.65470305792408,1.0741765689592544,83.90676193390726
1079.1405950495875,1.3562355412673348,89.15504564491235,5.310622327690351,89.65475906672796,1.0743295392709336,83.90610074993539
1079.290524210351,1.3564239273231395,89.15516300435512,5.311483708260832,89.65481505624928,1.0744825081263738,83.90543954372158
1079.4404533711142,1.3566123133846342,89.15528033120361,5.312345071672602,89.65487102649844,1.0746354755259624,83.90477831527575
1079.5903825318778,1.3568006994518154,89.15539762547145,5.313206417932811,89.65492697748583,1.0747884414700868,83.90411706460773
1079.7403116926412,1.3569890855246813,89.15551488717216,5.314067747048601,89.65498290922181,1.0749414059591333,83.90345579172742
1079.8902408534045,1.3571774716032297,89.15563211631932,5.314929059027113,89.65503882171674,1.075094368993489,83.9027944966447
1080.0401700141679,1.3573658576874577,89.1557493129265,5.315790353875485,89.65509471498098,1.0752473305735404,83.9021331793694
1080.1900991749314,1.3575542437773633,89.15586647700722,5.316651631600849,89.6551505890249,1.0754002906996725,83.90147183991141
1080.3400283356948,1.3577426298729445,89.15598360857506,5.317512892210332,89.65520644385882,1.0755532493722717,83.90081047828058
1080.4899574964581,1.357931015974198,89.15610070764347,5.318374135711057,89.65526227949306,1.075706206591723,83.90014909448675
1080.6398866572215,1.358119402081122,89.15621777422605,5.319235362110147,89.65531809593799,1.0758591623584108,83.89948768853976
1080.7898158179848,1.358307788193714,89.15633480833628,5.320096571414716,89.65537389320389,1.0760121166727203,83.89882626044948
1080.9397449787484,1.3584961743119726,89.15645180998766,5.320957763631881,89.65542967130109,1.0761650695350358,83.8981648102257
1081.0896741395118,1.3586845604358937,89.15656877919373,5.321818938768747,89.65548543023988,1.076318020945741,83.89750333787828
1081.2396033002751,1.358872946565476,89.15668571596794,5.322680096832418,89.65554117003057,1.07647097090522,83.89684184341704
1081.3895324610385,1.359061332700717,89.15680262032382,5.323541237829995,89.65559689068344,1.0766239194138552,83.89618032685178
1081.5394616218018,1.3592497188416146,89.1569194922748,5.324402361768578,89.65565259220878,1.0767768664720307,83.89551878819233
1081.6893907825654,1.3594381049881663,89.15703633183438,5.325263468655258,89.65570827461684,1.0769298120801287,83.89485722744851
1081.8393199433287,1.3596264911403693,89.15715313901602,5.326124558497122,89.65576393791792,1.0770827562385312,83.89419564463012
1081.989249104092,1.3598148772982217,89.15726991383316,5.326985631301255,89.65581958212226,1.0772356989476204,83.89353403974694
1082.1391782648554,1.3600032634617207,89.15738665629928,5.327846687074739,89.6558752072401,1.0773886402077784,83.89287241280877
1082.2891074256188,1.3601916496308646,89.15750336642779,5.328707725824654,89.6559308132817,1.077541580019386,83.8922107638254
1082.4390365863824,1.360380035805651,89.15762004423213,5.329568747558072,89.65598640025729,1.0776945183828253,83.89154909280663
1082.5889657471457,1.360568421986077,89.15773668972574,5.330429752282059,89.65604196817709,1.077847455298476,83.8908873997622
1082.738894907909,1.3607568081721404,89.15785330292204,5.331290740003681,89.65609751705134,1.078000390766718,83.89022568470195
1082.8888240686724,1.3609451943638389,89.1579698838344,5.3321517107300025,89.65615304689022,1.0781533247879334,83.88956394763558
1083.0387532294358,1.3611335805611708,89.15808643247628,5.333012664468079,89.65620855770396,1.0783062573625006,83.8889021885729
1083.1886823901993,1.361321966764133,89.15820294886105,5.333873601224965,89.65626404950277,1.0784591884907992,83.88824040752363
1083.3386115509627,1.3615103529727235,89.15831943300208,5.334734521007708,89.65631952229681,1.0786121181732091,83.88757860449756
1083.488540711726,1.3616987391869395,89.15843588491279,5.3355954238233565,89.65637497609629,1.078765046410108,83.88691677950442
1083.6384698724894,1.3618871254067795,89.15855230460652,5.33645630967895,89.65643041091136,1.0789179732018752,83.88625493255395
1083.788399033253,1.3620755116322405,89.15866869209667,5.33731717858153,89.6564858267522,1.0790708985488884,83.8855930636559
1083.9383281940163,1.3622638978633204,89.15878504739656,5.338178030538128,89.65654122362896,1.079223822451526,83.88493117282002
1084.0882573547797,1.3624522841000168,89.15890137051957,5.339038865555774,89.65659660155183,1.0793767449101654,83.88426926005599
1084.238186515543,1.362640670342327,89.15901766147904,5.339899683641495,89.65665196053092,1.0795296659251838,83.88360732537357
1084.3881156763064,1.3628290565902494,89.15913392028831,5.340760484802313,89.65670730057637,1.079682585496958,83.88294536878249
1084.53804483707,1.3630174428437818,89.1592501469607,5.341621269045248,89.65676262169832,1.0798355036258653,83.88228339029243
1084.6879739978333,1.3632058291029208,89.15936634150954,5.342482036377315,89.6568179239069,1.0799884203122807,83.88162138991311
1084.8379031585966,1.3633942153676648,89.15948250394814,5.343342786805522,89.6568732072122,1.0801413355565812,83.88095936765426
1084.98783231936,1.3635826016380117,89.15959863428981,5.344203520336877,89.65692847162437,1.0802942493591428,83.88029732352554
1085.1377614801233,1.3637709879139586,89.15971473254784,5.345064236978384,89.65698371715347,1.0804471617203395,83.87963525753666
1085.287690640887,1.3639593741955034,89.15983079873554,5.3459249367370445,89.65703894380961,1.0806000726405474,83.87897316969732
1085.4376198016503,1.364147760482644,89.15994683286618,5.346785619619849,89.65709415160289,1.0807529821201411,83.8783110600172
1085.5875489624136,1.3643361467753778,89.16006283495307,5.3476462856337905,89.65714934054336,1.0809058901594948,83.87764892850595
1085.737478123177,1.3645245330737024,89.16017880500942,5.348506934785858,89.65720451064112,1.0810587967589824,83.8769867751733
1085.8874072839403,1.3647129193776157,89.16029474304855,5.349367567083035,89.65725966190621,1.0812117019189782,83.87632460002887
1086.037336444704,1.3649013056871158,89.1604106490837,5.3502281825323035,89.65731479434871,1.081364605639856,83.87566240308234
1086.1872656054672,1.3650896920021993,89.16052652312813,5.351088781140633,89.65736990797865,1.0815175079219876,83.87500018434336
1086.3371947662306,1.3652780783228649,89.16064236519503,5.351949362915001,89.65742500280606,1.081670408765747,83.87433794382163
1086.487123926994,1.3654664646491097,89.1607581752977,5.352809927862374,89.65748007884103,1.0818233081715063,83.87367568152673
1086.6370530877573,1.3656548509809316,89.16087395344934,5.353670475989718,89.65753513609353,1.081976206139638,83.87301339746837
1086.7869822485209,1.3658432373183287,89.16098969966316,5.3545310073039944,89.65759017457361,1.0821291026705138,83.87235109165614
1086.9369114092842,1.3660316236612982,89.16110541395238,5.355391521812156,89.65764519429126,1.0822819977645057,83.8716887640997
1087.0868405700476,1.3662200100098374,89.16122109633022,5.3562520195211585,89.65770019525651,1.082434891421984,83.87102641480867
1087.236769730811,1.366408396363945,89.16133674680985,5.3571125004379505,89.65775517747934,1.0825877836433204,83.87036404379268
1087.3866988915745,1.366596782723618,89.16145236540449,5.35797296456948,89.65781014096977,1.0827406744288859,83.86970165106133
1087.5366280523378,1.3667851690888544,89.16156795212729,5.358833411922683,89.65786508573774,1.0828935637790504,83.86903923662427
1087.6865572131012,1.3669735554596514,89.16168350699145,5.359693842504501,89.65792001179325,1.0830464516941836,83.86837680049112
1087.8364863738645,1.3671619418360073,89.16179903001014,5.360554256321866,89.65797491914627,1.0831993381746559,83.86771434267143
1087.986415534628,1.3673503282179196,89.16191452119651,5.36141465338171,89.65802980780676,1.0833522232208364,83.86705186317484
1088.1363446953915,1.3675387146053863,89.16202998056372,5.362275033690961,89.65808467778467,1.0835051068330948,83.86638936201092
1088.2862738561548,1.367727100998404,89.16214540812491,5.363135397256534,89.65813952908994,1.0836579890117988,83.86572683918928
1088.4362030169182,1.3679154873969717,89.16226080389325,5.363995744085356,89.65819436173254,1.0838108697573177,83.8650642947195
1088.5861321776815,1.3681038738010864,89.16237616788182,5.364856074184335,89.65824917572237,1.0839637490700196,83.86440172861118
1088.7360613384449,1.3682922602107463,89.16249150010378,5.365716387560386,89.65830397106936,1.084116626950272,83.86373914087386
1088.8859904992084,1.368480646625949,89.16260680057225,5.366576684220417,89.65835874778345,1.0842695033984433,83.86307653151714
1089.0359196599718,1.3686690330466917,89.16272206930033,5.367436964171327,89.65841350587453,1.0844223784149,83.86241390055058
1089.1858488207351,1.3688574194729726,89.16283730630113,5.368297227420018,89.65846824535251,1.0845752520000091,83.86175124798372
1089.3357779814985,1.3690458059047887,89.16295251158775,5.369157473973385,89.65852296622728,1.0847281241541376,83.86108857382614
1089.4857071422618,1.3692341923421387,89.16306768517326,5.370017703838322,89.65857766850874,1.0848809948776517,83.86042587808738
1089.6356363030254,1.3694225787850203,89.16318282707076,5.3708779170217165,89.65863235220677,1.0850338641709183,83.85976316077699
1089.7855654637888,1.3696109652334305,89.16329793729332,5.3717381135304505,89.65868701733123,1.085186732034301,83.85910042190451
1089.9354946245521,1.369799351687367,89.163413015854,5.372598293371407,89.65874166389202,1.085339598468167,83.8584376614795
1090.0854237853155,1.3699877381468282,89.16352806276588,5.37345845655146,89.65879629189897,1.085492463472881,83.85777487951145
1090.2353529460788,1.3701761246118112,89.163643078042,5.374318603077487,89.65885090136193,1.0856453270488078,83.85711207600991
1090.3852821068424,1.3703645110823142,89.16375806169539,5.375178732956354,89.65890549229077,1.085798189196312,83.85644925098443
1090.5352112676057,1.3705528975583348,89.16387301373913,5.376038846194927,89.65896006469532,1.0859510499157574,83.85578640444446
1090.685140428369,1.3707412840398705,89.16398793418621,5.376898942800068,89.6590146185854,1.0861039092075087,83.85512353639956
1090.8350695891324,1.3709296705269194,89.16410282304967,5.377759022778634,89.65906915397086,1.086256767071929,83.85446064685924
1090.984998749896,1.3711180570194788,89.16421768034255,5.378619086137481,89.6591236708615,1.086409623509381,83.85379773583298
1091.1349279106594,1.3713064435175466,89.16433250607783,5.379479132883458,89.65917816926712,1.0865624785202288,83.8531348033303
1091.2848570714227,1.3714948300211205,89.16444730026852,5.380339163023411,89.65923264919755,1.0867153321048344,83.85247184936068
1091.434786232186,1.3716832165301984,89.16456206292763,5.381199176564184,89.65928711066255,1.0868681842635604,83.85180887393362
1091.5847153929494,1.3718716030447777,89.16467679406814,5.382059173512616,89.65934155367195,1.0870210349967688,83.85114587705857
1091.734644553713,1.3720599895648566,89.16479149370302,5.382919153875543,89.6593959782355,1.087173884304822,83.85048285874505
1091.8845737144763,1.3722483760904327,89.16490616184525,5.383779117659794,89.659450384363,1.0873267321880802,83.84981981900253
1092.0345028752397,1.3724367626215033,89.16502079850783,5.384639064872198,89.65950477206418,1.0874795786469054,83.84915675784046
1092.184432036003,1.3726251491580665,89.16513540370366,5.385498995519581,89.65955914134885,1.0876324236816588,83.8484936752683
1092.3343611967664,1.3728135357001199,89.16524997744574,5.386358909608761,89.65961349222673,1.0877852672926998,83.84783057129555
1092.48429035753,1.373001922247662,89.165364519747,5.387218807146558,89.65966782470757,1.0879381094803902,83.8471674459316
1092.6342195182933,1.3731903088006892,89.16547903062039,5.388078688139781,89.65972213880111,1.0880909502450886,83.84650429918595
1092.7841486790567,1.3733786953592002,89.16559351007882,5.388938552595239,89.6597764345171,1.0882437895871557,83.84584113106803
1092.93407783982,1.3735670819231924,89.16570795813524,5.389798400519738,89.65983071186524,1.08839662750695,83.8451779415873
1093.0840070005834,1.3737554684926632,89.16582237480256,5.3906582319200815,89.65988497085526,1.0885494640048314,83.84451473075315
1093.233936161347,1.3739438550676117,89.16593676009367,5.3915180468030695,89.65993921149688,1.0887022990811583,83.84385149857505
1093.3838653221103,1.374132241648034,89.16605111402151,5.39237784517549,89.65999343379978,1.088855132736289,83.84318824506242
1093.5337944828736,1.3743206282339284,89.16616543659894,5.393237627044136,89.66004763777369,1.0890079649705815,83.84252497022467
1093.683723643637,1.3745090148252932,89.16627972783888,5.394097392415794,89.66010182342826,1.0891607957843943,83.84186167407123
1093.8336528044006,1.374697401422126,89.16639398775419,5.394957141297251,89.6601559907732,1.089313625178085,83.84119835661149
1093.983581965164,1.3748857880244243,89.16650821635777,5.3958168736952805,89.66021013981819,1.08946645315201,83.84053501785486
1094.1335111259273,1.3750741746321853,89.16662241366247,5.396676589616661,89.66026427057288,1.089619279706527,83.83987165781076
1094.2834402866906,1.3752625612454075,89.16673657968114,5.397536289068164,89.66031838304694,1.089772104841992,83.83920827648859
1094.433369447454,1.3754509478640886,89.16685071442664,5.398395972056556,89.66037247725004,1.0899249285587624,83.83854487389773
1094.5832986082175,1.3756393344882265,89.16696481791185,5.399255638588607,89.6604265531918,1.0900777508571937,83.83788145004756
1094.733227768981,1.3758277211178183,89.16707889014957,5.40011528867107,89.66048061088188,1.0902305717376413,83.83721800494749
1094.8831569297442,1.3760161077528619,89.16719293115266,5.400974922310707,89.66053465032991,1.0903833912004615,83.83655453860688
1095.0330860905076,1.3762044943933556,89.16730694093393,5.4018345395142715,89.6605886715455,1.0905362092460087,83.83589105103509
1095.183015251271,1.376392881039297,89.1674209195062,5.402694140288509,89.6606426745383,1.0906890258746387,83.8352275422415
1095.3329444120345,1.376581267690684,89.16753486688228,5.403553724640171,89.6606966593179,1.0908418410867053,83.83456401223549
1095.4828735727979,1.3767696543475134,89.167648783075,5.4044132925759945,89.66075062589394,1.090994654882563,83.8339004610264
1095.6328027335612,1.376958041009784,89.16776266809713,5.405272844102722,89.66080457427596,1.0911474672625658,83.83323688862359
1095.7827318943246,1.3771464276774934,89.16787652196146,5.406132379227086,89.66085850447361,1.0913002782270675,83.83257329503641
1095.932661055088,1.377334814350639,89.1679903446808,5.406991897955819,89.66091241649643,1.0914530877764217,83.83190968027422
1096.0825902158515,1.3775232010292189,89.1681041362679,5.407851400295648,89.66096631035404,1.0916058959109813,83.83124604434633
1096.2325193766148,1.3777115877132309,89.16821789673554,5.408710886253299,89.66102018605599,1.0917587026310995,83.8305823872621
1096.3824485373782,1.3778999744026723,89.16833162609649,5.409570355835488,89.66107404361183,1.0919115079371278,83.82991870903085
1096.5323776981415,1.378088361097541,89.1684453243635,5.410429809048932,89.66112788303114,1.0920643118294193,83.8292550096619
1096.682306858905,1.3782767477978353,89.16855899154933,5.411289245900347,89.66118170432348,1.0922171143083257,83.82859128916458
1096.8322360196685,1.3784651345035528,89.1686726276667,5.412148666396442,89.66123550749838,1.0923699153741988,83.82792754754823
1096.9821651804318,1.3786535212146906,89.16878623272835,5.413008070543918,89.66128929256534,1.0925227150273897,83.82726378482211
1097.1320943411952,1.3788419079312473,89.16889980674704,5.413867458349482,89.66134305953395,1.09267551326825,83.82660000099557
1097.2820235019585,1.3790302946532207,89.16901334973544,5.414726829819828,89.66139680841371,1.09282831009713,83.8259361960779
1097.431952662722,1.3792186813806078,89.1691268617063,5.415586184961653,89.66145053921413,1.09298110551438,83.8252723700784
1097.5818818234854,1.379407068113407,89.16924034267232,5.416445523781648,89.66150425194472,1.0931338995203506,83.82460852300635
1097.7318109842488,1.3795954548516158,89.16935379264619,5.417304846286498,89.661557946615,1.0932866921153916,83.82394465487104
1097.8817401450121,1.3797838415952322,89.16946721164062,5.4181641524828885,89.66161162323445,1.0934394832998524,83.82328076568179
1098.0316693057755,1.3799722283442537,89.1695805996683,5.419023442377497,89.66166528181256,1.093592273074082,83.82261685544783
1098.181598466539,1.380160615098679,89.16969395674188,5.419882715977004,89.66171892235882,1.0937450614384303,83.82195292417845
1098.3315276273024,1.3803490018585043,89.16980728287406,5.420741973288078,89.66177254488268,1.0938978483932458,83.82128897188294
1098.4814567880658,1.3805373886237284,89.1699205780775,5.42160121431739,89.66182614939365,1.0940506339388762,83.82062499857054
1098.6313859488291,1.3807257753943487,89.17003384236484,5.422460439071603,89.66187973590115,1.0942034180756701,83.81996100425052
1098.7813151095925,1.3809141621703636,89.17014707574876,5.423319647557381,89.66193330441466,1.094356200803976,83.81929698893214
1098.931244270356,1.381102548951771,89.1702602782419,5.4241788397813835,89.66198685494363,1.0945089821241407,83.81863295262464
1099.0811734311194,1.3812909357385676,89.17037344985688,5.425038015750261,89.66204038749748,1.0946617620365113,83.81796889533727
1099.2311025918827,1.3814793225307518,89.17048659060634,5.4258971754706655,89.66209390208567,1.0948145405414356,83.81730481707929
1099.381031752646,1.3816677093283218,89.1705997005029,5.426756318949245,89.66214739871762,1.094967317639259,83.81664071785991
1099.5309609134094,1.3818560961312745,89.17071277955921,5.427615446192643,89.66220087740273,1.0951200933303296,83.81597659768838
1099.680890074173,1.382044482939609,89.17082582778784,5.4284745572075,89.66225433815045,1.095272867614992,83.8153124565739
1099.8308192349364,1.3822328697533215,89.1709388452014,5.429333652000448,89.66230778097015,1.0954256404935931,83.81464829452574
1099.9807483956997,1.3824212565724108,89.1710518318125,5.430192730578126,89.66236120587125,1.0955784119664775,83.81398411155308
1100.130677556463,1.3826096433968744,89.17116478763374,5.431051792947157,89.66241461286316,1.0957311820339914,83.81331990766515
1100.2806067172264,1.3827980302267107,89.17127771267769,5.431910839114171,89.66246800195523,1.095883950696479,83.81265568287117
1100.43053587799,1.3829864170619168,89.1713906069569,5.432769869085789,89.66252137315688,1.096036717954286,83.8119914371803
1100.5804650387533,1.3831748039024905,89.17150347048398,5.4336288828686286,89.66257472647743,1.096189483807755,83.81132717060179
1100.7303941995167,1.3833631907484298,89.17161630327148,5.434487880469301,89.66262806192631,1.0963422482572318,83.8106628831448
1100.88032336028,1.3835515775997331,89.17172910533195,5.4353468618944225,89.66268137951285,1.0964950113030596,83.80999857481854
1101.0302525210436,1.3837399644563977,89.17184187667795,5.436205827150598,89.66273467924638,1.0966477729455821,83.80933424563219
1101.180181681807,1.3839283513184206,89.171954617322,5.437064776244432,89.66278796113629,1.0968005331851418,83.80866989559493
1101.3301108425703,1.3841167381858008,89.17206732727665,5.437923709182522,89.66284122519191,1.0969532920220826,83.80800552471594
1101.4800400033337,1.3843051250585354,89.17218000655444,5.438782625971469,89.66289447142255,1.0971060494567464,83.8073411330044
1101.629969164097,1.3844935119366228,89.17229265516787,5.439641526617863,89.66294769983755,1.0972588054894763,83.80667672046945
1101.7798983248606,1.3846818988200604,89.17240527312947,5.440500411128294,89.66300091044621,1.0974115601206145,83.80601228712028
1101.929827485624,1.3848702857088462,89.17251786045173,5.441359279509348,89.6630541032579,1.0975643133505018,83.80534783296604
1102.0797566463873,1.3850586726029779,89.17263041714718,5.442218131767608,89.66310727828187,1.0977170651794803,83.80468335801588
1102.2296858071506,1.3852470595024533,89.17274294322829,5.4430769679096525,89.66316043552744,1.0978698156078917,83.80401886227894
1102.379614967914,1.3854354464072705,89.17285543870756,5.443935787942053,89.66321357500392,1.0980225646360764,83.80335434576438
1102.5295441286776,1.385623833317427,89.17296790359747,5.444794591871387,89.66326669672056,1.098175312264375,83.80268980848133
1102.679473289441,1.3858122202329204,89.17308033791048,5.44565337970422,89.66331980068668,1.0983280584931279,83.80202525043894
1102.8294024502043,1.3860006071537492,89.17319274165907,5.446512151447115,89.6633728869115,1.0984808033226756,83.80136067164632
1102.9793316109676,1.3861889940799108,89.17330511485571,5.447370907106632,89.66342595540435,1.0986335467533577,83.80069607211261
1103.129260771731,1.386377381011403,89.17341745751283,5.448229646689331,89.66347900617446,1.0987862887855138,83.80003145184692
1103.2791899324945,1.3865657679482242,89.1735297696429,5.449088370201766,89.66353203923107,1.0989390294194834,83.79936681085839
1103.429119093258,1.386754154890371,89.17364205125834,5.449947077650484,89.66358505458345,1.0990917686556052,83.79870214915609
1103.5790482540212,1.3869425418378427,89.17375430237159,5.450805769042034,89.66363805224081,1.0992445064942173,83.79803746674918
1103.7289774147846,1.387130928790636,89.17386652299508,5.451664444382957,89.66369103221243,1.0993972429356589,83.79737276364672
1103.878906575548,1.3873193157487491,89.17397871314124,5.452523103679793,89.66374399450748,1.0995499779802682,83.79670803985782
1104.0288357363115,1.3875077027121805,89.17409087282246,5.453381746939082,89.66379693913525,1.0997027116283828,83.79604329539158
1104.1787648970749,1.3876960896809267,89.17420300205117,5.454240374167352,89.66384986610488,1.0998554438803403,83.7953785302571
1104.3286940578382,1.3878844766549865,89.17431510083975,5.455098985371132,89.66390277542564,1.1000081747364776,83.79471374446342
1104.4786232186016,1.3880728636343573,89.17442716920061,5.455957580556947,89.66395566710669,1.1001609041971325,83.79404893801969
1104.6285523793651,1.3882612506190375,89.17453920714613,5.4568161597313205,89.66400854115723,1.1003136322626412,83.79338411093492
1104.7784815401285,1.3884496376090247,89.17465121468868,5.45767472290077,89.66406139758645,1.1004663589333397,83.79271926321822
1104.9284107008918,1.3886380246043162,89.17476319184064,5.458533270071809,89.66411423640355,1.1006190842095656,83.79205439487865
1105.0783398616552,1.3888264116049103,89.17487513861438,5.459391801250949,89.66416705761768,1.1007718080916533,83.79138950592525
1105.2282690224185,1.389014798610805,89.17498705502226,5.460250316444699,89.66421986123802,1.1009245305799389,83.7907245963671
1105.3781981831821,1.389203185621998,89.17509894107663,5.461108815659564,89.66427264727373,1.101077251674758,83.79005966621324
1105.5281273439455,1.3893915726384867,89.17521079678983,5.461967298902041,89.66432541573397,1.1012299713764457,83.78939471547272
1105.6780565047088,1.3895799596602696,89.17532262217419,5.462825766178628,89.66437816662787,1.1013826896853363,83.7887297441546
1105.8279856654722,1.3897683466873438,89.17543441724207,5.4636842174958185,89.66443089996459,1.1015354066017642,83.7880647522679
1105.9779148262355,1.389956733719708,89.17554618200579,5.464542652860103,89.66448361575324,1.1016881221260644,83.78739973982168
1106.127843986999,1.39014512075736,89.17565791647765,5.465401072277971,89.66453631400297,1.1018408362585705,83.78673470682493
1106.2777731477624,1.3903335078002965,89.17576962066998,5.466259475755899,89.6645889947229,1.1019935489996155,83.78606965328669
1106.4277023085258,1.390521894848517,89.17588129459509,5.46711786330037,89.66464165792216,1.102146260349534,83.785404579216
1106.5776314692891,1.390710281902018,89.17599293826525,5.467976234917861,89.66469430360983,1.1022989703086579,83.78473948462185
1106.7275606300525,1.3908986689607985,89.17610455169279,5.468834590614841,89.66474693179504,1.1024516788773207,83.78407436951329
1106.877489790816,1.3910870560248552,89.17621613488996,5.469692930397784,89.66479954248686,1.102604386055855,83.78340923389929
1107.0274189515794,1.3912754430941865,89.17632768786906,5.470551254273149,89.66485213569439,1.1027570918445926,83.78274407778886
1107.1773481123428,1.3914638301687907,89.17643921064237,5.471409562247401,89.66490471142673,1.1029097962438654,83.78207890119101
1107.3272772731061,1.3916522172486647,89.17655070322213,5.472267854326999,89.66495726969292,1.1030624992540057,83.78141370411474
1107.4772064338697,1.3918406043338072,89.17666216562064,5.473126130518398,89.66500981050207,1.1032152008753453,83.78074848656901
1107.627135594633,1.3920289914242154,89.17677359785012,5.473984390828049,89.66506233386322,1.103367901108214,83.78008324856283
1107.7770647553964,1.3922173785198877,89.17688499992282,5.474842635262398,89.66511483978543,1.1035205999529438,83.77941799010517
1107.9269939161597,1.3924057656208215,89.17699637185098,5.47570086382789,89.66516732827775,1.103673297409865,83.77875271120502
1108.076923076923,1.3925941527270151,89.17710771364683,5.476559076530967,89.66521979934923,1.103825993479308,83.77808741187131
1108.2268522376867,1.3927825398384663,89.17721902532261,5.477417273378068,89.66527225300892,1.1039786881616027,83.77742209211306
1108.37678139845,1.3929709269551729,89.17733030689054,5.4782754543756225,89.66532468926582,1.104131381457079,83.77675675193919
1108.5267105592134,1.3931593140771328,89.17744155836282,5.4791336195300655,89.66537710812898,1.1042840733660664,83.7760913913587
1108.6766397199767,1.3933477012043436,89.17755277975166,5.479991768847821,89.66542950960742,1.1044367638888941,83.7754260103805
1108.82656888074,1.393536088336803,89.17766397106926,5.480849902335312,89.66548189371014,1.104589453025891,83.77476060901357
1108.9764980415036,1.3937244754745102,89.17777513232782,5.481708019998963,89.66553426044615,1.1047421407773863,83.77409518726684
1109.126427202267,1.3939128626174615,89.17788626353952,5.482566121845186,89.66558660982444,1.1048948271437078,83.77342974514924
1109.2763563630303,1.394101249765655,89.17799736471655,5.483424207880395,89.66563894185403,1.105047512125184,83.77276428266974
1109.4262855237937,1.3942896369190896,89.17810843587105,5.484282278110999,89.66569125654388,1.1052001957221425,83.77209879983725
1109.576214684557,1.3944780240777621,89.17821947701522,5.4851403325434065,89.66574355390298,1.105352877934911,83.77143329666067
1109.7261438453206,1.3946664112416713,89.17833048816121,5.485998371184021,89.66579583394031,1.1055055587638174,83.77076777314898
1109.876073006084,1.394854798410814,89.17844146932119,5.486856394039237,89.66584809666483,1.1056582382091877,83.77010222931104
1110.0260021668473,1.395043185585189,89.17855242050727,5.487714401115455,89.66590034208551,1.1058109162713494,83.76943666515581
1110.1759313276107,1.3952315727647937,89.17866334173164,5.488572392419062,89.66595257021129,1.1059635929506286,83.76877108069215
1110.325860488374,1.3954199599496262,89.1787742330064,5.489430367956452,89.66600478105113,1.1061162682473524,83.768105475929
1110.4757896491376,1.3956083471396845,89.17888509434367,5.49028832773401,89.66605697461397,1.1062689421618461,83.76743985087526
1110.625718809901,1.3957967343349664,89.17899592575559,5.491146271758116,89.66610915090874,1.1064216146944355,83.76677420553982
1110.7756479706643,1.395985121535469,89.17910672725428,5.492004200035147,89.66616130994437,1.1065742858454455,83.76610853993157
1110.9255771314276,1.3961735087411913,89.17921749885181,5.492862112571481,89.6662134517298,1.1067269556152017,83.76544285405937
1111.0755062921912,1.3963618959521311,89.17932824056034,5.493720009373491,89.66626557627394,1.10687962400403,83.76477714793214
1111.2254354529546,1.3965502831682854,89.17943895239192,5.49457789044754,89.66631768358567,1.1070322910122539,83.76411142155875
1111.375364613718,1.3967386703896523,89.17954963435865,5.4954357557999955,89.66636977367395,1.107184956640197,83.76344567494806
1111.5252937744813,1.3969270576162307,89.17966028647263,5.496293605437221,89.66642184654764,1.1073376208881853,83.76277990810894
1111.6752229352446,1.3971154448480176,89.17977090874591,5.497151439365571,89.66647390221564,1.1074902837565412,83.76211412105026
1111.8251520960082,1.3973038320850115,89.17988150119056,5.498009257591405,89.66652594068682,1.1076429452455892,83.76144831378087
1111.9750812567715,1.3974922193272095,89.17999206381864,5.498867060121066,89.66657796197009,1.1077956053556515,83.76078248630965
1112.125010417535,1.3976806065746097,89.18010259664224,5.499724846960907,89.6666299660743,1.1079482640870517,83.76011663864544
1112.2749395782982,1.3978689938272106,89.18021309967338,5.500582618117273,89.66668195300832,1.108100921440113,83.75945077079706
1112.4248687390616,1.3980573810850094,89.18032357292411,5.501440373596501,89.66673392278103,1.1082535774151572,83.7587848827734
1112.5747978998252,1.3982457683480047,89.18043401640645,5.502298113404931,89.66678587540126,1.1084062320125065,83.75811897458325
1112.7247270605885,1.3984341556161939,89.18054443013246,5.503155837548897,89.66683781087787,1.108558885232483,83.75745304623548
1112.8746562213519,1.3986225428895747,89.18065481411413,5.504013546034729,89.66688972921969,1.1087115370754086,83.7567870977389
1113.0245853821152,1.3988109301681453,89.1807651683635,5.504871238868753,89.66694163043556,1.1088641875416048,83.75612112910233
1113.1745145428786,1.3989993174519038,89.18087549289258,5.505728916057294,89.66699351453433,1.1090168366313917,83.75545514033459
1113.3244437036421,1.399187704740848,89.18098578771337,5.506586577606673,89.66704538152479,1.1091694843450914,83.75478913144453
1113.4743728644055,1.3993760920349756,89.18109605283784,5.507444223523207,89.66709723141578,1.109322130683024,83.75412310244091
1113.6243020251688,1.3995644793342843,89.18120628827803,5.508301853813205,89.66714906421609,1.1094747756455094,83.75345705333258
1113.7742311859322,1.3997528666387729,89.18131649404589,5.5091594684829825,89.66720087993454,1.1096274192328686,83.75279098412834
1113.9241603466955,1.3999412539484384,89.18142667015341,5.510017067538843,89.66725267857994,1.1097800614454207,83.75212489483694
1114.0740895074591,1.4001296412632789,89.18153681661258,5.510874650987093,89.66730446016105,1.1099327022834857,83.75145878546722
1114.2240186682225,1.4003180285832926,89.18164693343532,5.511732218834029,89.66735622468666,1.1100853417473824,83.75079265602795
1114.3739478289858,1.4005064159084775,89.18175702063363,5.51258977108595,89.66740797216558,1.1102379798374302,83.75012650652793
1114.5238769897492,1.4006948032388307,89.18186707821943,5.5134473077491455,89.66745970260655,1.1103906165539472,83.74946033697593
1114.6738061505127,1.4008831905743515,89.18197710620468,5.51430482882991,89.66751141601836,1.1105432518972527,83.74879414738074
1114.823735311276,1.4010715779150367,89.18208710460134,5.515162334334527,89.66756311240977,1.1106958858676645,83.7481279377511
1114.9736644720394,1.4012599652608841,89.1821970734213,5.51601982426928,89.66761479178949,1.1108485184655006,83.7474617080958
1115.1235936328028,1.4014483526118926,89.18230701267653,5.516877298640449,89.66766645416634,1.1110011496910785,83.7467954584236
1115.2735227935661,1.4016367399680592,89.18241692237893,5.517734757454312,89.667718099549,1.1111537795447166,83.74612918874327
1115.4234519543297,1.4018251273293825,89.18252680254042,5.518592200717138,89.66776972794625,1.1113064080267303,83.74546289906355
