frequency_hz,linear_triplen_check_grid_ohm,linear_triplen_check_grid_angle_deg,linear_triplen_check_filter_ohm,linear_triplen_check_filter_angle_deg,linear_triplen_check_pcc_ohm,linear_triplen_check_pcc_angle_deg
1115.573381115093,1.4020135146958597,89.18263665317289,5.519449628435198,89.66782133936681,1.111459035137438,83.74479658939319
1115.7233102758564,1.4022019020674896,89.18274647428827,5.520307040614759,89.66787293381938,1.1116116608771556,83.74413025974094
1115.8732394366198,1.4023902894442692,89.18285626589842,5.521164437262084,89.66792451131269,1.1117642852461997,83.74346391011554
1116.0231685973831,1.4025786768261972,89.18296602801526,5.52202181838343,89.66797607185546,1.1119169082448863,83.74279754052574
1116.1730977581467,1.402767064213271,89.18307576065064,5.522879183985057,89.66802761545641,1.1120695298735317,83.74213115098026
1116.32302691891,1.402955451605489,89.18318546381646,5.5237365340732145,89.6680791421242,1.1122221501324505,83.7414647414878
1116.4729560796734,1.4031438390028486,89.1832951375246,5.5245938686541525,89.66813065186754,1.112374769021959,83.74079831205714
1116.6228852404367,1.4033322264053476,89.18340478178688,5.525451187734115,89.66818214469514,1.1125273865423717,83.74013186269697
1116.7728144012,1.4035206138129852,89.18351439661518,5.526308491319348,89.66823362061564,1.1126800026940038,83.73946539341601
1116.9227435619637,1.403709001225758,89.18362398202137,5.527165779416092,89.66828507963774,1.1128326174771697,83.73879890422296
1117.072672722727,1.4038973886436645,89.18373353801726,5.528023052030578,89.6683365217701,1.1129852308921833,83.73813239512654
1117.2226018834904,1.4040857760667025,89.18384306461472,5.528880309169041,89.66838794702139,1.1131378429393586,83.73746586613544
1117.3725310442537,1.4042741634948699,89.18395256182555,5.52973755083771,89.66843935540028,1.1132904536190102,83.73679931725837
1117.522460205017,1.4044625509281647,89.18406202966159,5.530594777042809,89.66849074691538,1.113443062931451,83.73613274850403
1117.6723893657806,1.404650938366585,89.18417146813465,5.531451987790567,89.66854212157537,1.1135956708769943,83.73546615988108
1117.822318526544,1.4048393258101284,89.18428087725655,5.532309183087196,89.66859347938887,1.1137482774559528,83.73479955139825
1117.9722476873073,1.405027713258793,89.18439025703908,5.533166362938915,89.66864482036453,1.1139008826686396,83.73413292306418
1118.1221768480707,1.4052161007125765,89.18449960749408,5.534023527351936,89.66869614451096,1.1140534865153668,83.73346627488755
1118.2721060088343,1.4054044881714776,89.1846089286333,5.5348806763324685,89.6687474518368,1.1142060889964471,83.73279960687707
1118.4220351695976,1.4055928756354934,89.18471822046854,5.535737809886716,89.6687987423506,1.1143586901121922,83.73213291904136
1118.571964330361,1.4057812631046218,89.18482748301157,5.536594928020886,89.66885001606107,1.1145112898629135,83.7314662113891
1118.7218934911243,1.4059696505788617,89.1849367162742,5.537452030741173,89.66890127297673,1.1146638882489226,83.73079948392898
1118.8718226518877,1.4061580380582104,89.18504592026817,5.538309118053774,89.66895251310622,1.1148164852705307,83.73013273666962
1119.0217518126512,1.4063464255426659,89.18515509500523,5.539166189964884,89.66900373645811,1.114969080928049,83.72946596961967
1119.1716809734146,1.406534813032226,89.18526424049715,5.54002324648069,89.66905494304098,1.1151216752217876,83.7287991827878
1119.321610134178,1.406723200526889,89.18537335675568,5.5408802876073775,89.66910613286342,1.1152742681520573,83.72813237618261
1119.4715392949413,1.4069115880266523,89.18548244379257,5.54173731335113,89.669157305934,1.115426859719168,83.72746554981279
1119.6214684557046,1.4070999755315141,89.18559150161954,5.542594323718129,89.6692084622613,1.1155794499234297,83.72679870368695
1119.7713976164682,1.4072883630414734,89.18570053024831,5.543451318714546,89.66925960185384,1.115732038765152,83.72613183781371
1119.9213267772316,1.4074767505565267,89.18580952969064,5.544308298346557,89.6693107247202,1.1158846262446445,83.7254649522017
1120.071255937995,1.4076651380766718,89.18591849995822,5.54516526262033,89.66936183086894,1.1160372123622153,83.72479804685956
1120.2211850987583,1.4078535256019078,89.18602744106278,5.546022211542031,89.66941292030857,1.1161897971181742,83.72413112179588
1120.3711142595216,1.4080419131322324,89.186136353016,5.546879145117823,89.66946399304766,1.1163423805128299,83.72346417701928
1120.5210434202852,1.4082303006676435,89.18624523582959,5.547736063353867,89.66951504909471,1.1164949625464904,83.72279721253837
1120.6709725810485,1.4084186882081384,89.18635408951525,5.548592966256318,89.66956608845827,1.1166475432194634,83.72213022836176
1120.820901741812,1.408607075753716,89.18646291408466,5.5494498538313275,89.66961711114683,1.1168001225320572,83.72146322449804
1120.9708309025752,1.4087954633043736,89.18657170954948,5.550306726085046,89.66966811716892,1.1169527004845792,83.72079620095582
1121.1207600633386,1.4089838508601091,89.18668047592142,5.5511635830236195,89.66971910653307,1.1171052770773366,83.72012915774367
1121.2706892241022,1.409172238420921,89.18678921321214,5.552020424653195,89.66977007924773,1.117257852310637,83.71946209487018
1121.4206183848655,1.4093606259868074,89.18689792143326,5.552877250979907,89.6698210353214,1.117410426184787,83.71879501234393
1121.5705475456289,1.4095490135577655,89.18700660059649,5.553734062009893,89.66987197476261,1.1175629987000926,83.71812791017352
1121.7204767063922,1.4097374011337933,89.18711525071345,5.554590857749288,89.66992289757982,1.1177155698568606,83.71746078836753
1121.8704058671558,1.4099257887148897,89.18722387179578,5.555447638204221,89.6699738037815,1.1178681396553967,83.71679364693448
1122.0203350279191,1.4101141763010516,89.18733246385511,5.556304403380819,89.67002469337612,1.1180207080960074,83.71612648588298
1122.1702641886825,1.4103025638922777,89.18744102690312,5.557161153285204,89.67007556637216,1.118173275178997,83.71545930522157
1122.3201933494458,1.4104909514885657,89.18754956095137,5.558017887923497,89.67012642277807,1.1183258409046721,83.71479210495882
1122.4701225102092,1.4106793390899133,89.1876580660115,5.558874607301814,89.67017726260228,1.118478405273337,83.71412488510326
1122.6200516709728,1.4108677266963194,89.18776654209513,5.559731311426272,89.67022808585328,1.1186309682852966,83.71345764566347
1122.7699808317361,1.4110561143077809,89.18787498921385,5.560588000302976,89.67027889253947,1.1187835299408557,83.71279038664797
1122.9199099924995,1.4112445019242958,89.18798340737929,5.561444673938037,89.67032968266932,1.1189360902403178,83.71212310806531
1123.0698391532628,1.4114328895458634,89.188091796603,5.562301332337557,89.67038045625122,1.119088649183988,83.71145580992402
1123.2197683140262,1.41162127717248,89.1882001568966,5.563157975507637,89.67043121329364,1.1192412067721689,83.71078849223265
1123.3696974747897,1.4118096648041452,89.18830848827166,5.564014603454374,89.67048195380497,1.1193937630051654,83.71012115499971
1123.519626635553,1.4119980524408553,89.18841679073974,5.564871216183862,89.6705326777936,1.1195463178832792,83.70945379823371
1123.6695557963164,1.4121864400826094,89.18852506431243,5.565727813702192,89.67058338526799,1.1196988714068143,83.7087864219432
1123.8194849570798,1.4123748277294053,89.18863330900128,5.566584396015451,89.67063407623651,1.1198514235760733,83.70811902613669
1123.9694141178431,1.4125632153812406,89.18874152481784,5.567440963129723,89.67068475070754,1.120003974391359,83.70745161082266
1124.1193432786067,1.412751603038114,89.18884971177367,5.568297515051091,89.67073540868948,1.120156523852973,83.70678417600963
1124.26927243937,1.4129399907000226,89.18895786988031,5.56915405178563,89.67078605019073,1.1203090719612174,83.70611672170612
1124.4192016001334,1.4131283783669648,89.18906599914929,5.570010573339416,89.67083667521965,1.1204616187163945,83.70544924792061
1124.5691307608968,1.4133167660389387,89.18917409959217,5.5708670797185205,89.6708872837846,1.1206141641188057,83.70478175466161
1124.7190599216603,1.4135051537159427,89.18928217122043,5.57172357092901,89.67093787589396,1.1207667081687518,83.7041142419376
1124.8689890824237,1.4136935413979739,89.18939021404562,5.572580046976951,89.67098845155608,1.120919250866534,83.70344670975707
1125.018918243187,1.4138819290850306,89.18949822807924,5.573436507868404,89.67103901077932,1.1210717922124531,83.70277915812848
1125.1688474039504,1.4140703167771107,89.1896062133328,5.574292953609428,89.67108955357203,1.1212243322068098,83.70211158706033
1125.3187765647137,1.4142587044742125,89.1897141698178,5.575149384206077,89.67114007994256,1.1213768708499043,83.7014439965611
1125.4687057254773,1.4144470921763344,89.18982209754574,5.576005799664406,89.67119058989921,1.1215294081420362,83.70077638663922
1125.6186348862407,1.4146354798834735,89.1899299965281,5.576862199990459,89.67124108345035,1.121681944083506,83.70010875730318
1125.768564047004,1.4148238675956277,89.19003786677635,5.5777185851902855,89.67129156060427,1.1218344786746122,83.69944110856146
1125.9184932077674,1.415012255312796,89.19014570830201,5.578574955269923,89.67134202136933,1.121987011915655,83.69877344042249
1126.0684223685307,1.4152006430349755,89.1902535211165,5.579431310235416,89.6713924657538,1.122139543806933,83.69810575289472
1126.2183515292943,1.4153890307621644,89.1903613052313,5.580287650092798,89.67144289376601,1.122292074348745,83.6974380459866
1126.3682806900576,1.4155774184943613,89.19046906065788,5.5811439748481,89.67149330541424,1.1224446035413895,83.69677031970659
1126.518209850821,1.4157658062315635,89.19057678740768,5.582000284507353,89.67154370070683,1.1225971313851655,83.6961025740631
1126.6681390115843,1.4159541939737692,89.19068448549216,5.582856579076582,89.67159407965202,1.1227496578803695,83.6954348090646
1126.8180681723477,1.4161425817209765,89.19079215492272,5.583712858561812,89.67164444225811,1.1229021830273007,83.6947670247195
1126.9679973331113,1.4163309694731838,89.19089979571083,5.584569122969061,89.6716947885334,1.123054706826256,83.69409922103623
1127.1179264938746,1.416519357230388,89.19100740786791,5.585425372304345,89.67174511848613,1.1232072292775324,83.69343139802321
1127.267855654638,1.416707744992588,89.19111499140539,5.586281606573679,89.6717954321246,1.1233597503814277,83.69276355568886
1127.4177848154013,1.4168961327597818,89.19122254633464,5.587137825783072,89.67184572945703,1.1235122701382385,83.69209569404161
1127.5677139761647,1.4170845205319667,89.19133007266714,5.587994029938531,89.67189601049171,1.123664788548261,83.69142781308985
1127.7176431369282,1.4172729083091415,89.19143757041424,5.588850219046062,89.67194627523686,1.123817305611792,83.69075991284198
1127.8675722976916,1.417461296091304,89.19154503958734,5.589706393111663,89.67199652370074,1.123969821329127,83.69009199330644
1128.017501458455,1.417649683878452,89.19165248019785,5.590562552141331,89.67204675589161,1.124122335700562,83.68942405449158
1128.1674306192183,1.4178380716705834,89.19175989225714,5.59141869614106,89.67209697181765,1.1242748487263925,83.68875609640584
1128.3173597799819,1.4180264594676968,89.1918672757766,5.592274825116845,89.67214717148714,1.1244273604069144,83.68808811905757
1128.4672889407452,1.4182148472697895,89.1919746307676,5.593130939074668,89.67219735490826,1.1245798707424222,83.68742012245518
1128.6172181015086,1.41840323507686,89.1920819572415,5.59398703802052,89.67224752208925,1.1247323797332107,83.68675210660705
1128.767147262272,1.4185916228889062,89.19218925520966,5.594843121960375,89.6722976730383,1.124884887379575,83.68608407152153
1128.9170764230353,1.4187800107059259,89.19229652468344,5.595699190900218,89.67234780776364,1.125037393681809,83.68541601720705
1129.0670055837988,1.418968398527918,89.19240376567419,5.596555244846022,89.67239792627345,1.1251898986402071,83.68474794367191
1129.2169347445622,1.419156786354879,89.19251097819324,5.597411283803757,89.67244802857591,1.125342402255063,83.68407985092452
1129.3668639053255,1.4193451741868084,89.19261816225195,5.59826730777939,89.67249811467923,1.1254949045266702,83.68341173897325
1129.516793066089,1.419533562023703,89.19272531786162,5.599123316778893,89.67254818459158,1.1256474054553223,83.68274360782641
1129.6667222268522,1.419721949865562,89.19283244503359,5.599979310808226,89.67259823832114,1.1257999050413123,83.68207545749239
1129.8166513876158,1.4199103377123827,89.19293954377919,5.600835289873345,89.67264827587609,1.1259524032849335,83.68140728797951
1129.9665805483792,1.4200987255641628,89.19304661410972,5.601691253980207,89.67269829726455,1.1261049001864778,83.68073909929615
1130.1165097091425,1.4202871134209014,89.19315365603647,5.602547203134768,89.67274830249472,1.1262573957462378,83.68007089145063
1130.2664388699059,1.4204755012825956,89.19326066957076,5.603403137342976,89.67279829157476,1.1264098899645067,83.67940266445129
1130.4163680306692,1.4206638891492434,89.19336765472389,5.604259056610777,89.67284826451278,1.1265623828415747,83.67873441830646
1130.5662971914328,1.4208522770208438,89.19347461150714,5.605114960944116,89.67289822131694,1.126714874377735,83.67806615302446
1130.7162263521961,1.4210406648973941,89.19358153993178,5.605970850348932,89.6729481619954,1.1268673645732783,83.67739786861362
1130.8661555129595,1.421229052778892,89.19368844000913,5.606826724831163,89.67299808655625,1.1270198534284959,83.67672956508228
1131.0160846737228,1.4214174406653364,89.19379531175039,5.60768258439674,89.67304799500762,1.1271723409436787,83.67606124243873
1131.1660138344862,1.4216058285567246,89.19390215516687,5.608538429051599,89.67309788735764,1.1273248271191174,83.6753929006913
1131.3159429952498,1.421794216453055,89.19400897026983,5.609394258801664,89.67314776361445,1.1274773119551027,83.67472453984828
1131.4658721560131,1.4219826043543256,89.1941157570705,5.61025007365286,89.67319762378611,1.1276297954519245,83.67405615991798
1131.6158013167765,1.4221709922605348,89.19422251558015,5.61110587361111,89.67324746788074,1.1277822776098736,83.6733877609087
1131.7657304775398,1.4223593801716796,89.19432924581001,5.611961658682331,89.67329729590645,1.127934758429239,83.67271934282874
1131.9156596383034,1.422547768087759,89.19443594777132,5.612817428872438,89.67334710787132,1.12808723791031,83.67205090568638
1132.0655887990667,1.4227361560087708,89.19454262147529,5.613673184187344,89.67339690378344,1.1282397160533761,83.67138244948993
1132.21551795983,1.422924543934713,89.19464926693317,5.614528924632957,89.67344668365087,1.128392192858727,83.67071397424765
1132.3654471205934,1.423112931865583,89.19475588415615,5.615384650215184,89.67349644748172,1.128544668326651,83.67004547996783
1132.5153762813568,1.4233013198013797,89.19486247315545,5.616240360939925,89.67354619528403,1.1286971424574361,83.66937696665873
1132.6653054421204,1.4234897077421014,89.19496903394229,5.617096056813084,89.67359592706588,1.128849615251372,83.66870843432865
1132.8152346028837,1.4236780956877453,89.19507556652785,5.617951737840553,89.6736456428353,1.1290020867087456,83.66803988298584
1132.965163763647,1.42386648363831,89.19518207092332,5.618807404028227,89.67369534260038,1.129154556829845,83.66737131263856
1133.1150929244104,1.4240548715937928,89.19528854713991,5.619663055381996,89.67374502636913,1.1293070256149578,83.66670272329506
1133.2650220851738,1.424243259554193,89.19539499518878,5.620518691907747,89.67379469414963,1.1294594930643715,83.66603411496364
1133.4149512459373,1.4244316475195073,89.19550141508113,5.621374313611366,89.67384434594987,1.1296119591783735,83.66536548765248
1133.5648804067007,1.4246200354897347,89.1956078068281,5.62222992049873,89.67389398177792,1.1297644239572504,83.6646968413699
1133.714809567464,1.424808423464873,89.19571417044087,5.6230855125757175,89.6739436016418,1.1299168874012888,83.66402817612408
1133.8647387282274,1.42499681144492,89.19582050593058,5.6239410898482065,89.6739932055495,1.130069349510775,83.6633594919233
1134.0146678889907,1.4251851994298734,89.19592681330842,5.624796652322064,89.67404279350906,1.1302218102859953,83.66269078877579
1134.1645970497543,1.425373587419733,89.1960330925855,5.625652200003162,89.67409236552847,1.1303742697272365,83.66202206668976
1134.3145262105177,1.4255619754144948,89.19613934377296,5.626507732897365,89.67414192161574,1.1305267278347828,83.66135332567345
1134.464455371281,1.4257503634141577,89.19624556688194,5.627363251010533,89.67419146177888,1.1306791846089206,83.6606845657351
1134.6143845320444,1.4259387514187196,89.1963517619236,5.628218754348526,89.67424098602585,1.1308316400499345,83.66001578688288
1134.7643136928077,1.4261271394281791,89.19645792890901,5.629074242917202,89.67429049436467,1.1309840941581104,83.65934698912504
1134.9142428535713,1.4263155274425343,89.19656406784931,5.629929716722412,89.67433998680329,1.1311365469337324,83.6586781724698
1135.0641720143346,1.4265039154617825,89.19667017875562,5.630785175770006,89.6743894633497,1.1312889983770857,83.65800933692536
1135.214101175098,1.4266923034859218,89.19677626163904,5.631640620065831,89.67443892401188,1.1314414484884536,83.65734048249989
1135.3640303358613,1.4268806915149506,89.19688231651065,5.632496049615731,89.67448836879778,1.131593897268121,83.65667160920162
1135.513959496625,1.4270690795488674,89.19698834338158,5.633351464425546,89.67453779771536,1.131746344716371,83.65600271703876
1135.6638886573883,1.427257467587669,89.19709434226287,5.634206864501111,89.67458721077257,1.1318987908334879,83.65533380601946
1135.8138178181516,1.427445855631355,89.19720031316564,5.635062249848266,89.67463660797738,1.1320512356197547,83.65466487615193
1135.963746978915,1.4276342436799225,89.19730625610096,5.635917620472838,89.67468598933769,1.1322036790754546,83.65399592744433
1136.1136761396783,1.4278226317333695,89.19741217107986,5.636772976380656,89.67473535486147,1.1323561212008704,83.65332695990487
1136.263605300442,1.4280110197916946,89.19751805811346,5.637628317577546,89.67478470455663,1.1325085619962847,83.65265797354171
1136.4135344612052,1.428199407854896,89.1976239172128,5.63848364406933,89.67483403843113,1.1326610014619802,83.65198896836301
1136.5634636219686,1.4283877959229705,89.1977297483889,5.639338955861825,89.67488335649284,1.1328134395982385,83.65131994437697
1136.713392782732,1.4285761839959177,89.19783555165282,5.640194252960851,89.67493265874971,1.1329658764053425,83.6506509015917
1136.8633219434953,1.4287645720737348,89.19794132701564,5.6410495353722165,89.67498194520965,1.133118311883573,83.64998184001541
1137.0132511042589,1.4289529601564204,89.19804707448833,5.641904803101732,89.67503121588055,1.1332707460332125,83.64931275965623
1137.1631802650222,1.4291413482439719,89.19815279408198,5.642760056155208,89.6750804707703,1.133423178854541,83.64864366052231
1137.3131094257856,1.4293297363363882,89.19825848580759,5.643615294538443,89.67512970988682,1.1335756103478403,83.64797454262181
1137.463038586549,1.429518124433667,89.19836414967615,5.644470518257242,89.67517893323799,1.1337280405133912,83.64730540596285
1137.6129677473123,1.4297065125358057,89.1984697856987,5.645325727317398,89.67522814083168,1.1338804693514737,83.64663625055358
1137.7628969080758,1.4298949006428034,89.19857539388626,5.64618092172471,89.67527733267576,1.1340328968623685,83.64596707640214
1137.9128260688392,1.430083288754658,89.19868097424978,5.647036101484967,89.67532650877813,1.134185323046356,83.64529788351668
1138.0627552296025,1.4302716768713668,89.19878652680029,5.647891266603959,89.67537566914663,1.1343377479037156,83.64462867190528
1138.212684390366,1.4304600649929289,89.19889205154878,5.6487464170874695,89.67542481378914,1.1344901714347273,83.6439594415761
1138.3626135511295,1.430648453119342,89.19899754850623,5.649601552941282,89.6754739427135,1.1346425936396702,83.64329019253722
1138.5125427118928,1.4308368412506036,89.19910301768358,5.650456674171172,89.67552305592757,1.1347950145188237,83.64262092479682
1138.6624718726562,1.4310252293867127,89.19920845909186,5.651311780782922,89.6755721534392,1.1349474340724663,83.64195163836294
1138.8124010334195,1.431213617527667,89.19931387274198,5.652166872782302,89.67562123525622,1.135099852300877,83.64128233324374
1138.9623301941829,1.4314020056734642,89.19941925864494,5.6530219501750825,89.67567030138645,1.1352522692043348,83.64061300944728
1139.1122593549464,1.4315903938241032,89.19952461681167,5.653877012967029,89.67571935183773,1.1354046847831165,83.6399436669817
1139.2621885157098,1.4317787819795815,89.19962994725313,5.654732061163907,89.6757683866179,1.135557099037502,83.63927430585505
1139.4121176764731,1.431967170139897,89.19973524998025,5.655587094771477,89.67581740573475,1.1357095119677674,83.63860492607549
1139.5620468372365,1.4321555583050485,89.19984052500398,5.6564421137954985,89.67586640919613,1.1358619235741914,83.63793552765102
1139.7119759979998,1.4323439464750334,89.19994577233524,5.657297118241724,89.6759153970098,1.1360143338570503,83.6372661105898
1139.8619051587634,1.4325323346498506,89.20005099198495,5.658152108115908,89.6759643691836,1.1361667428166224,83.63659667489986
1140.0118343195268,1.4327207228294971,89.20015618396405,5.659007083423797,89.67601332572531,1.1363191504531838,83.63592722058931
1140.1617634802901,1.4329091110139722,89.20026134828343,5.659862044171138,89.67606226664272,1.1364715567670112,83.63525774766619
1140.3116926410535,1.433097499203273,89.200366484954,5.660716990363673,89.6761111919436,1.1366239617583809,83.63458825613858
1140.4616218018168,1.433285887397398,89.20047159398668,5.661571922007144,89.67616010163577,1.1367763654275695,83.63391874601456
1140.6115509625804,1.4334742755963459,89.20057667539236,5.662426839107287,89.67620899572698,1.1369287677748534,83.63324921730216
1140.7614801233437,1.4336626638001135,89.20068172918191,5.663281741669833,89.676257874225,1.137081168800507,83.63257967000946
1140.911409284107,1.4338510520086998,89.20078675536622,5.664136629700516,89.6763067371376,1.1372335685048065,83.6319101041445
1141.0613384448704,1.4340394402221026,89.20089175395621,5.664991503205062,89.67635558447255,1.1373859668880273,83.63124051971533
1141.2112676056338,1.43422782844032,89.2009967249627,5.665846362189196,89.67640441623757,1.1375383639504442,83.63057091673001
1141.3611967663974,1.4344162166633507,89.20110166839659,5.666701206658643,89.67645323244044,1.1376907596923325,83.62990129519656
1141.5111259271607,1.4346046048911918,89.2012065842687,5.667556036619117,89.6765020330889,1.1378431541139655,83.62923165512301
1141.661055087924,1.434792993123842,89.20131147258994,5.668410852076335,89.67655081819068,1.1379955472156191,83.6285619965174
1141.8109842486874,1.4349813813612993,89.20141633337114,5.669265653036012,89.6765995877535,1.1381479389975668,83.62789231938778
1141.960913409451,1.4351697696035626,89.20152116662312,5.670120439503857,89.67664834178511,1.1383003294600824,83.62722262374216
1142.1108425702143,1.435358157850628,89.20162597235675,5.670975211485573,89.67669708029324,1.1384527186034392,83.62655290958855
1142.2607717309777,1.4355465461024952,89.20173075058284,5.67182996898687,89.67674580328558,1.138605106427912,83.62588317693499
1142.410700891741,1.4357349343591623,89.20183550131225,5.672684712013443,89.67679451076985,1.1387574929337727,83.62521342578945
1142.5606300525044,1.435923322620627,89.20194022455576,5.673539440570993,89.67684320275376,1.138909878121295,83.62454365616
1142.710559213268,1.4361117108868875,89.20204492032423,5.674394154665216,89.67689187924502,1.1390622619907511,83.62387386805459
1142.8604883740313,1.4363000991579415,89.20214958862842,5.675248854301798,89.67694054025131,1.1392146445424136,83.62320406148125
1143.0104175347947,1.4364884874337878,89.20225422947918,5.6761035394864345,89.67698918578034,1.1393670257765556,83.62253423644796
1143.160346695558,1.436676875714424,89.20235884288728,5.676958210224806,89.67703781583978,1.1395194056934486,83.62186439296273
1143.3102758563214,1.4368652639998487,89.20246342886352,5.6778128665226,89.67708643043731,1.139671784293365,83.62119453103355
1143.460205017085,1.4370536522900597,89.20256798741872,5.678667508385493,89.67713502958061,1.1398241615765756,83.6205246506684
1143.6101341778483,1.437242040585055,89.2026725185636,5.6795221358191625,89.67718361327735,1.1399765375433524,83.61985475187527
1143.7600633386116,1.4374304288848327,89.202777022309,5.680376748829284,89.6772321815352,1.1401289121939662,83.61918483466211
1143.909992499375,1.4376188171893916,89.20288149866565,5.681231347421527,89.6772807343618,1.1402812855286888,83.61851489903692
1144.0599216601383,1.437807205498729,89.20298594764432,5.682085931601558,89.67732927176483,1.1404336575477902,83.61784494500766
1144.209850820902,1.4379955938128435,89.20309036925578,5.682940501375046,89.67737779375193,1.140586028251541,83.6171749725823
1144.3597799816653,1.4381839821317328,89.20319476351077,5.683795056747648,89.67742630033072,1.140738397640212,83.61650498176881
1144.5097091424286,1.4383723704553957,89.20329913042006,5.684649597725029,89.67747479150887,1.1408907657140728,83.61583497257514
1144.659638303192,1.4385607587838296,89.20340346999437,5.685504124312839,89.67752326729402,1.1410431324733934,83.61516494500925
1144.8095674639553,1.438749147117033,89.20350778224446,5.686358636516736,89.67757172769377,1.1411954979184433,83.61449489907908
1144.959496624719,1.4389375354550042,89.20361206718104,5.687213134342366,89.67762017271575,1.1413478620494923,83.6138248347926
1145.1094257854822,1.4391259237977407,89.20371632481486,5.68806761779538,89.67766860236759,1.1415002248668091,83.61315475215771
1145.2593549462456,1.439314312145241,89.2038205551566,5.68892208688142,89.6777170166569,1.1416525863706632,83.6124846511824
1145.409284107009,1.4395027004975034,89.20392475821701,5.689776541606127,89.67776541559127,1.141804946561323,83.61181453187459
1145.5592132677725,1.4396910888545265,89.20402893400679,5.6906309819751435,89.67781379917831,1.141957305439057,83.61114439424216
1145.7091424285359,1.439879477216307,89.20413308253664,5.691485407994098,89.67786216742564,1.1421096630041334,83.61047423829312
1145.8590715892992,1.440067865582844,89.20423720381726,5.692339819668627,89.67791052034083,1.142262019256821,83.60980406403534
1146.0090007500626,1.4402562539541355,89.20434129785934,5.69319421700436,89.67795885793147,1.142414374197387,83.60913387147676
1146.158929910826,1.4404446423301793,89.20444536467356,5.694048600006922,89.67800718020514,1.142566727826099,83.6084636606253
1146.3088590715895,1.4406330307109747,89.20454940427062,5.69490296868194,89.67805548716943,1.142719080143225,83.60779343148886
1146.4587882323528,1.4408214190965187,89.20465341666117,5.695757323035031,89.6781037788319,1.1428714311490313,83.60712318407535
1146.6087173931162,1.4410098074868094,89.20475740185591,5.696611663071813,89.67815205520012,1.1430237808437858,83.60645291839269
1146.7586465538795,1.4411981958818452,89.20486135986548,5.697465988797902,89.67820031628165,1.1431761292277545,83.60578263444876
1146.908575714643,1.4413865842816245,89.20496529070053,5.698320300218909,89.67824856208405,1.1433284763012042,83.60511233225147
1147.0585048754065,1.4415749726861455,89.20506919437176,5.699174597340446,89.67829679261486,1.143480822064402,83.60444201180871
1147.2084340361698,1.441763361095406,89.20517307088976,5.700028880168115,89.67834500788163,1.1436331665176127,83.60377167312836
1147.3583631969332,1.4419517495094036,89.2052769202652,5.7008831487075184,89.6783932078919,1.143785509661103,83.60310131621833
1147.5082923576965,1.4421401379281376,89.20538074250874,5.701737402964262,89.67844139265323,1.1439378514951386,83.60243094108648
1147.6582215184599,1.4423285263516055,89.20548453763095,5.702591642943936,89.67848956217313,1.1440901920199844,83.60176054774071
1147.8081506792234,1.4425169147798058,89.20558830564252,5.7034458686521425,89.67853771645912,1.1442425312359057,83.60109013618886
1147.9580798399868,1.442705303212736,89.20569204655403,5.704300080094465,89.67858585551872,1.1443948691431682,83.60041970643881
1148.1080090007501,1.4428936916503952,89.20579576037609,5.7051542772764945,89.67863397935946,1.1445472057420358,83.59974925849846
1148.2579381615135,1.4430820800927806,89.20589944711934,5.706008460203821,89.67868208798885,1.1446995410327734,83.59907879237565
1148.4078673222768,1.4432704685398905,89.20600310679437,5.706862628882021,89.67873018141437,1.1448518750156456,83.59840830807823
1148.5577964830404,1.443458856991724,89.20610673941177,5.707716783316676,89.67877825964355,1.1450042076909162,83.59773780561409
1148.7077256438038,1.443647245448278,89.20621034498213,5.708570923513366,89.67882632268388,1.1451565390588496,83.59706728499103
1148.8576548045671,1.4438356339095513,89.20631392351603,5.709425049477661,89.67887437054283,1.1453088691197084,83.59639674621694
1149.0075839653305,1.444024022375542,89.20641747502408,5.710279161215134,89.6789224032279,1.1454611978737572,83.59572618929963
1149.157513126094,1.4442124108462484,89.20652099951683,5.71113325873135,89.67897042074658,1.145613525321259,83.59505561424696
1149.3074422868574,1.444400799321668,89.20662449700485,5.711987342031878,89.67901842310633,1.1457658514624764,83.59438502106677
1149.4573714476207,1.4445891878018002,89.20672796749872,5.712841411122277,89.6790664103146,1.1459181762976722,83.59371440976689
1149.607300608384,1.4447775762866417,89.20683141100899,5.71369546600811,89.67911438237891,1.1460704998271096,83.59304378035515
1149.7572297691474,1.4449659647761917,89.20693482754623,5.714549506694931,89.67916233930667,1.146222822051051,83.59237313283936
1149.907158929911,1.4451543532704476,89.20703821712095,5.715403533188295,89.67921028110537,1.146375142969758,83.59170246722735
1150.0570880906744,1.4453427417694085,89.20714157974372,5.7162575454937485,89.67925820778242,1.1465274625834925,83.59103178352696
1150.2070172514377,1.4455311302730716,89.2072449154251,5.717111543616843,89.67930611934531,1.1466797808925169,83.59036108174597
1150.356946412201,1.4457195187814356,89.20734822417555,5.7179655275631225,89.67935401580144,1.1468320978970923,83.5896903618922
1150.5068755729644,1.4459079072944983,89.20745150600565,5.718819497338132,89.67940189715827,1.1469844135974796,83.58901962397346
1150.656804733728,1.4460962958122585,89.20755476092592,5.719673452947405,89.67944976342321,1.1471367279939406,83.58834886799755
1150.8067338944913,1.446284684334714,89.20765798894688,5.7205273943964805,89.6794976146037,1.1472890410867362,83.58767809397229
1150.9566630552547,1.4464730728618622,89.207761190079,5.721381321690892,89.67954545070717,1.1474413528761265,83.58700730190544
1151.106592216018,1.446661461393703,89.2078643643328,5.722235234836171,89.67959327174101,1.147593663362372,83.58633649180481
1151.2565213767814,1.4468498499302327,89.20796751171879,5.72308913383784,89.67964107771263,1.1477459725457335,83.58566566367818
1151.406450537545,1.4470382384714509,89.20807063224748,5.72394301870143,89.67968886862946,1.1478982804264708,83.58499481753334
1151.5563796983083,1.447226627017355,89.20817372592931,5.72479688943246,89.67973664449887,1.1480505870048432,83.58432395337807
1151.7063088590717,1.4474150155679437,89.20827679277481,5.7256507460364485,89.67978440532828,1.1482028922811107,83.58365307122014
1151.856238019835,1.4476034041232142,89.20837983279444,5.72650458851891,89.67983215112507,1.1483551962555325,83.58298217106734
1152.0061671805984,1.4477917926831656,89.20848284599865,5.7273584168853615,89.67987988189661,1.1485074989283675,83.58231125292743
1152.156096341362,1.4479801812477961,89.20858583239792,5.728212231141313,89.67992759765029,1.1486598002998756,83.58164031680815
1152.3060255021253,1.4481685698171034,89.2086887920027,5.729066031292269,89.67997529839349,1.1488121003703151,83.58096936271728
1152.4559546628886,1.4483569583910854,89.20879172482347,5.729919817343735,89.6800229841336,1.1489643991399432,83.58029839066258
1152.605883823652,1.4485453469697411,89.20889463087069,5.7307735893012115,89.68007065487792,1.1491166966090203,83.5796274006518
1152.7558129844156,1.4487337355530687,89.20899751015475,5.731627347170203,89.68011831063389,1.1492689927778033,83.57895639269272
1152.905742145179,1.4489221241410655,89.20910036268613,5.7324810909562,89.68016595140881,1.1494212876465502,83.57828536679304
1153.0556713059423,1.4491105127337296,89.20920318847526,5.733334820664695,89.68021357721007,1.1495735812155183,83.57761432296051
1153.2056004667056,1.4492989013310607,89.20930598753255,5.734188536301182,89.68026118804497,1.1497258734849658,83.57694326120289
1153.355529627469,1.4494872899330555,89.20940875986842,5.735042237871145,89.68030878392086,1.1498781644551501,83.57627218152791
1153.5054587882325,1.449675678539713,89.20951150549332,5.735895925380072,89.68035636484511,1.1500304541263273,83.5756010839433
1153.655387948996,1.4498640671510308,89.20961422441763,5.736749598833441,89.68040393082501,1.1501827424987543,83.57492996845677
1153.8053171097592,1.4500524557670074,89.20971691665179,5.737603258236736,89.68045148186792,1.1503350295726884,83.57425883507607
1153.9552462705226,1.450240844387641,89.20981958220615,5.738456903595428,89.68049901798113,1.1504873153483854,83.57358768380891
1154.105175431286,1.4504292330129296,89.20992222109113,5.739310534914992,89.68054653917198,1.1506395998261016,83.57291651466299
1154.2551045920495,1.450617621642872,89.21002483331714,5.740164152200898,89.68059404544776,1.1507918830060935,83.57224532764604
1154.4050337528129,1.4508060102774656,89.21012741889454,5.741017755458614,89.6806415368158,1.150944164888616,83.57157412276578
1154.5549629135762,1.4509943989167087,89.21022997783372,5.741871344693606,89.68068901328338,1.151096445473925,83.5709029000299
1154.7048920743396,1.4511827875605994,89.21033251014504,5.742724919911332,89.6807364748578,1.1512487247622762,83.5702316594461
1154.854821235103,1.4513711762091368,89.21043501583888,5.743578481117253,89.68078392154634,1.1514010027539243,83.56956040102207
1155.0047503958665,1.4515595648623183,89.2105374949256,5.744432028316828,89.68083135335631,1.151553279449124,83.56888912476555
1155.1546795566298,1.4517479535201423,89.21063994741557,5.745285561515504,89.680878770295,1.1517055548481303,83.56821783068416
1155.3046087173932,1.4519363421826068,89.21074237331912,5.746139080718737,89.68092617236964,1.1518578289511978,83.56754651878563
1155.4545378781565,1.45212473084971,89.21084477264661,5.746992585931973,89.68097355958754,1.1520101017585809,83.56687518907765
1155.6044670389201,1.4523131195214505,89.21094714540837,5.7478460771606565,89.68102093195596,1.1521623732705328,83.56620384156788
1155.7543961996835,1.452501508197826,89.21104949161476,5.748699554410227,89.68106828948214,1.1523146434873084,83.56553247626401
1155.9043253604468,1.452689896878835,89.21115181127608,5.74955301768613,89.68111563217336,1.1524669124091604,83.5648610931737
1156.0542545212102,1.4528782855644755,89.21125410440268,5.7504064669937955,89.68116296003686,1.1526191800363434,83.56418969230462
1156.2041836819735,1.453066674254746,89.21135637100487,5.751259902338661,89.68121027307991,1.1527714463691097,83.56351827366446
1156.354112842737,1.453255062949645,89.21145861109297,5.752113323726156,89.68125757130971,1.1529237114077129,83.56284683726084
1156.5040420035004,1.4534434516491694,89.21156082467725,5.752966731161706,89.68130485473355,1.1530759751524045,83.56217538310143
1156.6539711642638,1.4536318403533184,89.21166301176808,5.753820124650738,89.68135212335862,1.153228237603439,83.56150391119388
1156.8039003250271,1.4538202290620903,89.21176517237572,5.754673504198675,89.68139937719218,1.1533804987610674,83.56083242154587
1156.9538294857905,1.4540086177754832,89.21186730651047,5.755526869810938,89.68144661624142,1.1535327586255424,83.56016091416502
1157.103758646554,1.4541970064934948,89.21196941418262,5.756380221492941,89.68149384051358,1.153685017197116,83.559489389059
1157.2536878073174,1.4543853952161239,89.21207149540245,5.757233559250097,89.68154105001585,1.15383727447604,83.55881784623541
1157.4036169680808,1.4545737839433681,89.21217355018024,5.758086883087818,89.68158824475547,1.1539895304625656,83.55814628570191
1157.5535461288441,1.454762172675226,89.21227557852626,5.758940193011514,89.68163542473964,1.1541417851569444,83.55747470746611
1157.7034752896075,1.4549505614116955,89.21237758045076,5.759793489026588,89.68168258997554,1.1542940385594276,83.55680311153567
1157.853404450371,1.4551389501527756,89.21247955596402,5.760646771138446,89.68172974047036,1.1544462906702664,83.5561314979182
1158.0033336111344,1.4553273388984638,89.2125815050763,5.761500039352483,89.68177687623132,1.1545985414897109,83.55545986662132
1158.1532627718977,1.4555157276487585,89.21268342779786,5.762353293674099,89.68182399726557,1.154750791018012,83.55478821765263
1158.303191932661,1.4557041164036575,89.21278532413892,5.7632065341086856,89.6818711035803,1.1549030392554196,83.55411655101979
1158.4531210934244,1.4558925051631597,89.21288719410973,5.764059760661639,89.68191819518272,1.1550552862021843,83.55344486673035
1158.603050254188,1.4560808939272634,89.2129890377205,5.7649129733383475,89.68196527207995,1.1552075318585564,83.55277316479196
1158.7529794149514,1.4562692826959664,89.2130908549815,5.765766172144193,89.68201233427918,1.1553597762247847,83.5521014452122
1158.9029085757147,1.4564576714692665,89.21319264590295,5.766619357084558,89.68205938178757,1.1555120193011186,83.5514297079987
1159.052837736478,1.4566460602471625,89.21329441049505,5.767472528164826,89.68210641461226,1.155664261087808,83.55075795315902
1159.2027668972416,1.4568344490296528,89.21339614876801,5.768325685390376,89.68215343276043,1.1558165015851025,83.55008618070076
1159.352696058005,1.4570228378167351,89.21349786073206,5.76917882876658,89.6822004362392,1.1559687407932495,83.54941439063153
1159.5026252187683,1.4572112266084076,89.21359954639739,5.770031958298808,89.6822474250557,1.1561209787124986,83.54874258295888
1159.6525543795317,1.4573996154046687,89.2137012057742,5.7708850739924324,89.68229439921713,1.156273215343098,83.54807075769041
1159.802483540295,1.457588004205517,89.21380283887268,5.771738175852818,89.68234135873054,1.1564254506852958,83.5473989148337
1159.9524127010586,1.4577763930109504,89.21390444570302,5.772591263885333,89.68238830360312,1.1565776847393412,83.54672705439631
1160.102341861822,1.457964781820967,89.2140060262754,5.773444338095331,89.68243523384196,1.1567299175054804,83.54605517638583
1160.2522710225853,1.458153170635565,89.2141075806,5.774297398488173,89.68248214945417,1.1568821489839618,83.54538328080982
1160.4022001833487,1.4583415594547426,89.21420910868699,5.775150445069215,89.6825290504469,1.157034379175033,83.54471136767583
1160.552129344112,1.4585299482784986,89.21431061054653,5.776003477843811,89.68257593682722,1.1571866080789408,83.54403943699143
1160.7020585048756,1.458718337106831,89.21441208618879,5.776856496817308,89.68262280860228,1.1573388356959324,83.54336748876418
1160.851987665639,1.4589067259397375,89.21451353562391,5.777709501995054,89.68266966577912,1.157491062026255,83.54269552300161
1161.0019168264023,1.4590951147772164,89.21461495886207,5.778562493382393,89.68271650836486,1.1576432870701552,83.5420235397113
1161.1518459871656,1.4592835036192664,89.21471635591338,5.7794154709846675,89.6827633363666,1.157795510827878,83.54135153890076
1161.301775147929,1.4594718924658858,89.21481772678803,5.7802684348072155,89.68281014979142,1.1579477332996715,83.54067952057756
1161.4517043086926,1.4596602813170725,89.2149190714961,5.781121384855375,89.68285694864642,1.1580999544857813,83.54000748474922
1161.601633469456,1.4598486701728244,89.21502039004774,5.7819743211344745,89.68290373293863,1.158252174386452,83.53933543142328
1161.7515626302193,1.4600370590331404,89.21512168245307,5.782827243649848,89.68295050267513,1.1584043930019305,83.53866336060729
1161.9014917909826,1.4602254478980181,89.21522294872223,5.7836801524068235,89.682997257863,1.1585566103324618,83.53799127230873
1162.051420951746,1.4604138367674566,89.21532418886531,5.784533047410723,89.6830439985093,1.1587088263782905,83.53731916653516
1162.2013501125095,1.4606022256414535,89.21542540289244,5.785385928666874,89.6830907246211,1.1588610411396625,83.5366470432941
1162.351279273273,1.4607906145200071,89.2155265908137,5.786238796180589,89.68313743620541,1.1590132546168221,83.53597490259304
1162.5012084340362,1.4609790034031158,89.21562775263921,5.7870916499571905,89.68318413326932,1.1591654668100142,83.53530274443952
1162.6511375947996,1.4611673922907773,89.21572888837903,5.787944490001989,89.68323081581985,1.1593176777194827,83.53463056884102
1162.8010667555632,1.461355781182991,89.21582999804329,5.7887973163202995,89.68327748386406,1.1594698873454723,83.53395837580507
1162.9509959163265,1.4615441700797538,89.21593108164205,5.789650128917428,89.68332413740895,1.1596220956882268,83.53328616533918
1163.1009250770899,1.461732558981065,89.21603213918539,5.790502927798676,89.68337077646154,1.15977430274799,83.53261393745082
1163.2508542378532,1.4619209478869217,89.21613317068338,5.791355712969355,89.68341740102892,1.1599265085250048,83.53194169214748
1163.4007833986166,1.462109336797323,89.21623417614609,5.7922084844347586,89.68346401111805,1.1600787130195156,83.53126942943669
1163.5507125593801,1.462297725712268,89.21633515558356,5.793061242200192,89.68351060673595,1.1602309162317659,83.5305971493259
1163.7006417201435,1.462486114631753,89.21643610900591,5.79391398627094,89.68355718788965,1.1603831181619972,83.52992485182261
1163.8505708809068,1.462674503555777,89.21653703642312,5.794766716652302,89.68360375458614,1.1605353188104532,83.52925253693431
1164.0005000416702,1.4628628924843388,89.21663793784526,5.795619433349564,89.68365030683243,1.1606875181773757,83.52858020466846
1164.1504292024335,1.4630512814174366,89.2167388132824,5.796472136368016,89.6836968446355,1.1608397162630084,83.52790785503252
1164.3003583631971,1.463239670355068,89.21683966274453,5.79732482571294,89.68374336800238,1.160991913067593,83.527235488034
1164.4502875239605,1.4634280592972315,89.21694048624173,5.798177501389615,89.68378987694,1.1611441085913707,83.52656310368033
1164.6002166847238,1.4636164482439253,89.21704128378397,5.799030163403323,89.68383637145537,1.161296302834584,83.52589070197898
1164.7501458454872,1.4638048371951478,89.21714205538132,5.799882811759337,89.68388285155548,1.161448495797474,83.52521828293743
1164.9000750062505,1.4639932261508972,89.21724280104375,5.800735446462932,89.68392931724729,1.1616006874802827,83.52454584656311
1165.050004167014,1.4641816151111724,89.21734352078131,5.801588067519381,89.68397576853776,1.161752877883251,83.52387339286348
1165.1999333277774,1.46437000407597,89.217444214604,5.802440674933942,89.68402220543385,1.1619050670066196,83.523200921846
1165.3498624885408,1.4645583930452897,89.21754488252179,5.80329326871189,89.68406862794255,1.1620572548506294,83.52252843351809
1165.4997916493041,1.4647467820191296,89.21764552454471,5.804145848858484,89.68411503607078,1.162209441415521,83.52185592788722
1165.6497208100675,1.4649351709974874,89.21774614068273,5.804998415378982,89.6841614298255,1.162361626701535,83.5211834049608
1165.799649970831,1.465123559980362,89.21784673094584,5.805850968278644,89.68420780921367,1.1625138107089121,83.52051086474627
1165.9495791315944,1.4653119489677509,89.217947295344,5.80670350756272,89.6842541742422,1.162665993437891,83.51983830725108
1166.0995082923578,1.465500337959653,89.21804783388721,5.807556033236463,89.68430052491806,1.1628181748887119,83.51916573248265
1166.2494374531211,1.4656887269560663,89.21814834658544,5.808408545305123,89.68434686124816,1.162970355061615,83.51849314044838
1166.3993666138847,1.4658771159569892,89.21824883344863,5.809261043773947,89.68439318323942,1.1631225339568392,83.5178205311557
1166.549295774648,1.4660655049624196,89.21834929448677,5.810113528648174,89.68443949089878,1.1632747115746234,83.51714790461206
1166.6992249354114,1.466253893972356,89.21844972970977,5.810965999933048,89.68448578423315,1.1634268879152079,83.51647526082483
1166.8491540961747,1.4664422829867965,89.21855013912763,5.811818457633805,89.68453206324943,1.1635790629788296,83.51580259980146
1166.999083256938,1.4666306720057398,89.21865052275025,5.812670901755683,89.68457832795455,1.1637312367657282,83.5151299215493
1167.1490124177017,1.466819061029184,89.2187508805876,5.813523332303913,89.68462457835541,1.1638834092761425,83.51445722607579
1167.298941578465,1.467007450057127,89.21885121264961,5.814375749283723,89.6846708144589,1.1640355805103098,83.51378451338834
1167.4488707392284,1.4671958390895674,89.21895151894618,5.815228152700342,89.68471703627192,1.1641877504684686,83.51311178349431
1167.5987998999917,1.4673842281265037,89.21905179948725,5.816080542558994,89.68476324380134,1.1643399191508568,83.51243903640112
1167.748729060755,1.4675726171679337,89.21915205428274,5.816932918864902,89.68480943705408,1.1644920865577115,83.51176627211615
1167.8986582215186,1.467761006213856,89.21925228334258,5.817785281623285,89.684855616037,1.1646442526892702,83.51109349064677
1168.048587382282,1.4679493952642682,89.21935248667664,5.818637630839357,89.68490178075697,1.1647964175457708,83.51042069200037
1168.1985165430453,1.4681377843191692,89.21945266429485,5.819489966518335,89.68494793122088,1.1649485811274496,83.50974787618435
1168.3484457038087,1.468326173378557,89.2195528162071,5.820342288665426,89.6849940674356,1.1651007434345442,83.50907504320605
1168.498374864572,1.468514562442431,89.21965294242328,5.821194597285843,89.68504018940796,1.1652529044672904,83.50840219307287
1168.6483040253356,1.468702951510788,89.21975304295329,5.822046892384791,89.68508629714484,1.1654050642259255,83.50772932579214
1168.798233186099,1.4688913405836261,89.21985311780698,5.8228991739674685,89.6851323906531,1.165557222710684,83.50705644137128
1168.9481623468623,1.4690797296609448,89.21995316699427,5.8237514420390815,89.68517846993959,1.1657093799218043,83.50638353981759
1169.0980915076257,1.469268118742742,89.220053190525,5.824603696604824,89.68522453501113,1.1658615358595208,83.50571062113845
1169.2480206683892,1.4694565078290154,89.22015318840906,5.825455937669894,89.68527058587459,1.1660136905240694,83.50503768534125
1169.3979498291526,1.469644896919764,89.22025316065628,5.826308165239481,89.6853166225368,1.166165843915686,83.50436473243327
1169.547878989916,1.4698332860149859,89.22035310727657,5.8271603793187765,89.68536264500456,1.166317996034605,83.50369176242192
1169.6978081506793,1.4700216751146788,89.22045302827972,5.828012579912966,89.68540865328472,1.1664701468810623,83.5030187753145
1169.8477373114426,1.4702100642188414,89.22055292367563,5.828864767027236,89.68545464738413,1.1666222964552924,83.50234577111837
1169.9976664722062,1.4703984533274728,89.2206527934741,5.829716940666769,89.68550062730955,1.1667744447575303,83.50167274984086
1170.1475956329696,1.47058684244057,89.22075263768498,5.830569100836741,89.68554659306784,1.1669265917880103,83.50099971148931
1170.297524793733,1.4707752315581313,89.22085245631813,5.8314212475423295,89.68559254466578,1.1670787375469658,83.50032665607102
1170.4474539544963,1.4709636206801557,89.22095224938334,5.832273380788709,89.68563848211019,1.1672308820346327,83.49965358359337
1170.5973831152596,1.4711520098066413,89.22105201689045,5.833125500581049,89.68568440540788,1.1673830252512436,83.49898049406363
1170.7473122760232,1.4713403989375868,89.22115175884927,5.833977606924524,89.68573031456562,1.167535167197033,83.49830738748915
1170.8972414367865,1.4715287880729897,89.22125147526963,5.834829699824291,89.6857762095902,1.1676873078722338,83.49763426387723
1171.04717059755,1.4717171772128481,89.22135116616131,5.835681779285517,89.68582209048841,1.1678394472770792,83.49696112323518
1171.1970997583132,1.4719055663571614,89.22145083153411,5.836533845313366,89.68586795726706,1.1679915854118033,83.4962879655703
1171.3470289190766,1.472093955505927,89.22155047139785,5.837385897912991,89.6859138099329,1.1681437222766384,83.49561479088993
1171.4969580798402,1.472282344659144,89.2216500857623,5.838237937089552,89.6859596484927,1.168295857871817,83.49494159920133
1171.6468872406035,1.4724707338168095,89.22174967463728,5.839089962848196,89.68600547295325,1.1684479921975721,83.49426839051183
