frequency_hz,linear_triplen_check_grid_ohm,linear_triplen_check_grid_angle_deg,linear_triplen_check_filter_ohm,linear_triplen_check_filter_angle_deg,linear_triplen_check_pcc_ohm,linear_triplen_check_pcc_angle_deg
1171.7968164013669,1.4726591229789225,89.22184923803253,5.839941975194076,89.68605128332129,1.168600125254136,83.4935951648287
1171.9467455621302,1.4728475121454814,89.22194877595786,5.84079397413234,89.6860970796036,1.1687522570417404,83.49292192215925
1172.0966747228936,1.4730359013164844,89.22204828842301,5.841645959668132,89.68614286180691,1.1689043875606182,83.49224866251076
1172.2466038836571,1.4732242904919302,89.22214777543776,5.842497931806595,89.68618862993802,1.1690565168110008,83.49157538589051
1172.3965330444205,1.4734126796718159,89.2222472370119,5.843349890552867,89.68623438400361,1.1692086447931191,83.49090209230577
1172.5464622051838,1.473601068856141,89.22234667315514,5.8442018359120835,89.68628012401047,1.1693607715072056,83.49022878176385
1172.6963913659472,1.4737894580449031,89.22244608387727,5.845053767889383,89.6863258499653,1.169512896953491,83.48955545427198
1172.8463205267108,1.4739778472381007,89.22254546918802,5.845905686489895,89.68637156187488,1.1696650211322064,83.48888210983748
1172.9962496874741,1.4741662364357322,89.22264482909712,5.846757591718747,89.6864172597459,1.1698171440435827,83.48820874846757
1173.1461788482375,1.474354625637796,89.22274416361434,5.847609483581067,89.6864629435851,1.1699692656878504,83.48753537016954
1173.2961080090008,1.4745430148442902,89.22284347274936,5.84846136208198,89.6865086133992,1.1701213860652397,83.48686197495064
1173.4460371697642,1.4747314040552126,89.22294275651194,5.849313227226602,89.6865542691949,1.1702735051759812,83.48618856281813
1173.5959663305277,1.4749197932705629,89.22304201491181,5.8501650790200594,89.68659991097894,1.170425623020305,83.48551513377927
1173.745895491291,1.4751081824903383,89.22314124795868,5.85101691746746,89.686645538758,1.1705777395984414,83.4848416878413
1173.8958246520544,1.4752965717145365,89.22324045566225,5.851868742573923,89.6866911525388,1.170729854910619,83.48416822501146
1174.0457538128178,1.4754849609431575,89.22333963803224,5.852720554344556,89.68673675232802,1.1708819689570682,83.48349474529701
1174.1956829735811,1.4756733501761987,89.22343879507834,5.853572352784466,89.68678233813236,1.171034081738018,83.48282124870519
1174.3456121343447,1.4758617394136584,89.22353792681025,5.854424137898763,89.68682790995851,1.1711861932536982,83.4821477352432
1174.495541295108,1.4760501286555348,89.22363703323768,5.855275909692546,89.68687346781316,1.1713383035043363,83.48147420491831
1174.6454704558714,1.4762385179018265,89.22373611437028,5.856127668170917,89.68691901170298,1.1714904124901622,83.48080065773775
1174.7953996166348,1.4764269071525318,89.22383517021777,5.856979413338972,89.68696454163465,1.1716425202114038,83.48012709370873
1174.9453287773981,1.4766152964076484,89.22393420078981,5.857831145201806,89.68701005761486,1.1717946266682904,83.47945351283848
1175.0952579381617,1.4768036856671758,89.22403320609607,5.858682863764516,89.68705555965025,1.1719467318610493,83.4787799151342
1175.245187098925,1.4769920749311112,89.2241321861462,5.859534569032187,89.68710104774749,1.1720988357899087,83.47810630060312
1175.3951162596884,1.4771804641994537,89.22423114094991,5.860386261009905,89.68714652191323,1.1722509384550963,83.47743266925245
1175.5450454204517,1.4773688534722005,89.22433007051683,5.861237939702759,89.68719198215416,1.17240303985684,83.4767590210894
1175.694974581215,1.477557242749351,89.22442897485661,5.862089605115829,89.68723742847689,1.1725551399953673,83.4760853561212
1175.8449037419787,1.4777456320309041,89.2245278539789,5.862941257254197,89.68728286088809,1.1727072388709057,83.475411674355
1175.994832902742,1.4779340213168561,89.22462670789334,5.863792896122933,89.68732827939438,1.1728593364836808,83.47473797579805
1176.1447620635054,1.4781224106072066,89.22472553660958,5.864644521727118,89.68737368400241,1.1730114328339207,83.47406426045751
1176.2946912242687,1.478310799901954,89.22482434013723,5.8654961340718215,89.6874190747188,1.1731635279218522,83.47339052834057
1176.4446203850323,1.4784991892010966,89.22492311848593,5.866347733162113,89.6874644515502,1.1733156217477014,83.47271677945444
1176.5945495457956,1.4786875785046318,89.22502187166532,5.86719931900306,89.68750981450322,1.173467714311695,83.4720430138063
1176.744478706559,1.4788759678125591,89.225120599685,5.8680508915997205,89.68755516358448,1.1736198056140583,83.47136923140332
1176.8944078673223,1.4790643571248763,89.22521930255459,5.868902450957163,89.68760049880058,1.1737718956550176,83.4706954322527
1177.0443370280857,1.4792527464415814,89.22531798028369,5.869753997080443,89.68764582015815,1.1739239844347988,83.47002161636158
1177.1942661888493,1.4794411357626736,89.2254166328819,5.87060552997462,89.6876911276638,1.1740760719536276,83.46934778373716
1177.3441953496126,1.4796295250881502,89.22551526035883,5.871457049644743,89.68773642132412,1.1742281582117287,83.4686739343866
1177.494124510376,1.4798179144180104,89.22561386272407,5.872308556095865,89.68778170114572,1.174380243209328,83.46800006831705
1177.6440536711393,1.4800063037522513,89.22571243998722,5.873160049333033,89.68782696713518,1.1745323269466499,83.46732618553571
1177.7939828319027,1.480194693090873,89.22581099215785,5.874011529361295,89.68787221929908,1.17468440942392,83.46665228604971
1177.9439119926662,1.4803830824338728,89.22590951924553,5.874862996185697,89.68791745764403,1.1748364906413626,83.46597836986619
1178.0938411534296,1.4805714717812486,89.22600802125986,5.875714449811273,89.6879626821766,1.1749885705992011,83.46530443699233
1178.243770314193,1.4807598611329997,89.22610649821038,5.876565890243065,89.68800789290336,1.1751406492976613,83.46463048743527
1178.3936994749563,1.4809482504891238,89.22620495010669,5.877417317486111,89.68805308983089,1.1752927267369668,83.46395652120215
1178.5436286357196,1.4811366398496195,89.22630337695831,5.878268731545438,89.68809827296576,1.1754448029173405,83.4632825383001
1178.6935577964832,1.481325029214485,89.22640177877483,5.879120132426083,89.68814344231451,1.1755968778390078,83.46260853873628
1178.8434869572466,1.481513418583719,89.22650015556577,5.87997152013307,89.68818859788372,1.1757489515021906,83.46193452251781
1178.99341611801,1.4817018079573192,89.2265985073407,5.880822894671423,89.68823373967997,1.1759010239071135,83.46126048965182
1179.1433452787733,1.481890197335284,89.22669683410915,5.8816742560461694,89.68827886770974,1.1760530950539985,83.46058644014543
1179.2932744395366,1.4820785867176125,89.22679513588065,5.8825256042623275,89.68832398197965,1.1762051649430691,83.45991237400581
1179.4432036003002,1.4822669761043026,89.22689341266474,5.883376939324916,89.68836908249621,1.1763572335745487,83.45923829124003
1179.5931327610635,1.482455365495352,89.22699166447093,5.884228261238946,89.68841416926594,1.1765093009486587,83.45856419185522
1179.743061921827,1.4826437548907598,89.22708989130876,5.8850795700094345,89.6884592422954,1.176661367065622,83.4578900758585
1179.8929910825902,1.4828321442905243,89.22718809318773,5.885930865641389,89.68850430159111,1.176813431925661,83.45721594325698
1180.0429202433538,1.4830205336946436,89.22728627011736,5.886782148139821,89.68854934715958,1.1769654955289979,83.45654179405777
1180.1928494041172,1.483208923103116,89.22738442210716,5.887633417509731,89.68859437900736,1.1771175578758541,83.45586762826797
1180.3427785648805,1.4833973125159403,89.22748254916662,5.888484673756122,89.68863939714096,1.1772696189664513,83.4551934458947
1180.4927077256439,1.4835857019331142,89.22758065130525,5.889335916883996,89.68868440156686,1.1774216788010112,83.45451924694501
1180.6426368864072,1.4837740913546362,89.22767872853251,5.890187146898349,89.68872939229162,1.1775737373797552,83.45384503142604
1180.7925660471708,1.4839624807805052,89.22777678085794,5.891038363804178,89.6887743693217,1.1777257947029043,83.45317079934486
1180.9424952079341,1.484150870210719,89.22787480829098,5.891889567606473,89.68881933266363,1.1778778507706793,83.45249655070857
1181.0924243686975,1.484339259645276,89.22797281084111,5.892740758310222,89.68886428232388,1.1780299055833008,83.45182228552424
1181.2423535294608,1.4845276490841746,89.22807078851783,5.893591935920416,89.68890921830894,1.1781819591409897,83.45114800379898
1181.3922826902242,1.4847160385274127,89.22816874133059,5.894443100442039,89.68895414062533,1.1783340114439664,83.45047370553982
1181.5422118509878,1.4849044279749901,89.22826666928884,5.895294251880074,89.6889990492795,1.1784860624924511,83.44979939075387
1181.6921410117511,1.4850928174269038,89.22836457240206,5.896145390239497,89.68904394427794,1.1786381122866634,83.44912505944818
1181.8420701725145,1.4852812068831525,89.2284624506797,5.896996515525288,89.68908882562714,1.1787901608268236,83.44845071162985
1181.9919993332778,1.485469596343734,89.2285603041312,5.89784762774242,89.68913369333353,1.178942208113151,83.44777634730589
1182.1419284940412,1.485657985808648,89.22865813276599,5.898698726895866,89.68917854740361,1.1790942541458656,83.44710196648342
1182.2918576548047,1.4858463752778919,89.22875593659354,5.899549812990598,89.68922338784384,1.1792462989251866,83.44642756916946
1182.441786815568,1.4860347647514642,89.22885371562327,5.900400886031579,89.68926821466066,1.1793983424513328,83.44575315537108
1182.5917159763314,1.486223154229363,89.22895146986461,5.9012519460237725,89.68931302786054,1.1795503847245228,83.44507872509533
1182.7416451370948,1.486411543711587,89.22904919932698,5.902102992972145,89.68935782744991,1.1797024257449757,83.44440427834924
1182.8915742978581,1.4865999331981348,89.22914690401981,5.9029540268816545,89.68940261343523,1.1798544655129106,83.44372981513987
1183.0415034586217,1.4867883226890046,89.22924458395251,5.903805047757259,89.68944738582294,1.1800065040285455,83.44305533547428
1183.191432619385,1.486976712184194,89.22934223913447,5.904656055603911,89.68949214461948,1.1801585412920985,83.44238083935947
1183.3413617801484,1.4871651016837022,89.22943986957513,5.90550705042656,89.68953688983126,1.1803105773037872,83.44170632680249
1183.4912909409118,1.4873534911875272,89.22953747528388,5.906358032230159,89.68958162146473,1.1804626120638304,83.44103179781038
1183.6412201016753,1.487541880695668,89.2296350562701,5.907209001019658,89.68962633952631,1.1806146455724456,83.44035725239017
1183.7911492624387,1.4877302702081219,89.2297326125432,5.908059956799994,89.68967104402242,1.1807666778298491,83.43968269054886
1183.941078423202,1.487918659724888,89.22983014411254,5.908910899576114,89.68971573495946,1.1809187088362596,83.4390081122935
1184.0910075839654,1.4881070492459645,89.22992765098755,5.909761829352954,89.68976041234387,1.1810707385918935,83.4383335176311
1184.2409367447287,1.4882954387713496,89.23002513317755,5.910612746135454,89.68980507618204,1.181222767096968,83.43765890656866
1184.3908659054923,1.4884838283010422,89.23012259069196,5.91146364992855,89.68984972648038,1.1813747943517003,83.43698427911319
1184.5407950662557,1.48867221783504,89.23022002354011,5.912314540737168,89.68989436324527,1.181526820356306,83.43630963527173
1184.690724227019,1.488860607373341,89.2303174317314,5.913165418566243,89.68993898648311,1.1816788451110023,83.43563497505126
1184.8406533877824,1.489048996915945,89.23041481527515,5.914016283420698,89.68998359620034,1.1818308686160048,83.43496029845878
1184.9905825485457,1.4892373864628494,89.23051217418073,5.914867135305459,89.69002819240328,1.1819828908715302,83.4342856055013
1185.1405117093093,1.489425776014053,89.23060950845749,5.9157179742254495,89.69007277509834,1.1821349118777942,83.43361089618581
1185.2904408700726,1.4896141655695534,89.23070681811478,5.916568800185587,89.6901173442919,1.182286931635012,83.4329361705193
1185.440370030836,1.4898025551293494,89.23080410316193,5.917419613190789,89.69016189999033,1.1824389501433996,83.43226142850878
1185.5902991915993,1.48999094469344,89.23090136360828,5.918270413245968,89.69020644220001,1.1825909674031723,83.4315866701612
1185.7402283523627,1.4901793342618224,89.23099859946315,5.919121200356039,89.6902509709273,1.1827429834145449,83.43091189548356
1185.8901575131263,1.490367723834496,89.23109581073587,5.919971974525912,89.69029548617854,1.1828949981777332,83.43023710448283
1186.0400866738896,1.4905561134114589,89.23119299743577,5.920822735760491,89.69033998796013,1.183047011692951,83.429562297166
1186.190015834653,1.490744502992709,89.23129015957214,5.921673484064681,89.6903844762784,1.1831990239604135,83.42888747354004
1186.3399449954163,1.490932892578245,89.23138729715433,5.922524219443385,89.69042895113968,1.183351034980335,83.4282126336119
1186.48987415618,1.4911212821680653,89.2314844101916,5.923374941901505,89.69047341255035,1.1835030447529298,83.42753777738858
1186.6398033169432,1.4913096717621683,89.23158149869327,5.924225651443935,89.69051786051675,1.183655053278412,83.42686290487701
1186.7897324777066,1.4914980613605522,89.23167856266868,5.925076348075569,89.69056229504518,1.1838070605569952,83.42618801608415
1186.93966163847,1.4916864509632157,89.23177560212704,5.9259270318013,89.69060671614203,1.183959066588894,83.425513111017
1187.0895907992333,1.4918748405701567,89.2318726170777,5.926777702626019,89.69065112381357,1.1841110713743208,83.42483818968246
1187.2395199599969,1.492063230181374,89.23196960752993,5.927628360554613,89.69069551806616,1.1842630749134904,83.42416325208751
1187.3894491207602,1.4922516197968665,89.23206657349299,5.928479005591966,89.69073989890613,1.1844150772066147,83.42348829823908
1187.5393782815236,1.492440009416631,89.23216351497616,5.92932963774296,89.69078426633976,1.1845670782539068,83.42281332814412
1187.689307442287,1.492628399040667,89.23226043198872,5.930180257012475,89.69082862037341,1.18471907805558,83.42213834180956
1187.8392366030503,1.492816788668973,89.23235732453992,5.93103086340539,89.69087296101334,1.1848710766118475,83.42146333924237
1187.9891657638138,1.493005178301547,89.23245419263904,5.931881456926579,89.69091728826588,1.1850230739229208,83.42078832044943
1188.1390949245772,1.4931935679383876,89.2325510362953,5.932732037580912,89.69096160213734,1.1851750699890131,83.42011328543771
1188.2890240853405,1.4933819575794927,89.23264785551798,5.933582605373262,89.69100590263399,1.1853270648103356,83.41943823421414
1188.438953246104,1.493570347224861,89.23274465031632,5.934433160308493,89.69105018976214,1.1854790583871009,83.41876316678562
1188.5888824068672,1.4937587368744911,89.23284142069954,5.935283702391474,89.69109446352807,1.1856310507195205,83.41808808315909
1188.7388115676308,1.4939471265283817,89.23293816667692,5.93613423162707,89.69113872393808,1.1857830418078066,83.41741298334144
1188.8887407283942,1.4941355161865297,89.23303488825763,5.936984748020133,89.69118297099844,1.18593503165217,83.41673786733962
1189.0386698891575,1.4943239058489353,89.23313158545095,5.937835251575526,89.69122720471542,1.186087020252822,83.41606273516051
1189.1885990499209,1.4945122955155958,89.23322825826607,5.938685742298102,89.6912714250953,1.1862390076099742,83.41538758681104
1189.3385282106842,1.4947006851865094,89.23332490671223,5.939536220192716,89.69131563214435,1.1863909937238373,83.4147124222981
1189.4884573714478,1.4948890748616754,89.23342153079861,5.94038668526422,89.69135982586883,1.1865429785946218,83.41403724162858
1189.6383865322111,1.495077464541092,89.23351813053446,5.941237137517457,89.69140400627501,1.1866949622225385,83.41336204480942
1189.7883156929745,1.4952658542247574,89.23361470592894,5.942087576957274,89.69144817336911,1.1868469446077976,83.41268683184748
1189.9382448537378,1.4954542439126695,89.23371125699128,5.942938003588516,89.69149232715743,1.1869989257506093,83.41201160274964
1190.0881740145014,1.4956426336048274,89.23380778373067,5.943788417416023,89.69153646764619,1.1871509056511842,83.41133635752283
1190.2381031752648,1.495831023301229,89.23390428615629,5.944638818444632,89.69158059484165,1.1873028843097317,83.4106610961739
1190.3880323360281,1.496019413001873,89.23400076427733,5.945489206679179,89.69162470875004,1.1874548617264613,83.40998581870976
1190.5379614967915,1.4962078027067578,89.23409721810296,5.946339582124497,89.69166880937759,1.187606837901583,83.40931052513726
1190.6878906575548,1.4963961924158817,89.23419364764239,5.947189944785419,89.69171289673055,1.1877588128353058,83.40863521546329
1190.8378198183184,1.4965845821292432,89.23429005290474,5.948040294666772,89.69175697081512,1.187910786527839,83.40795988969472
1190.9877489790817,1.4967729718468403,89.2343864338992,5.948890631773382,89.69180103163755,1.1880627589793917,83.40728454783843
1191.137678139845,1.496961361568672,89.23448279063494,5.9497409561100705,89.69184507920407,1.188214730190173,83.40660918990126
1191.2876073006084,1.4971497512947365,89.23457912312111,5.95059126768166,89.69188911352084,1.1883667001603906,83.40593381589011
1191.4375364613718,1.4973381410250322,89.23467543136687,5.9514415664929725,89.69193313459414,1.1885186688902538,83.40525842581181
1191.5874656221354,1.4975265307595573,89.23477171538134,5.95229185254882,89.69197714243015,1.188670636379971,83.40458301967323
1191.7373947828987,1.4977149204983102,89.2348679751737,5.9531421258540185,89.69202113703506,1.1888226026297501,83.4039075974812
1191.887323943662,1.4979033102412895,89.23496421075308,5.953992386413378,89.69206511841509,1.1889745676397983,83.40323215924259
1192.0372531044254,1.4980916999884935,89.2350604221286,5.954842634231708,89.69210908657641,1.1891265314103245,83.40255670496427
1192.1871822651888,1.4982800897399207,89.23515660930939,5.9556928693138165,89.69215304152524,1.189278493941536,83.40188123465303
1192.3371114259523,1.4984684794955696,89.23525277230458,5.956543091664507,89.69219698326776,1.1894304552336405,83.40120574831575
1192.4870405867157,1.4986568692554385,89.23534891112328,5.95739330128858,89.69224091181015,1.1895824152868448,83.40053024595925
1192.636969747479,1.4988452590195256,89.23544502577462,5.958243498190836,89.6922848271586,1.1897343741013562,83.39985472759037
1192.7868989082424,1.4990336487878295,89.23554111626773,5.95909368237607,89.69232872931929,1.1898863316773811,83.39917919321594
1192.9368280690057,1.4992220385603485,89.23563718261168,5.959943853849078,89.69237261829835,1.1900382880151272,83.3985036428428
1193.0867572297693,1.4994104283370813,89.23573322481558,5.960794012614656,89.692416494102,1.1901902431148006,83.39782807647775
1193.2366863905327,1.499598818118026,89.23582924288854,5.961644158677587,89.69246035673638,1.190342196976608,83.39715249412762
1193.386615551296,1.4997872079031813,89.23592523683965,5.962494292042661,89.69250420620764,1.1904941496007548,83.39647689579924
1193.5365447120594,1.4999755976925448,89.23602120667799,5.963344412714662,89.69254804252198,1.1906461009874483,83.39580128149942
1193.686473872823,1.5001639874861168,89.23611715241265,5.964194520698378,89.6925918656855,1.190798051136894,83.39512565123496
1193.8364030335863,1.5003523772838936,89.2362130740527,5.965044615998582,89.69263567570438,1.1909500000492967,83.39445000501267
1193.9863321943496,1.5005407670858746,89.23630897160722,5.965894698620055,89.69267947258477,1.191101947724863,83.39377434283938
1194.136261355113,1.500729156892058,89.2364048450853,5.966744768567568,89.69272325633278,1.191253894163798,83.39309866472188
1194.2861905158763,1.5009175467024425,89.23650069449597,5.967594825845899,89.69276702695457,1.1914058393663067,83.39242297066694
1194.43611967664,1.5011059365170267,89.23659651984832,5.968444870459821,89.69281078445627,1.191557783332595,83.3917472606814
1194.5860488374033,1.501294326335808,89.23669232115138,5.969294902414095,89.692854528844,1.191709726062867,83.39107153477202
1194.7359779981666,1.5014827161587856,89.23678809841422,5.97014492171349,89.6928982601239,1.1918616675573275,83.39039579294561
1194.88590715893,1.5016711059859582,89.2368838516459,5.970994928362769,89.69294197830207,1.1920136078161812,83.38972003520895
1195.0358363196933,1.5018594958173235,89.23697958085542,5.971844922366692,89.69298568338465,1.192165546839632,83.38904426156883
1195.185765480457,1.5020478856528805,89.23707528605186,5.972694903730022,89.69302937537775,1.1923174846278848,83.38836847203201
1195.3356946412202,1.5022362754926275,89.23717096724424,5.973544872457509,89.69307305428745,1.1924694211811435,83.38769266660529
1195.4856238019836,1.502424665336562,89.23726662444159,5.974394828553909,89.6931167201199,1.1926213564996113,83.38701684529543
1195.635552962747,1.502613055184684,89.23736225765292,5.975244772023974,89.69316037288118,1.192773290583493,83.38634100810921
1195.7854821235103,1.5028014450369906,89.23745786688725,5.976094702872453,89.69320401257737,1.1929252234329912,83.38566515505339
1195.9354112842739,1.5029898348934814,89.23755345215363,5.976944621104095,89.69324763921459,1.1930771550483095,83.38498928613474
1196.0853404450372,1.5031782247541539,89.23764901346104,5.97779452672364,89.69329125279893,1.1932290854296517,83.38431340136002
1196.2352696058006,1.5033666146190066,89.23774455081849,5.978644419735831,89.69333485333645,1.19338101457722,83.38363750073597
1196.385198766564,1.5035550044880384,89.237840064235,5.979494300145405,89.69337844083326,1.1935329424912173,83.3829615842694
1196.5351279273273,1.5037433943612473,89.23793555371954,5.980344167957107,89.69342201529543,1.1936848691718467,83.382285651967
1196.6850570880908,1.5039317842386322,89.23803101928112,5.981194023175666,89.69346557672903,1.193836794619311,83.38160970383555
1196.8349862488542,1.504120174120191,89.23812646092874,5.982043865805814,89.69350912514012,1.1939887188338112,83.38093373988178
1196.9849154096175,1.5043085640059226,89.23822187867135,5.982893695852281,89.69355266053479,1.1941406418155511,83.38025776011246
1197.134844570381,1.5044969538958248,89.23831727251796,5.983743513319797,89.69359618291908,1.1942925635647317,83.3795817645343
1197.2847737311445,1.504685343789897,89.23841264247754,5.984593318213086,89.69363969229907,1.1944444840815553,83.37890575315406
1197.4347028919078,1.5048737336881368,89.23850798855905,5.98544311053687,89.69368318868081,1.1945964033662233,83.37822972597844
1197.5846320526712,1.5050621235905428,89.23860331077145,5.986292890295873,89.69372667207034,1.1947483214189376,83.3775536830142
1197.7345612134345,1.5052505134971133,89.23869860912373,5.987142657494807,89.69377014247372,1.1949002382398983,83.37687762426808
1197.8844903741979,1.5054389034078475,89.23879388362481,5.987992412138393,89.69381359989698,1.1950521538293086,83.37620154974677
1198.0344195349614,1.5056272933227435,89.23888913428367,5.988842154231343,89.69385704434617,1.195204068187368,83.375525459457
1198.1843486957248,1.505815683241799,89.23898436110925,5.989691883778369,89.69390047582733,1.195355981314278,83.3748493534055
1198.3342778564881,1.5060040731650133,89.23907956411048,5.990541600784176,89.69394389434648,1.195507893210239,83.37417323159896
1198.4842070172515,1.5061924630923844,89.23917474329635,5.991391305253473,89.69398729990965,1.1956598038754516,83.37349709404413
1198.6341361780148,1.506380853023911,89.23926989867572,5.992240997190965,89.69403069252287,1.1958117133101158,83.37282094074769
1198.7840653387784,1.5065692429595914,89.23936503025756,5.993090676601353,89.69407407219217,1.1959636215144323,83.37214477171635
1198.9339944995418,1.5067576328994239,89.2394601380508,5.993940343489335,89.69411743892353,1.1961155284886011,83.37146858695682
1199.0839236603051,1.5069460228434068,89.23955522206435,5.994789997859608,89.694160792723,1.1962674342328214,83.37079238647578
1199.2338528210685,1.5071344127915394,89.23965028230715,5.9956396397168685,89.69420413359657,1.1964193387472934,83.37011617027996
1199.3837819818318,1.5073228027438192,89.23974531878808,5.996489269065805,89.69424746155026,1.1965712420322165,83.36943993837602
1199.5337111425954,1.5075111927002458,89.23984033151606,5.997338885911116,89.69429077659005,1.1967231440877906,83.36876369077068
1199.6836403033587,1.5076995826608164,89.2399353205,5.998188490257479,89.69433407872195,1.196875044914214,83.3680874274706
1199.833569464122,1.5078879726255299,89.24003028574879,5.999038082109583,89.69437736795197,1.1970269445116861,83.36741114848246
1199.9834986248854,1.5080763625943845,89.2401252272713,5.999887661472109,89.69442064428607,1.197178842880405,83.36673485381296
1200.133427785649,1.5082647525673794,89.24022014507649,6.000737228349745,89.69446390773025,1.1973307400205713,83.36605854346878
1200.2833569464124,1.5084531425445125,89.24031503917318,6.001586782747162,89.69450715829049,1.1974826359323816,83.36538221745658
1200.4332861071757,1.5086415325257818,89.24040990957029,6.002436324669038,89.69455039597278,1.197634530616035,83.36470587578306
1200.583215267939,1.5088299225111867,89.24050475627668,6.003285854120043,89.69459362078308,1.19778642407173,83.36402951845484
1200.7331444287024,1.5090183125007248,89.2405995793012,6.004135371104854,89.69463683272735,1.1979383162996635,83.36335314547863
1200.883073589466,1.5092067024943963,89.24069437865276,6.004984875628139,89.69468003181159,1.198090207300035,83.36267675686105
1201.0330027502293,1.509395092492197,89.2407891543402,6.005834367694561,89.69472321804173,1.1982420970730407,83.36200035260882
1201.1829319109927,1.509583482494127,89.24088390637239,6.006683847308786,89.69476639142376,1.1983939856188788,83.36132393272852
1201.332861071756,1.5097718725001845,89.24097863475818,6.0075333144754754,89.69480955196362,1.1985458729377467,83.36064749722686
1201.4827902325194,1.5099602625103679,89.24107333950641,6.008382769199291,89.69485269966725,1.1986977590298418,83.35997104611047
1201.632719393283,1.5101486525246757,89.24116802062595,6.009232211484887,89.69489583454063,1.1988496438953604,83.35929457938602
1201.7826485540463,1.5103370425431062,89.24126267812562,6.01008164133692,89.69493895658965,1.1990015275345,83.3586180970601
1201.9325777148097,1.510525432565658,89.24135731201426,6.010931058760043,89.69498206582031,1.1991534099474572,83.3579415991394
1202.082506875573,1.5107138225923296,89.2414519223007,6.011780463758905,89.69502516223854,1.1993052911344286,83.35726508563053
1202.2324360363364,1.510902212623119,89.24154650899378,6.012629856338151,89.69506824585024,1.1994571710956101,83.35658855654015
1202.3823651971,1.5110906026580257,89.24164107210233,6.013479236502435,89.69511131666134,1.1996090498311984,83.35591201187486
1202.5322943578633,1.5112789926970474,89.24173561163514,6.014328604256393,89.6951543746778,1.1997609273413896,83.35523545164133
1202.6822235186266,1.5114673827401819,89.24183012760103,6.015177959604669,89.6951974199055,1.1999128036263795,83.35455887584615
1202.83215267939,1.5116557727874291,89.24192462000885,6.016027302551898,89.69524045235039,1.2000646786863634,83.35388228449595
1202.9820818401533,1.5118441628387866,89.24201908886737,6.016876633102722,89.69528347201837,1.2002165525215374,83.35320567759734
1203.132011000917,1.512032552894253,89.24211353418538,6.017725951261774,89.69532647891536,1.2003684251320967,83.35252905515698
1203.2819401616803,1.512220942953827,89.24220795597172,6.018575257033682,89.69536947304726,1.2005202965182367,83.35185241718143
1203.4318693224436,1.5124093330175068,89.24230235423515,6.019424550423078,89.69541245442,1.2006721666801523,83.35117576367733
1203.581798483207,1.5125977230852914,89.24239672898447,6.020273831434586,89.69545542303942,1.2008240356180386,83.3504990946513
1203.7317276439705,1.512786113157178,89.24249108022848,6.0211231000728365,89.69549837891145,1.2009759033320901,83.3498224101099
1203.881656804734,1.512974503233166,89.24258540797592,6.021972356342448,89.69554132204199,1.2011277698225014,83.34914571005976
1204.0315859654972,1.5131628933132542,89.24267971223561,6.022821600248042,89.69558425243692,1.2012796350894674,83.34846899450747
1204.1815151262606,1.5133512833974403,89.24277399301629,6.023670831794235,89.69562717010213,1.2014314991331814,83.34779226345964
1204.331444287024,1.5135396734857232,89.24286825032674,6.024520050985644,89.69567007504348,1.2015833619538385,83.34711551692283
1204.4813734477875,1.5137280635781014,89.24296248417572,6.025369257826883,89.69571296726686,1.2017352235516325,83.34643875490367
1204.6313026085509,1.513916453674573,89.24305669457198,6.026218452322561,89.69575584677816,1.2018870839267566,83.34576197740871
1204.7812317693142,1.5141048437751365,89.24315088152429,6.027067634477287,89.69579871358323,1.202038943079405,83.34508518444456
1204.9311609300776,1.514293233879791,89.24324504504138,6.0279168042956695,89.69584156768794,1.2021908010097708,83.34440837601778
1205.081090090841,1.5144816239885341,89.24333918513202,6.02876596178231,89.69588440909814,1.2023426577180472,83.34373155213497
1205.2310192516045,1.5146700141013651,89.24343330180491,6.029615106941813,89.6959272378197,1.202494513204428,83.34305471280268
1205.3809484123678,1.5148584042182822,89.24352739506884,6.0304642397787775,89.69597005385849,1.202646367469106,83.34237785802749
1205.5308775731312,1.5150467943392836,89.2436214649325,6.031313360297799,89.69601285722032,1.2027982205122734,83.34170098781595
1205.6808067338945,1.515235184464368,89.24371551140464,6.032162468503471,89.6960556479111,1.202950072334123,83.34102410217467
1205.830735894658,1.5154235745935334,89.24380953449398,6.03301156440039,89.69609842593661,1.2031019229348476,83.34034720111018
1205.9806650554215,1.5156119647267794,89.24390353420922,6.033860647993146,89.69614119130271,1.2032537723146404,83.33967028462904
1206.1305942161848,1.5158003548641035,89.2439975105591,6.034709719286327,89.69618394401526,1.2034056204736916,83.3389933527378
1206.2805233769482,1.5159887450055038,89.24409146355231,6.035558778284517,89.69622668408007,1.2035574674121945,83.33831640544302
1206.4304525377115,1.51617713515098,89.24418539319757,6.036407824992299,89.69626941150297,1.2037093131303411,83.33763944275127
1206.5803816984749,1.5163655253005301,89.24427929950357,6.037256859414257,89.6963121262898,1.2038611576283225,83.33696246466907
1206.7303108592384,1.5165539154541527,89.24437318247902,6.03810588155497,89.69635482844637,1.2040130009063308,83.33628547120297
1206.8802400200018,1.5167423056118456,89.2444670421326,6.038954891419012,89.6963975179785,1.2041648429645564,83.3356084623595
1207.0301691807651,1.516930695773608,89.24456087847302,6.03980388901096,89.69644019489199,1.2043166838031916,83.33493143814522
1207.1800983415285,1.5171190859394381,89.24465469150894,6.040652874335384,89.69648285919267,1.204468523422427,83.33425439856667
1207.330027502292,1.5173074761093348,89.24474848124905,6.041501847396859,89.69652551088633,1.204620361822454,83.33357734363035
1207.4799566630554,1.5174958662832958,89.24484224770202,6.042350808199944,89.6965681499788,1.204772199003462,83.33290027334282
1207.6298858238188,1.5176842564613204,89.24493599087654,6.043199756749212,89.69661077647585,1.2049240349656434,83.33222318771057
1207.7798149845821,1.517872646643406,89.24502971078125,6.0440486930492225,89.69665339038329,1.2050758697091872,83.33154608674015
1207.9297441453455,1.5180610368295522,89.24512340742483,6.044897617104536,89.69669599170692,1.2052277032342837,83.33086897043808
1208.079673306109,1.5182494270197573,89.24521708081595,6.045746528919715,89.6967385804525,1.2053795355411243,83.33019183881086
1208.2296024668724,1.5184378172140194,89.24531073096323,6.0465954284993115,89.69678115662586,1.2055313666298977,83.32951469186503
1208.3795316276357,1.5186262074123371,89.24540435787534,6.047444315847883,89.69682372023273,1.205683196500794,83.32883752960707
1208.529460788399,1.518814597614709,89.24549796156094,6.048293190969977,89.69686627127894,1.205835025154003,83.32816035204353
1208.6793899491624,1.5190029878211333,89.24559154202865,6.049142053870146,89.6969088097702,1.2059868525897142,83.32748315918084
1208.829319109926,1.519191378031609,89.2456850992871,6.049990904552938,89.69695133571236,1.2061386788081172,83.3268059510256
1208.9792482706894,1.5193797682461343,89.24577863334495,6.050839743022896,89.69699384911112,1.2062905038094,83.32612872758423
1209.1291774314527,1.5195681584647078,89.24587214421081,6.051688569284564,89.69703634997227,1.206442327593753,83.32545148886327
1209.279106592216,1.519756548687328,89.24596563189331,6.052537383342482,89.69707883830156,1.2065941501613644,83.32477423486918
1209.4290357529794,1.5199449389139925,89.24605909640107,6.053386185201187,89.69712131410476,1.2067459715124227,83.32409696560849
1209.578964913743,1.5201333291447017,89.2461525377427,6.054234974865219,89.69716377738762,1.206897791647117,83.32341968108763
1209.7288940745063,1.5203217193794525,89.24624595592682,6.055083752339109,89.69720622815586,1.2070496105656352,83.32274238131315
1209.8788232352697,1.5205101096182434,89.24633935096203,6.0559325176273875,89.69724866641528,1.2072014282681656,83.32206506629149
1210.028752396033,1.5206984998610737,89.24643272285694,6.056781270734586,89.69729109217158,1.207353244754896,83.32138773602914
1210.1786815567964,1.520886890107942,89.24652607162014,6.05763001166523,89.6973335054305,1.2075050600260149,83.32071039053257
1210.32861071756,1.5210752803588463,89.24661939726022,6.058478740423846,89.69737590619778,1.20765687408171,83.32003302980824
1210.4785398783233,1.521263670613785,89.24671269978579,6.0593274570149545,89.69741829447916,1.2078086869221683,83.31935565386266
1210.6284690390867,1.5214520608727569,89.24680597920543,6.060176161443076,89.69746067028035,1.2079604985475774,83.31867826270226
1210.77839819985,1.5216404511357604,89.2468992355277,6.06102485371273,89.69750303360709,1.2081123089581247,83.31800085633351
1210.9283273606136,1.521828841402794,89.2469924687612,6.061873533828432,89.69754538446509,1.2082641181539981,83.31732343476288
1211.078256521377,1.5220172316738563,89.24708567891449,6.0627222017946965,89.69758772286008,1.208415926135383,83.31664599799682
1211.2281856821403,1.5222056219489455,89.24717886599616,6.063570857616033,89.69763004879775,1.2085677329024678,83.31596854604179
1211.3781148429036,1.5223940122280601,89.24727203001476,6.064419501296949,89.69767236228381,1.2087195384554377,83.31529107890422
1211.528044003667,1.522582402511199,89.24736517097882,6.065268132841956,89.69771466332399,1.2088713427944804,83.31461359659059
1211.6779731644306,1.5227707927983611,89.24745828889696,6.066116752255557,89.69775695192398,1.2090231459197818,83.31393609910732
1211.827902325194,1.5229591830895435,89.24755138377768,6.066965359542252,89.69779922808947,1.2091749478315277,83.31325858646088
1211.9778314859573,1.523147573384746,89.24764445562955,6.067813954706544,89.69784149182615,1.2093267485299044,83.31258105865768
1212.1277606467206,1.5233359636839663,89.24773750446111,6.068662537752929,89.69788374313974,1.2094785480150978,83.31190351570419
1212.277689807484,1.5235243539872034,89.24783053028091,6.069511108685904,89.6979259820359,1.2096303462872937,83.31122595760681
1212.4276189682475,1.523712744294456,89.24792353309745,6.0703596675099645,89.69796820852032,1.2097821433466782,83.31054838437198
1212.577548129011,1.523901134605722,89.2480165129193,6.071208214229598,89.69801042259868,1.2099339391934354,83.30987079600614
1212.7274772897742,1.524089524921,89.24810946975497,6.0720567488492945,89.69805262427668,1.210085733827751,83.3091931925157
1212.8774064505376,1.5242779152402892,89.24820240361298,6.072905271373544,89.69809481355996,1.2102375272498112,83.3085155739071
1213.027335611301,1.5244663055635868,89.24829531450185,6.073753781806826,89.6981369904542,1.2103893194597994,83.30783794018676
1213.1772647720645,1.5246546958908933,89.24838820243009,6.074602280153629,89.69817915496508,1.2105411104579018,83.30716029136106
1213.3271939328279,1.524843086222205,89.24848106740622,6.0754507664184265,89.69822130709825,1.210692900244302,83.30648262743647
1213.4771230935912,1.5250314765575221,89.24857390943872,6.076299240605702,89.69826344685937,1.2108446888191846,83.30580494841934
1213.6270522543546,1.525219866896842,89.24866672853614,6.07714770271993,89.69830557425409,1.2109964761827345,83.30512725431612
1213.776981415118,1.525408257240164,89.24875952470693,6.077996152765582,89.69834768928807,1.2111482623351355,83.3044495451332
1213.9269105758815,1.525596647587486,89.24885229795962,6.078844590747131,89.69838979196696,1.2113000472765716,83.30377182087699
1214.0768397366448,1.5257850379388074,89.24894504830266,6.079693016669047,89.69843188229642,1.2114518310072269,83.30309408155387
1214.2267688974082,1.525973428294126,89.24903777574457,6.080541430535795,89.69847396028204,1.2116036135272845,83.30241632717025
1214.3766980581715,1.5261618186534402,89.2491304802938,6.081389832351842,89.69851602592952,1.211755394836929,83.30173855773252
1214.5266272189351,1.5263502090167487,89.24922316195885,6.082238222121647,89.69855807924446,1.211907174936343,83.30106077324707
1214.6765563796985,1.5265385993840506,89.24931582074818,6.083086599849675,89.6986001202325,1.2120589538257098,83.30038297372029
1214.8264855404618,1.5267269897553435,89.24940845667025,6.08393496554038,89.69864214889927,1.2122107315052126,83.29970515915856
1214.9764147012252,1.5269153801306263,89.24950106973355,6.084783319198219,89.69868416525038,1.2123625079750346,83.29902732956826
1215.1263438619885,1.5271037705098978,89.24959365994653,6.085631660827648,89.69872616929145,1.2125142832353586,83.29834948495578
1215.276273022752,1.5272921608931564,89.24968622731761,6.0864799904331175,89.69876816102811,1.2126660572863666,83.2976716253275
1215.4262021835154,1.5274805512804004,89.24977877185529,6.087328308019075,89.69881014046598,1.2128178301282417,83.29699375068975
1215.5761313442788,1.5276689416716283,89.249871293568,6.088176613589971,89.69885210761065,1.2129696017611664,83.29631586104894
1215.7260605050421,1.527857332066839,89.24996379246417,6.089024907150247,89.69889406246774,1.2131213721853222,83.29563795641143
1215.8759896658055,1.5280457224660307,89.25005626855224,6.089873188704346,89.69893600504284,1.2132731414008915,83.29496003678356
1216.025918826569,1.528234112869202,89.25014872184067,6.090721458256713,89.69897793534157,1.2134249094080565,83.29428210217172
1216.1758479873324,1.5284225032763517,89.25024115233786,6.091569715811781,89.6990198533695,1.2135766762069982,83.29360415258228
1216.3257771480958,1.5286108936874778,89.25033356005225,6.0924179613739895,89.69906175913223,1.213728441797899,83.29292618802154
1216.4757063088591,1.528799284102579,89.25042594499229,6.093266194947771,89.69910365263537,1.2138802061809395,83.2922482084959
1216.6256354696225,1.5289876745216537,89.25051830716633,6.094114416537558,89.69914553388449,1.2140319693563018,83.2915702140117
1216.775564630386,1.5291760649447022,89.25061064658284,6.09496262614778,89.69918740288517,1.2141837313241668,83.29089220457527
1216.9254937911494,1.52936445537172,89.2507029632502,6.095810823782863,89.69922925964299,1.214335492084715,83.29021418019296
1217.0754229519127,1.5295528458027077,89.25079525717683,6.096659009447237,89.69927110416351,1.2144872516381273,83.28953614087114
1217.225352112676,1.529741236237663,89.25088752837114,6.097507183145319,89.69931293645234,1.2146390099845845,83.28885808661609
1217.3752812734397,1.5299296266765854,89.2509797768415,6.0983553448815355,89.699354756515,1.2147907671242675,83.2881800174342
1217.525210434203,1.5301180171194717,89.25107200259632,6.0992034946603,89.6993965643571,1.2149425230573565,83.28750193333177
1217.6751395949664,1.5303064075663222,89.251164205644,6.100051632486033,89.69943835998416,1.2150942777840315,83.28682383431516
1217.8250687557297,1.5304947980171342,89.2512563859929,6.100899758363145,89.69948014340177,1.2152460313044724,83.28614572039065
1217.974997916493,1.5306831884719072,89.25134854365142,6.101747872296054,89.69952191461546,1.2153977836188594,83.28546759156461
1218.1249270772566,1.5308715789306395,89.25144067862792,6.102595974289166,89.6995636736308,1.2155495347273724,83.28478944784332
1218.27485623802,1.5310599693933293,89.25153279093078,6.103444064346889,89.69960542045334,1.215701284630191,83.28411128923312
1218.4247853987833,1.5312483598599747,89.25162488056837,6.104292142473628,89.69964715508858,1.2158530333274944,83.28343311574034
1218.5747145595467,1.5314367503305755,89.25171694754906,6.10514020867379,89.69968887754213,1.2160047808194616,83.28275492737126
1218.72464372031,1.5316251408051291,89.2518089918812,6.105988262951773,89.69973058781946,1.2161565271062726,83.2820767241322
1218.8745728810736,1.531813531283635,89.25190101357315,6.10683630531198,89.69977228592614,1.2163082721881064,83.28139850602948
1219.024502041837,1.5320019217660905,89.25199301263325,6.107684335758804,89.69981397186771,1.2164600160651404,83.28072027306936
1219.1744312026003,1.5321903122524954,89.25208498906987,6.108532354296642,89.69985564564966,1.2166117587375551,83.28004202525821
1219.3243603633637,1.5323787027428477,89.25217694289134,6.109380360929885,89.69989730727754,1.2167635002055284,83.27936376260229
1219.474289524127,1.5325670932371458,89.252268874106,6.110228355662926,89.69993895675687,1.216915240469238,83.27868548510787
1219.6242186848906,1.5327554837353887,89.25236078272218,6.111076338500152,89.69998059409315,1.2170669795288638,83.27800719278127
1219.774147845654,1.5329438742375743,89.25245266874823,6.111924309445949,89.7000222192919,1.2172187173845823,83.27732888562879
1219.9240770064173,1.5331322647437016,89.25254453219246,6.112772268504703,89.70006383235862,1.2173704540365722,83.2766505636567
1220.0740061671806,1.5333206552537695,89.2526363730632,6.113620215680792,89.70010543329884,1.2175221894850115,83.27597222687127
1220.223935327944,1.5335090457677751,89.25272819136875,6.114468150978599,89.70014702211806,1.217673923730077,83.27529387527882
1220.3738644887076,1.5336974362857188,89.25281998711746,6.115316074402503,89.70018859882175,1.2178256567719474,83.2746155088856
1220.523793649471,1.5338858268075983,89.25291176031762,6.116163985956875,89.70023016341544,1.2179773886107992,83.27393712769788
1220.6737228102343,1.5340742173334116,89.25300351097754,6.117011885646091,89.70027171590459,1.2181291192468102,83.27325873172194
1220.8236519709976,1.5342626078631583,89.2530952391055,6.117859773474524,89.7003132562947,1.2182808486801568,83.27258032096405
1220.9735811317612,1.5344509983968364,89.25318694470985,6.118707649446539,89.70035478459128,1.2184325769110167,83.27190189543047
1221.1235102925245,1.534639388934444,89.25327862779884,6.119555513566506,89.70039630079978,1.2185843039395658,83.27122345512748
1221.273439453288,1.5348277794759806,89.25337028838078,6.120403365838787,89.7004378049257,1.2187360297659817,83.27054500006133
1221.4233686140512,1.5350161700214444,89.25346192646394,6.121251206267748,89.70047929697449,1.2188877543904404,83.26986653023828
1221.5732977748146,1.535204560570834,89.25355354205662,6.122099034857746,89.70052077695165,1.2190394778131182,83.26918804566458
1221.7232269355782,1.5353929511241473,89.2536451351671,6.122946851613142,89.70056224486262,1.2191912000341913,83.26850954634648
1221.8731560963415,1.5355813416813837,89.25373670580365,6.12379465653829,89.7006037007129,1.219342921053836,83.26783103229023
1222.0230852571049,1.5357697322425412,89.25382825397452,6.124642449637547,89.70064514450793,1.2194946408722276,83.26715250350207
1222.1730144178682,1.5359581228076187,89.253919779688,6.125490230915261,89.70068657625318,1.2196463594895421,83.26647395998828
1222.3229435786316,1.5361465133766143,89.25401128295233,6.126338000375786,89.70072799595408,1.2197980769059558,83.26579540175507
1222.4728727393951,1.536334903949528,89.2541027637758,6.127185758023466,89.70076940361609,1.2199497931216434,83.26511682880867
1222.6228019001585,1.5365232945263558,89.25419422216665,6.128033503862649,89.70081079924468,1.22010150813678,83.26443824115533
1222.7727310609218,1.5367116851070985,89.2542856581331,6.128881237897679,89.70085218284528,1.2202532219515416,83.26375963880129
1222.9226602216852,1.5369000756917544,89.25437707168344,6.129728960132893,89.70089355442333,1.2204049345661026,83.26308102175277
1223.0725893824485,1.5370884662803206,89.25446846282588,6.130576670572633,89.70093491398427,1.2205566459806374,83.26240239001598
1223.2225185432121,1.5372768568727972,89.25455983156868,6.131424369221237,89.70097626153354,1.2207083561953225,83.26172374359717
1223.3724477039755,1.537465247469182,89.25465117792008,6.132272056083038,89.70101759707654,1.2208600652103307,83.26104508250255
1223.5223768647388,1.5376536380694739,89.25474250188826,6.13311973116237,89.70105892061876,1.221011773025837,83.26036640673834
1223.6723060255022,1.5378420286736707,89.2548338034815,6.1339673944635615,89.70110023216556,1.2211634796420157,83.25968771631075
1223.8222351862655,1.5380304192817715,89.254925082708,6.134815045990944,89.7011415317224,1.221315185059041,83.25900901122601
1223.972164347029,1.5382188098937761,89.25501633957599,6.135662685748843,89.70118281929469,1.2214668892770872,83.25833029149031
1224.1220935077924,1.538407200509681,89.25510757409366,6.136510313741583,89.70122409488783,1.2216185922963272,83.25765155710987
1224.2720226685558,1.5385955911294855,89.25519878626922,6.137357929973481,89.70126535850726,1.2217702941169353,83.25697280809086
1224.4219518293191,1.5387839817531888,89.2552899761109,6.138205534448866,89.70130661015837,1.221921994739085,83.25629404443954
1224.5718809900827,1.538972372380789,89.25538114362688,6.139053127172049,89.70134784984656,1.2220736941629504,83.25561526616207
1224.721810150846,1.5391607630122845,89.25547228882537,6.13990070814735,89.70138907757723,1.2222253923887032,83.25493647326465
1224.8717393116094,1.5393491536476738,89.25556341171456,6.140748277379078,89.70143029335578,1.2223770894165178,83.25425766575347
1225.0216684723728,1.5395375442869559,89.25565451230264,6.1415958348715485,89.70147149718763,1.2225287852465667,83.25357884363476
1225.1715976331361,1.5397259349301295,89.2557455905978,6.142443380629071,89.70151268907813,1.2226804798790225,83.25290000691463
1225.3215267938997,1.5399143255771928,89.2558366466082,6.14329091465595,89.70155386903271,1.2228321733140588,83.25222115559934
1225.471455954663,1.5401027162281442,89.25592768034204,6.144138436956491,89.7015950370567,1.2229838655518472,83.25154228969502
1225.6213851154264,1.540291106882982,89.25601869180748,6.144985947535001,89.70163619315554,1.2231355565925603,83.2508634092079
1225.7713142761897,1.540479497541706,89.25610968101272,6.145833446395778,89.70167733733456,1.22328724643637,83.2501845141441
1225.921243436953,1.5406678882043137,89.25620064796587,6.146680933543121,89.70171846959917,1.2234389350834494,83.2495056045098
1226.0711725977167,1.5408562788708047,89.25629159267514,6.147528408981329,89.70175958995472,1.2235906225339699,83.24882668031124
1226.22110175848,1.541044669541176,89.25638251514867,6.148375872714692,89.70180069840659,1.2237423087881032,83.2481477415545
1226.3710309192434,1.5412330602154274,89.25647341539461,6.149223324747506,89.70184179496013,1.2238939938460207,83.2474687882458
1226.5209600800067,1.5414214508935569,89.2565642934211,6.150070765084064,89.70188287962071,1.2240456777078945,83.24678982039129
1226.67088924077,1.541609841575564,89.25665514923631,6.150918193728649,89.70192395239368,1.2241973603738956,83.24611083799712
1226.8208184015336,1.541798232261446,89.25674598284837,6.151765610685552,89.70196501328442,1.2243490418441956,83.24543184106945
1226.970747562297,1.5419866229512025,89.25683679426542,6.152613015959053,89.70200606229827,1.2245007221189654,83.24475282961441
1227.1206767230603,1.5421750136448313,89.25692758349558,6.153460409553438,89.70204709944056,1.2246524011983757,83.24407380363822
1227.2706058838237,1.542363404342331,89.257018350547,6.154307791472984,89.70208812471665,1.2248040790825976,83.24339476314695
1227.420535044587,1.5425517950437015,89.25710909542778,6.1551551617219715,89.70212913813187,1.2249557557718018,83.2427157081468
1227.5704642053506,1.5427401857489402,89.25719981814608,6.156002520304675,89.70217013969157,1.2251074312661585,83.2420366386439
1227.720393366114,1.5429285764580454,89.25729051870998,6.156849867225368,89.70221112940109,1.2252591055658388,83.24135755464437
1227.8703225268773,1.5431169671710165,89.2573811971276,6.157697202488323,89.70225210726575,1.225410778671012,83.24067845615437
