frequency_hz,linear_triplen_check_grid_ohm,linear_triplen_check_grid_angle_deg,linear_triplen_check_filter_ohm,linear_triplen_check_filter_angle_deg,linear_triplen_check_pcc_ohm,linear_triplen_check_pcc_angle_deg
1228.0202516876407,1.5433053578878513,89.25747185340708,6.158544526097808,89.70229307329089,1.2255624505818485,83.23999934318002
1228.1701808484042,1.5434937486085498,89.25756248755648,6.159391838058094,89.7023340274818,1.2257141212985183,83.23932021572745
1228.3201100091676,1.5436821393331088,89.25765309958395,6.160239138373442,89.70237496984385,1.2258657908211912,83.23864107380282
1228.470039169931,1.543870530061528,89.25774368949756,6.161086427048119,89.70241590038232,1.226017459150037,83.2379619174122
1228.6199683306943,1.5440589207938056,89.25783425730539,6.161933704086384,89.70245681910255,1.2261691262852252,83.23728274656179
1228.7698974914576,1.5442473115299404,89.25792480301556,6.1627809694924975,89.70249772600984,1.2263207922269246,83.23660356125762
1228.9198266522212,1.5444357022699309,89.25801532663614,6.163628223270717,89.70253862110951,1.2264724569753054,83.2359243615059
1229.0697558129846,1.5446240930137758,89.25810582817522,6.164475465425296,89.70257950440686,1.2266241205305362,83.23524514731265
1229.219684973748,1.5448124837614734,89.25819630764087,6.165322695960488,89.70262037590717,1.2267757828927859,83.23456591868407
1229.3696141345113,1.545000874513022,89.25828676504116,6.166169914880543,89.70266123561576,1.2269274440622229,83.23388667562624
1229.5195432952746,1.5451892652684214,89.25837720038417,6.167017122189712,89.70270208353794,1.2270791040390168,83.23320741814523
1229.6694724560382,1.5453776560276695,89.25846761367798,6.167864317892241,89.70274291967898,1.2272307628233357,83.23252814624719
1229.8194016168015,1.545566046790764,89.25855800493062,6.168711501992374,89.70278374404417,1.2273824204153478,83.2318488599382
1229.969330777565,1.5457544375577048,89.25864837415017,6.169558674494354,89.70282455663882,1.2275340768152212,83.23116955922437
1230.1192599383282,1.5459428283284897,89.25873872134468,6.17040583540242,89.70286535746817,1.2276857320231243,83.23049024411179
1230.2691890990916,1.546131219103118,89.2588290465222,6.171252984720814,89.70290614653753,1.2278373860392253,83.22981091460655
1230.4191182598552,1.5463196098815883,89.25891934969077,6.172100122453771,89.70294692385217,1.2279890388636916,83.22913157071476
1230.5690474206185,1.546508000663898,89.25900963085844,6.172947248605522,89.70298768941736,1.2281406904966907,83.22845221244246
1230.7189765813819,1.5466963914500471,89.25909989003326,6.173794363180304,89.70302844323838,1.2282923409383906,83.22777283979579
1230.8689057421452,1.5468847822400333,89.25919012722323,6.174641466182344,89.70306918532047,1.2284439901889586,83.2270934527808
1231.0188349029088,1.5470731730338554,89.25928034243644,6.175488557615873,89.70310991566895,1.2285956382485623,83.22641405140358
1231.1687640636721,1.5472615638315124,89.25937053568086,6.1763356374851135,89.703150634289,1.2287472851173677,83.22573463567022
1231.3186932244355,1.5474499546330025,89.25946070696453,6.177182705794292,89.70319134118594,1.2288989307955422,83.22505520558677
1231.4686223851988,1.5476383454383238,89.25955085629549,6.17802976254763,89.70323203636498,1.2290505752832532,83.22437576115931
1231.6185515459622,1.547826736247476,89.25964098368172,6.178876807749347,89.7032727198314,1.2292022185806675,83.22369630239392
1231.7684807067258,1.5480151270604576,89.25973108913126,6.179723841403662,89.70331339159046,1.2293538606879506,83.22301682929665
1231.9184098674891,1.548203517877266,89.25982117265211,6.180570863514791,89.70335405164735,1.2295055016052694,83.22233734187357
1232.0683390282525,1.548391908697901,89.25991123425227,6.181417874086945,89.70339470000738,1.2296571413327906,83.22165784013073
1232.2182681890158,1.5485802995223608,89.26000127393974,6.182264873124338,89.70343533667572,1.2298087798706798,83.22097832407421
1232.3681973497792,1.5487686903506441,89.26009129172252,6.183111860631179,89.70347596165765,1.2299604172191037,83.22029879371006
1232.5181265105427,1.5489570811827493,89.2601812876086,6.1839588366116764,89.70351657495837,1.2301120533782273,83.21961924904431
1232.668055671306,1.5491454720186753,89.26027126160596,6.184805801070035,89.70355717658313,1.2302636883482165,83.21893969008303
1232.8179848320694,1.5493338628584203,89.2603612137226,6.185652754010459,89.70359776653716,1.230415322129237,83.21826011683227
1232.9679139928328,1.549522253701983,89.26045114396648,6.186499695437149,89.70363834482566,1.2305669547214546,83.21758052929806
1233.1178431535961,1.5497106445493625,89.2605410523456,6.187346625354305,89.70367891145385,1.2307185861250334,83.21690092748645
1233.2677723143597,1.5498990354005568,89.26063093886792,6.188193543766123,89.70371946642696,1.2308702163401404,83.21622131140347
1233.417701475123,1.5500874262555646,89.2607208035414,6.189040450676801,89.7037600097502,1.2310218453669386,83.21554168105517
1233.5676306358864,1.5502758171143851,89.26081064637403,6.18988734609053,89.70380054142876,1.2311734732055948,83.21486203644757
1233.7175597966498,1.5504642079770161,89.26090046737373,6.190734230011502,89.70384106146787,1.231325099856272,83.21418237758671
1233.8674889574131,1.550652598843457,89.26099026654852,6.191581102443908,89.7038815698727,1.2314767253191363,83.21350270447861
1234.0174181181767,1.5508409897137057,89.26108004390629,6.192427963391933,89.7039220666485,1.2316283495943507,83.21282301712931
1234.16734727894,1.551029380587761,89.26116979945502,6.1932748128597614,89.70396255180042,1.2317799726820808,83.21214331554484
1234.3172764397034,1.5512177714656221,89.26125953320265,6.194121650851579,89.70400302533366,1.23193159458249,83.21146359973116
1234.4672056004667,1.5514061623472866,89.26134924515712,6.1949684773715665,89.70404348725343,1.2320832152957424,83.21078386969437
1234.6171347612303,1.5515945532327542,89.26143893532637,6.195815292423901,89.70408393756489,1.2322348348220027,83.21010412544042
1234.7670639219937,1.551782944122023,89.26152860371835,6.196662096012761,89.70412437627324,1.2323864531614335,83.20942436697536
1234.916993082757,1.5519713350150908,89.26161825034094,6.19750888814232,89.70416480338366,1.232538070314199,83.20874459430517
1235.0669222435204,1.5521597259119575,89.26170787520212,6.198355668816753,89.70420521890134,1.2326896862804628,83.20806480743589
1235.2168514042837,1.552348116812621,89.2617974783098,6.1992024380402295,89.70424562283142,1.2328413010603876,83.20738500637349
1235.3667805650473,1.5525365077170807,89.26188705967189,6.200049195816921,89.7042860151791,1.2329929146541376,83.206705191124
1235.5167097258106,1.5527248986253341,89.26197661929629,6.200895942150991,89.70432639594952,1.2331445270618757,83.20602536169339
1235.666638886574,1.5529132895373805,89.26206615719094,6.201742677046607,89.70436676514787,1.233296138283764,83.20534551808768
1235.8165680473373,1.5531016804532185,89.26215567336374,6.202589400507928,89.70440712277929,1.2334477483199657,83.20466566031284
1235.9664972081007,1.5532900713728464,89.26224516782257,6.203436112539119,89.70444746884894,1.233599357170644,83.2039857883749
1236.1164263688643,1.5534784622962636,89.26233464057535,6.204282813144339,89.70448780336201,1.2337509648359608,83.20330590227981
1236.2663555296276,1.5536668532234676,89.26242409162997,6.205129502327742,89.7045281263236,1.233902571316079,83.20262600203357
1236.416284690391,1.5538552441544575,89.26251352099435,6.205976180093485,89.7045684377389,1.23405417661116,83.20194608764214
1236.5662138511543,1.5540436350892322,89.26260292867632,6.206822846445718,89.70460873761303,1.2342057807213662,83.20126615911154
1236.7161430119177,1.55423202602779,89.2626923146838,6.207669501388595,89.70464902595114,1.2343573836468609,83.20058621644772
1236.8660721726812,1.5544204169701303,89.26278167902467,6.208516144926263,89.70468930275837,1.2345089853878044,83.19990625965666
1237.0160013334446,1.5546088079162503,89.2628710217068,6.20936277706287,89.70472956803987,1.2346605859443585,83.19922628874433
1237.165930494208,1.5547971988661495,89.26296034273807,6.210209397802558,89.70476982180074,1.2348121853166854,83.19854630371671
1237.3158596549713,1.554985589819827,89.26304964212633,6.211056007149473,89.70481006404613,1.234963783504946,83.19786630457973
1237.4657888157346,1.55517398077728,89.26313891987948,6.2119026051077535,89.70485029478117,1.235115380509302,83.1971862913394
1237.6157179764982,1.5553623717385088,89.26322817600534,6.2127491916815405,89.70489051401098,1.235266976329915,83.19650626400167
1237.7656471372616,1.5555507627035108,89.26331741051179,6.213595766874966,89.70493072174068,1.235418570966945,83.19582622257246
1237.915576298025,1.555739153672285,89.2634066234067,6.214442330692172,89.70497091797537,1.2355701644205535,83.19514616705777
1238.0655054587883,1.5559275446448302,89.26349581469788,6.215288883137284,89.70501110272019,1.2357217566909007,83.19446609746356
1238.2154346195518,1.556115935621145,89.26358498439319,6.216135424214437,89.70505127598024,1.2358733477781478,83.19378601379573
1238.3653637803152,1.556304326601228,89.26367413250048,6.2169819539277595,89.70509143776063,1.236024937682455,83.19310591606028
1238.5152929410785,1.5564927175850776,89.26376325902761,6.217828472281376,89.70513158806646,1.236176526403983,83.19242580426311
1238.665222101842,1.5566811085726922,89.26385236398237,6.218674979279412,89.70517172690283,1.2363281139428912,83.19174567841019
1238.8151512626052,1.5568694995640713,89.26394144737262,6.219521474925991,89.70521185427485,1.2364797002993404,83.19106553850744
1238.9650804233688,1.5570578905592132,89.26403050920617,6.220367959225236,89.7052519701876,1.2366312854734904,83.19038538456084
1239.1150095841322,1.5572462815581158,89.26411954949086,6.22121443218126,89.70529207464618,1.2367828694655012,83.18970521657627
1239.2649387448955,1.5574346725607788,89.2642085682345,6.222060893798184,89.7053321676557,1.236934452275532,83.18902503455969
1239.4148679056589,1.5576230635672004,89.26429756544489,6.222907344080122,89.7053722492212,1.2370860339037424,83.18834483851703
1239.5647970664222,1.557811454577379,89.26438654112988,6.223753783031184,89.70541231934781,1.2372376143502917,83.18766462845421
1239.7147262271858,1.5579998455913135,89.26447549529723,6.224600210655486,89.70545237804058,1.23738919361534,83.18698440437716
1239.8646553879491,1.5581882366090025,89.26456442795481,6.225446626957133,89.70549242530458,1.2375407716990454,83.18630416629179
1240.0145845487125,1.5583766276304445,89.26465333911035,6.226293031940231,89.70553246114491,1.2376923486015676,83.18562391420403
1240.1645137094758,1.5585650186556383,89.2647422287717,6.227139425608888,89.70557248556665,1.2378439243230648,83.18494364811978
1240.3144428702392,1.5587534096845825,89.26483109694661,6.2279858079672055,89.70561249857482,1.2379954988636959,83.18426336804498
1240.4643720310028,1.558941800717276,89.2649199436429,6.2288321790192835,89.70565250017452,1.2381470722236205,83.18358307398553
1240.6143011917661,1.5591301917537168,89.26500876886833,6.22967853876922,89.70569249037082,1.2382986444029953,83.18290276594732
1240.7642303525295,1.5593185827939042,89.26509757263071,6.230524887221115,89.70573246916874,1.2384502154019805,83.18222244393627
1240.9141595132928,1.5595069738378364,89.26518635493781,6.231371224379061,89.70577243657335,1.2386017852207327,83.18154210795828
1241.0640886740562,1.559695364885512,89.2652751157974,6.232217550247152,89.70581239258973,1.2387533538594109,83.18086175801925
1241.2140178348197,1.5598837559369303,89.26536385521725,6.233063864829479,89.70585233722292,1.2389049213181726,83.18018139412507
1241.363946995583,1.5600721469920893,89.26545257320511,6.233910168130129,89.70589227047793,1.2390564875971757,83.17950101628166
1241.5138761563464,1.5602605380509877,89.26554126976876,6.23475646015319,89.70593219235984,1.2392080526965776,83.17882062449489
1241.6638053171098,1.5604489291136245,89.26562994491597,6.235602740902748,89.70597210287367,1.2393596166165364,83.17814021877065
1241.8137344778734,1.5606373201799981,89.26571859865449,6.236449010382887,89.70601200202447,1.2395111793572091,83.17745979911484
1241.9636636386367,1.5608257112501072,89.26580723099205,6.237295268597686,89.70605188981726,1.2396627409187535,83.17677936553333
1242.1135927994,1.56101410232395,89.26589584193643,6.238141515551221,89.70609176625709,1.239814301301325,83.17609891803201
1242.2635219601634,1.5612024934015258,89.26598443149534,6.238987751247577,89.70613163134897,1.2399658605050827,83.17541845661675
1242.4134511209268,1.5613908844828335,89.26607299967654,6.239833975690822,89.70617148509793,1.2401174185301826,83.17473798129345
1242.5633802816903,1.561579275567871,89.26616154648777,6.240680188885034,89.706211327509,1.2402689753767813,83.17405749206796
1242.7133094424537,1.5617676666566371,89.26625007193675,6.241526390834281,89.70625115858718,1.2404205310450351,83.17337698894615
1242.863238603217,1.5619560577491303,89.26633857603123,6.242372581542633,89.7062909783375,1.240572085535101,83.17269647193392
1243.0131677639804,1.56214444884535,89.26642705877892,6.243218761014159,89.70633078676498,1.2407236388471357,83.17201594103709
1243.1630969247437,1.5623328399452943,89.26651552018753,6.244064929252923,89.70637058387462,1.2408751909812945,83.17133539626154
1243.3130260855073,1.5625212310489616,89.2666039602648,6.244911086262989,89.70641036967142,1.2410267419377337,83.17065483761317
1243.4629552462707,1.5627096221563512,89.26669237901844,6.245757232048418,89.70645014416039,1.2411782917166094,83.16997426509779
1243.612884407034,1.5628980132674615,89.26678077645614,6.246603366613268,89.70648990734654,1.241329840318077,83.16929367872127
1243.7628135677974,1.5630864043822905,89.26686915258564,6.247449489961599,89.70652965923483,1.2414813877422928,83.16861307848947
1243.9127427285607,1.5632747955008381,89.26695750741462,6.248295602097465,89.7065693998303,1.2416329339894117,83.16793246440821
1244.0626718893243,1.5634631866231024,89.2670458409508,6.249141703024919,89.70660912913793,1.2417844790595902,83.16725183648339
1244.2126010500876,1.5636515777490811,89.26713415320185,6.249987792748015,89.7066488471627,1.2419360229529823,83.16657119472082
1244.362530210851,1.5638399688787745,89.26722244417547,6.2508338712708,89.70668855390957,1.2420875656697434,83.16589053912635
1244.5124593716143,1.5640283600121803,89.26731071387934,6.251679938597324,89.70672824938357,1.2422391072100292,83.16520986970582
1244.662388532378,1.5642167511492973,89.2673989623212,6.2525259947316325,89.70676793358966,1.2423906475739934,83.16452918646509
1244.8123176931413,1.5644051422901242,89.26748718950866,6.253372039677766,89.7068076065328,1.2425421867617918,83.16384848940994
1244.9622468539046,1.5645935334346597,89.26757539544941,6.2542180734397705,89.706847268218,1.2426937247735792,83.16316777854625
1245.112176014668,1.564781924582902,89.26766358015117,6.255064096021685,89.7068869186502,1.242845261609509,83.16248705387983
1245.2621051754313,1.5649703157348505,89.26775174362156,6.255910107427544,89.70692655783436,1.2429967972697358,83.16180631541653
1245.412034336195,1.5651587068905037,89.26783988586827,6.25675610766139,89.70696618577549,1.2431483317544145,83.16112556316214
1245.5619634969582,1.5653470980498596,89.26792800689894,6.257602096727252,89.70700580247848,1.2432998650636986,83.16044479712251
1245.7118926577216,1.5655354892129179,89.26801610672128,6.258448074629164,89.70704540794836,1.2434513971977421,83.15976401730343
1245.861821818485,1.5657238803796762,89.26810418534288,6.259294041371155,89.70708500219004,1.2436029281566987,83.15908322371074
1246.0117509792483,1.565912271550134,89.26819224277145,6.260139996957254,89.70712458520849,1.2437544579407231,83.15840241635026
1246.1616801400119,1.5661006627242897,89.26828027901459,6.260985941391488,89.70716415700865,1.2439059865499675,83.15772159522777
1246.3116093007752,1.5662890539021417,89.26836829407996,6.261831874677882,89.70720371759549,1.2440575139845862,83.15704076034912
1246.4615384615386,1.5664774450836894,89.26845628797523,6.262677796820458,89.70724326697392,1.2442090402447321,83.15635991172007
1246.611467622302,1.5666658362689307,89.268544260708,6.263523707823233,89.7072828051489,1.2443605653305585,83.15567904934647
1246.7613967830653,1.5668542274578638,89.2686322122859,6.264369607690229,89.70732233212537,1.2445120892422186,83.1549981732341
1246.9113259438288,1.5670426186504893,89.26872014271659,6.265215496425464,89.70736184790823,1.244663611979865,83.15431728338876
1247.0612551045922,1.567231009846804,89.26880805200767,6.266061374032951,89.70740135250247,1.2448151335436508,83.15363637981625
1247.2111842653555,1.5674194010468072,89.26889594016677,6.2669072405167014,89.70744084591298,1.2449666539337283,83.15295546252236
1247.361113426119,1.5676077922504974,89.26898380720152,6.267753095880726,89.70748032814468,1.2451181731502499,83.15227453151286
1247.5110425868822,1.5677961834578737,89.26907165311951,6.268598940129038,89.70751979920252,1.245269691193369,83.15159358679358
1247.6609717476458,1.5679845746689351,89.26915947792838,6.269444773265641,89.7075592590914,1.245421208063237,83.15091262837026
1247.8109009084092,1.5681729658836792,89.26924728163571,6.27029059529454,89.70759870781623,1.2455727237600058,83.15023165624874
1247.9608300691725,1.5683613571021047,89.26933506424912,6.271136406219737,89.70763814538195,1.245724238283828,83.14955067043475
1248.1107592299359,1.5685497483242112,89.26942282577622,6.271982206045237,89.70767757179344,1.245875751634855,83.14886967093409
1248.2606883906994,1.5687381395499975,89.26951056622457,6.272827994775038,89.70771698705563,1.2460272638132395,83.14818865775253
1248.4106175514628,1.568926530779461,89.2695982856018,6.273673772413137,89.70775639117343,1.2461787748191322,83.14750763089584
1248.5605467122261,1.569114922012601,89.2696859839155,6.274519538963526,89.70779578415173,1.2463302846526845,83.1468265903698
1248.7104758729895,1.5693033132494165,89.2697736611732,6.275365294430204,89.7078351659954,1.2464817933140484,83.14614553618019
1248.8604050337528,1.5694917044899057,89.26986131738255,6.27621103881716,89.70787453670938,1.2466333008033748,83.14546446833275
1249.0103341945164,1.5696800957340684,89.2699489525511,6.277056772128385,89.70791389629856,1.246784807120815,83.14478338683324
1249.1602633552798,1.5698684869819013,89.27003656668643,6.277902494367865,89.70795324476781,1.2469363122665194,83.14410229168745
1249.3101925160431,1.5700568782334048,89.2701241597961,6.278748205539587,89.70799258212202,1.2470878162406394,83.14342118290111
1249.4601216768065,1.5702452694885767,89.27021173188768,6.279593905647535,89.70803190836608,1.247239319043325,83.14274006048
1249.6100508375698,1.5704336607474156,89.27029928296872,6.28043959469569,89.70807122350486,1.2473908206747282,83.14205892442983
1249.7599799983334,1.5706220520099214,89.27038681304683,6.281285272688037,89.70811052754325,1.2475423211349983,83.14137777475639
1249.9099091590967,1.5708104432760914,89.27047432212952,6.282130939628546,89.70814982048614,1.2476938204242862,83.14069661146543
1250.05983831986,1.5709988345459245,89.27056181022435,6.282976595521199,89.70818910233838,1.2478453185427416,83.14001543456267
1250.2097674806234,1.5711872258194202,89.27064927733888,6.283822240369969,89.70822837310483,1.2479968154905148,83.13933424405387
1250.3596966413868,1.571375617096576,89.27073672348065,6.2846678741788295,89.7082676327904,1.2481483112677558,83.13865303994476
1250.5096258021504,1.5715640083773916,89.2708241486572,6.28551349695175,89.70830688139989,1.2482998058746142,83.13797182224108
1250.6595549629137,1.5717523996618654,89.27091155287607,6.286359108692699,89.70834611893822,1.2484512993112404,83.13729059094857
1250.809484123677,1.5719407909499956,89.27099893614479,6.287204709405645,89.70838534541022,1.2486027915777829,83.13660934607296
1250.9594132844404,1.5721291822417813,89.2710862984709,6.28805029909455,89.70842456082075,1.2487542826743916,83.13592808761997
1251.1093424452038,1.5723175735372217,89.27117363986194,6.288895877763379,89.70846376517464,1.2489057726012167,83.13524681559534
1251.2592716059673,1.5725059648363149,89.2712609603254,6.2897414454160945,89.70850295847679,1.249057261358406,83.13456553000479
1251.4092007667307,1.572694356139059,89.27134825986884,6.290587002056654,89.70854214073198,1.2492087489461092,83.13388423085405
1251.559129927494,1.5728827474454534,89.27143553849973,6.2914325476890145,89.70858131194511,1.2493602353644755,83.13320291814883
1251.7090590882574,1.5730711387554974,89.27152279622563,6.2922780823171305,89.708620472121,1.249511720613653,83.13252159189484
1251.858988249021,1.5732595300691885,89.27161003305402,6.293123605944959,89.70865962126447,1.249663204693791,83.1318402520978
1252.0089174097843,1.573447921386526,89.27169724899241,6.293969118576448,89.7086987593804,1.2498146876050376,83.13115889876345
1252.1588465705477,1.5736363127075081,89.2717844440483,6.294814620215548,89.70873788647356,1.2499661693475415,83.13047753189745
1252.308775731311,1.5738247040321343,89.2718716182292,6.29566011086621,89.70877700254883,1.2501176499214508,83.12979615150556
1252.4587048920744,1.5740130953604028,89.2719587715426,6.296505590532375,89.708816107611,1.250269129326914,83.12911475759343
1252.608634052838,1.5742014866923126,89.27204590399599,6.297351059217993,89.70885520166492,1.2504206075640791,83.12843335016682
1252.7585632136013,1.5743898780278616,89.27213301559686,6.298196516927,89.7088942847154,1.2505720846330937,83.12775192923137
1252.9084923743646,1.5745782693670491,89.27222010635269,6.299041963663339,89.70893335676726,1.2507235605341056,83.12707049479282
1253.058421535128,1.5747666607098736,89.27230717627097,6.29988739943095,89.70897241782531,1.2508750352672626,83.12638904685686
1253.2083506958913,1.5749550520563345,89.27239422535916,6.3007328242337675,89.70901146789436,1.2510265088327124,83.12570758542915
1253.358279856655,1.57514344340643,89.27248125362475,6.301578238075728,89.70905050697921,1.2511779812306025,83.12502611051544
1253.5082090174183,1.5753318347601581,89.27256826107522,6.302423640960763,89.70908953508469,1.2513294524610794,83.12434462212136
1253.6581381781816,1.5755202261175183,89.272655247718,6.303269032892801,89.70912855221557,1.251480922524291,83.1236631202526
1253.808067338945,1.5757086174785095,89.27274221356058,6.304114413875776,89.70916755837669,1.2516323914203846,83.12298160491487
1253.9579964997083,1.5758970088431299,89.27282915861042,6.304959783913611,89.70920655357283,1.251783859149506,83.12230007611383
1254.107925660472,1.5760854002113782,89.27291608287496,6.305805143010233,89.70924553780877,1.2519353257118038,83.12161853385517
1254.2578548212352,1.576273791583253,89.27300298636166,6.306650491169566,89.70928451108931,1.2520867911074225,83.12093697814456
1254.4077839819986,1.5764621829587533,89.27308986907799,6.307495828395529,89.70932347341925,1.2522382553365095,83.12025540898766
1254.557713142762,1.5766505743378774,89.27317673103136,6.3083411546920445,89.70936242480334,1.252389718399212,83.11957382639015
1254.7076423035253,1.576838965720625,89.27326357222923,6.30918647006303,89.7094013652464,1.2525411802956752,83.1188922303577
1254.8575714642889,1.577027357106994,89.27335039267902,6.3100317745123995,89.70944029475321,1.2526926410260464,83.11821062089597
1255.0075006250522,1.5772157484969827,89.2734371923882,6.310877068044067,89.70947921332852,1.2528441005904702,83.11752899801063
1255.1574297858156,1.5774041398905907,89.27352397136417,6.311722350661945,89.70951812097712,1.2529955589890935,83.11684736170731
1255.307358946579,1.577592531287816,89.27361072961436,6.312567622369946,89.70955701770377,1.253147016222062,83.11616571199171
1255.4572881073425,1.577780922688658,89.27369746714622,6.313412883171978,89.70959590351326,1.253298472289521,83.11548404886946
1255.6072172681058,1.577969314093115,89.27378418396714,6.314258133071944,89.70963477841036,1.2534499271916169,83.11480237234622
1255.7571464288692,1.5781577055011857,89.27387088008453,6.315103372073752,89.70967364239979,1.2536013809284938,83.11412068242763
1255.9070755896325,1.5783460969128689,89.27395755550585,6.3159486001813026,89.70971249548634,1.2537528335002976,83.11343897911934
1256.057004750396,1.5785344883281625,89.27404421023846,6.316793817398498,89.70975133767477,1.2539042849071738,83.11275726242698
1256.2069339111595,1.578722879747067,89.2741308442898,6.31763902372924,89.70979016896983,1.254055735149267,83.11207553235624
1256.3568630719228,1.5789112711695799,89.27421745766725,6.318484219177419,89.70982898937626,1.2542071842267226,83.11139378891272
1256.5067922326862,1.5790996625956994,89.27430405037822,6.319329403746935,89.70986779889883,1.2543586321396845,83.11071203210206
1256.6567213934495,1.5792880540254255,89.2743906224301,6.320174577441683,89.70990659754224,1.2545100788882981,83.1100302619299
1256.8066505542129,1.579476445458756,89.27447717383029,6.321019740265549,89.7099453853113,1.254661524472708,83.10934847840188
1256.9565797149764,1.57966483689569,89.27456370458617,6.32186489222243,89.7099841622107,1.2548129688930583,83.10866668152362
1257.1065088757398,1.579853228336226,89.27465021470513,6.322710033316207,89.7100229282452,1.2549644121494934,83.10798487130076
1257.2564380365031,1.5800416197803633,89.27473670419455,6.323555163550772,89.71006168341951,1.2551158542421577,83.1073030477389
1257.4063671972665,1.5802300112280994,89.2748231730618,6.324400282930004,89.7101004277384,1.255267295171195,83.10662121084368
1257.5562963580298,1.5804184026794341,89.2749096213143,6.325245391457789,89.71013916120656,1.2554187349367487,83.10593936062072
1257.7062255187934,1.580606794134366,89.27499604895934,6.326090489138008,89.71017788382873,1.2555701735389635,83.10525749707563
1257.8561546795568,1.5807951855928934,89.27508245600434,6.326935575974534,89.71021659560965,1.255721610977983,83.10457562021404
1258.0060838403201,1.5809835770550147,89.27516884245665,6.32778065197125,89.71025529655402,1.25587304725395,83.10389373004153
1258.1560130010835,1.5811719685207295,89.27525520832364,6.328625717132029,89.71029398666657,1.256024482367009,83.10321182656375
1258.3059421618468,1.581360359990036,89.27534155361268,6.329470771460743,89.710332665952,1.2561759163173023,83.10252990978628
1258.4558713226104,1.5815487514629338,89.27542787833107,6.330315814961265,89.71037133441502,1.2563273491049738,83.10184797971475
1258.6058004833737,1.58173714293942,89.2755141824862,6.331160847637465,89.71040999206036,1.2564787807301665,83.10116603635474
1258.755729644137,1.5819255344194945,89.27560046608544,6.332005869493206,89.71044863889271,1.2566302111930228,83.10048407971186
1258.9056588049004,1.5821139259031551,89.27568672913607,6.332850880532358,89.71048727491679,1.2567816404936856,83.09980210979171
1259.055587965664,1.5823023173904018,89.27577297164548,6.3336958807587855,89.71052590013727,1.2569330686322984,83.09912012659987
1259.2055171264274,1.5824907088812326,89.27585919362097,6.334540870176348,89.71056451455888,1.2570844956090035,83.09843813014194
1259.3554462871907,1.582679100375646,89.27594539506991,6.3353858487889045,89.7106031181863,1.2572359214239424,83.09775612042351
1259.505375447954,1.582867491873641,89.2760315759996,6.336230816600318,89.71064171102422,1.2573873460772582,83.09707409745019
1259.6553046087174,1.5830558833752162,89.27611773641738,6.337075773614442,89.71068029307733,1.2575387695690934,83.09639206122753
1259.805233769481,1.5832442748803708,89.27620387633056,6.337920719835133,89.71071886435033,1.2576901918995895,83.09571001176116
1259.9551629302443,1.5834326663891032,89.27628999574645,6.33876565526624,89.7107574248479,1.257841613068889,83.09502794905659
1260.1050920910077,1.5836210579014112,89.2763760946724,6.339610579911618,89.7107959745747,1.2579930330771332,83.09434587311947
1260.255021251771,1.583809449417295,89.27646217311569,6.3404554937751145,89.71083451353542,1.2581444519244642,83.09366378395532
1260.4049504125344,1.5839978409367526,89.27654823108365,6.341300396860578,89.71087304173476,1.2582958696110236,83.09298168156974
1260.554879573298,1.5841862324597833,89.27663426858356,6.342145289171855,89.71091155917735,1.258447286136953,83.0922995659683
1260.7048087340613,1.5843746239863847,89.27672028562274,6.342990170712783,89.71095006586788,1.258598701502393,83.09161743715659
1260.8547378948247,1.5845630155165562,89.27680628220848,6.343835041487212,89.71098856181102,1.2587501157074854,83.09093529514013
1261.004667055588,1.5847514070502968,89.27689225834808,6.344679901498978,89.71102704701144,1.2589015287523717,83.09025313992451
1261.1545962163514,1.5849397985876048,89.27697821404881,6.34552475075192,89.7110655214738,1.2590529406371922,83.08957097151529
1261.304525377115,1.5851281901284793,89.27706414931798,6.346369589249874,89.71110398520274,1.259204351362088,83.08888878991802
1261.4544545378783,1.5853165816729184,89.27715006416288,6.347214416996674,89.71114243820294,1.2593557609272006,83.08820659513827
1261.6043836986416,1.5855049732209217,89.27723595859077,6.348059233996154,89.71118088047903,1.2595071693326694,83.08752438718159
1261.754312859405,1.5856933647724871,89.2773218326089,6.348904040252145,89.71121931203568,1.2596585765786357,83.0868421660535
1261.9042420201686,1.585881756327614,89.27740768622462,6.349748835768477,89.71125773287753,1.2598099826652396,83.0861599317596
1262.054171180932,1.5860701478863006,89.27749351944514,6.350593620548973,89.71129614300924,1.2599613875926212,83.08547768430542
1262.2041003416953,1.5862585394485456,89.27757933227774,6.351438394597462,89.71133454243541,1.260112791360921,83.08479542369648
1262.3540295024586,1.5864469310143483,89.27766512472968,6.3522831579177685,89.71137293116072,1.260264193970279,83.08411314993832
1262.503958663222,1.5866353225837067,89.27775089680824,6.353127910513712,89.7114113091898,1.260415595420835,83.08343086303653
1262.6538878239855,1.5868237141566206,89.27783664852065,6.353972652389115,89.71144967652727,1.260566995712729,83.0827485629966
1262.803816984749,1.5870121057330877,89.27792237987417,6.354817383547792,89.71148803317777,1.2607183948461,83.08206624982407
1262.9537461455122,1.587200497313107,89.27800809087606,6.355662103993564,89.71152637914594,1.2608697928210884,83.08138392352448
1263.1036753062756,1.5873888888966778,89.27809378153356,6.356506813730242,89.71156471443639,1.2610211896378336,83.08070158410338
1263.253604467039,1.5875772804837978,89.2781794518539,6.35735151276164,89.71160303905374,1.261172585296474,83.08001923156625
1263.4035336278025,1.5877656720744668,89.27826510184433,6.3581962010915705,89.71164135300263,1.26132397979715,83.07933686591866
1263.5534627885659,1.587954063668683,89.27835073151209,6.35904087872384,89.71167965628766,1.2614753731399997,83.07865448716612
1263.7033919493292,1.5881424552664447,89.2784363408644,6.359885545662256,89.71171794891345,1.2616267653251623,83.07797209531414
1263.8533211100926,1.5883308468677515,89.2785219299085,6.360730201910628,89.7117562308846,1.261778156352777,83.07728969036822
1264.003250270856,1.5885192384726017,89.27860749865161,6.361574847472755,89.71179450220575,1.2619295462229825,83.0766072723339
1264.1531794316195,1.5887076300809944,89.27869304710094,6.3624194823524425,89.71183276288147,1.2620809349359168,83.0759248412167
1264.3031085923828,1.588896021692928,89.27877857526373,6.363264106553488,89.71187101291639,1.2622323224917187,83.07524239702211
1264.4530377531462,1.589084413308401,89.27886408314717,6.36410872007969,89.71190925231511,1.2623837088905268,83.07455993975564
1264.6029669139095,1.5892728049274125,89.2789495707585,6.364953322934846,89.7119474810822,1.262535094132479,83.07387746942284
1264.752896074673,1.589461196549961,89.27903503810491,6.36579791512275,89.71198569922231,1.2626864782177136,83.07319498602914
1264.9028252354365,1.5896495881760462,89.2791204851936,6.3666424966471995,89.71202390673997,1.2628378611463684,83.07251248958008
1265.0527543961998,1.5898379798056654,89.27920591203178,6.367487067511979,89.71206210363981,1.2629892429185818,83.07182998008115
1265.2026835569632,1.5900263714388179,89.27929131862665,6.368331627720881,89.71210028992643,1.2631406235344906,83.07114745753786
1265.3526127177265,1.5902147630755028,89.2793767049854,6.369176177277691,89.71213846560437,1.2632920029942334,83.07046492195568
1265.50254187849,1.5904031547157185,89.27946207111522,6.3700207161862,89.71217663067824,1.2634433812979473,83.06978237334013
1265.6524710392534,1.590591546359464,89.27954741702331,6.370865244450186,89.71221478515261,1.26359475844577,83.06909981169666
1265.8024002000168,1.5907799380067376,89.27963274271681,6.371709762073433,89.71225292903208,1.263746134437838,83.0684172370308
1265.9523293607801,1.5909683296575385,89.27971804820297,6.372554269059723,89.7122910623212,1.2638975092742892,83.06773464934801
1266.1022585215435,1.5911567213118654,89.27980333348893,6.373398765412833,89.71232918502453,1.264048882955261,83.06705204865375
1266.252187682307,1.591345112969717,89.27988859858183,6.374243251136544,89.71236729714667,1.2642002554808898,83.06636943495356
1266.4021168430704,1.5915335046310914,89.2799738434889,6.375087726234622,89.71240539869217,1.2643516268513117,83.06568680825285
1266.5520460038338,1.5917218962959885,89.28005906821728,6.375932190710848,89.71244348966559,1.2645029970666644,83.06500416855714
1266.7019751645971,1.5919102879644063,89.28014427277414,6.376776644568991,89.71248157007149,1.2646543661270846,83.06432151587187
1266.8519043253605,1.5920986796363434,89.28022945716663,6.37762108781282,89.71251963991445,1.2648057340327075,83.06363885020252
1267.001833486124,1.5922870713117996,89.2803146214019,6.378465520446105,89.71255769919901,1.2649571007836713,83.06295617155459
1267.1517626468874,1.5924754629907725,89.28039976548713,6.37930994247261,89.71259574792971,1.2651084663801109,83.0622734799335
1267.3016918076507,1.5926638546732612,89.28048488942946,6.380154353896099,89.71263378611113,1.2652598308221625,83.06159077534473
1267.451620968414,1.5928522463592647,89.28056999323603,6.380998754720335,89.71267181374778,1.2654111941099624,83.06090805779374
1267.6015501291774,1.5930406380487816,89.28065507691399,6.381843144949081,89.71270983084422,1.2655625562436468,83.06022532728598
1267.751479289941,1.5932290297418104,89.28074014047046,6.382687524586094,89.712747837405,1.265713917223351,83.05954258382691
1267.9014084507044,1.59341742143835,89.2808251839126,6.383531893635131,89.71278583343465,1.2658652770492103,83.058859827422
1268.0513376114677,1.5936058131383999,89.28091020724754,6.384376252099948,89.71282381893772,1.2660166357213607,83.05817705807668
1268.201266772231,1.5937942048419573,89.2809952104824,6.385220599984299,89.71286179391872,1.2661679932399381,83.05749427579639
1268.3511959329944,1.5939825965490222,89.28108019362432,6.386064937291935,89.7128997583822,1.2663193496050766,83.0568114805866
1268.501125093758,1.5941709882595936,89.28116515668042,6.386909264026607,89.71293771233269,1.2664707048169124,83.05612867245274
1268.6510542545213,1.5943593799736693,89.28125009965781,6.3877535801920615,89.71297565577471,1.2666220588755803,83.05544585140026
1268.8009834152847,1.5945477716912482,89.2813350225636,6.388597885792047,89.71301358871278,1.2667734117812148,83.0547630174346
1268.950912576048,1.5947361634123294,89.28141992540492,6.389442180830307,89.71305151115142,1.266924763533951,83.05408017056116
1269.1008417368116,1.5949245551369116,89.28150480818888,6.390286465310584,89.71308942309516,1.267076114133924,83.05339731078541
1269.250770897575,1.5951129468649936,89.28158967092259,6.391130739236623,89.71312732454848,1.2672274635812675,83.05271443811279
1269.4007000583383,1.5953013385965737,89.28167451361313,6.391975002612157,89.71316521551594,1.2673788118761167,83.05203155254871
1269.5506292191017,1.5954897303316513,89.28175933626761,6.392819255440931,89.71320309600203,1.2675301590186057,83.05134865409859
1269.700558379865,1.5956781220702247,89.28184413889313,6.393663497726676,89.71324096601124,1.267681505008869,83.05066574276786
1269.8504875406286,1.5958665138122932,89.2819289214968,6.394507729473127,89.7132788255481,1.2678328498470406,83.04998281856196
1270.000416701392,1.596054905557855,89.28201368408567,6.395351950684018,89.7133166746171,1.2679841935332543,83.04929988148628
1270.1503458621553,1.5962432973069092,89.28209842666686,6.3961961613630764,89.71335451322274,1.268135536067644,83.04861693154626
1270.3002750229186,1.5964316890594545,89.28218314924744,6.397040361514036,89.71339234136951,1.268286877450344,83.0479339687473
1270.450204183682,1.596620080815489,89.28226785183449,6.397884551140618,89.71343015906193,1.2684382176814872,83.04725099309485
1270.6001333444456,1.596808472575013,89.28235253443509,6.398728730246556,89.71346796630445,1.268589556761208,83.04656800459426
1270.750062505209,1.596996864338024,89.28243719705628,6.399572898835565,89.7135057631016,1.2687408946896392,83.04588500325099
1270.8999916659723,1.5971852561045203,89.2825218397052,6.400417056911372,89.71354354945782,1.2688922314669135,83.04520198907042
1271.0499208267356,1.5973736478745022,89.28260646238886,6.401261204477692,89.71358132537765,1.2690435670931657,83.04451896205795
1271.199849987499,1.5975620396479675,89.28269106511432,6.40210534153825,89.71361909086552,1.2691949015685278,83.04383592221899
1271.3497791482625,1.5977504314249158,89.28277564788868,6.402949468096761,89.71365684592594,1.269346234893133,83.04315286955894
1271.499708309026,1.5979388232053446,89.28286021071897,6.403793584156935,89.71369459056336,1.2694975670671147,83.04246980408318
1271.6496374697892,1.5981272149892534,89.28294475361224,6.404637689722489,89.71373232478228,1.2696488980906044,83.04178672579714
1271.7995666305526,1.598315606776641,89.28302927657553,6.405481784797134,89.71377004858716,1.269800227963736,83.04110363470619
1271.949495791316,1.598503998567506,89.28311377961592,6.40632586938458,89.71380776198247,1.269951556686641,83.04042053081571
1272.0994249520795,1.5986923903618477,89.28319826274044,6.407169943488535,89.71384546497265,1.270102884259453,83.03973741413108
1272.2493541128429,1.598880782159664,89.28328272595611,6.408014007112702,89.7138831575622,1.2702542106823027,83.03905428465771
1272.3992832736062,1.5990691739609546,89.28336716927,6.408858060260789,89.71392083975554,1.2704055359553237,83.03837114240098
1272.5492124343696,1.5992575657657169,89.2834515926891,6.409702102936495,89.71395851155717,1.270556860078647,83.03768798736625
1272.6991415951331,1.5994459575739515,89.28353599622048,6.4105461351435284,89.7139961729715,1.2707081830524054,83.03700481955892
1272.8490707558965,1.5996343493856553,89.28362037987114,6.411390156885578,89.71403382400302,1.2708595048767304,83.03632163898436
1272.9989999166598,1.5998227412008281,89.2837047436481,6.4122341681663455,89.71407146465617,1.271010825551753,83.03563844564793
1273.1489290774232,1.600011133019469,89.28378908755842,6.413078168989529,89.7141090949354,1.271162145077606,83.034955239555
1273.2988582381865,1.6001995248415763,89.28387341160906,6.41392215935882,89.71414671484513,1.2713134634544203,83.03427202071096
1273.4487873989501,1.6003879166671489,89.28395771580709,6.414766139277912,89.71418432438982,1.271464780682327,83.03358878912115
1273.5987165597135,1.6005763084961853,89.28404200015947,6.415610108750494,89.7142219235739,1.271616096761458,83.03290554479095
1273.7486457204768,1.6007647003286842,89.28412626467323,6.416454067780254,89.71425951240181,1.2717674116919442,83.03222228772572
1273.8985748812402,1.600953092164645,89.28421050935538,6.417298016370881,89.714297090878,1.271918725473916,83.03153901793081
1274.0485040420035,1.6011414840040656,89.2842947342129,6.41814195452606,89.71433465900688,1.272070038107505,83.0308557354116
1274.198433202767,1.601329875846946,89.2843789392528,6.4189858822494745,89.71437221679288,1.2722213495928418,83.03017244017342
1274.3483623635304,1.601518267693284,89.28446312448207,6.419829799544804,89.71440976424043,1.272372659930057,83.02948913222161
1274.4982915242938,1.6017066595430787,89.2845472899077,6.420673706415728,89.71444730135396,1.2725239691192813,83.02880581156157
1274.6482206850571,1.6018950513963288,89.28463143553668,6.42151760286593,89.71448482813788,1.2726752771606455,83.02812247819858
1274.7981498458205,1.602083443253033,89.28471556137599,6.422361488899082,89.71452234459662,1.2728265840542794,83.02743913213806
1274.948079006584,1.6022718351131902,89.28479966743261,6.423205364518861,89.71455985073457,1.2729778898003135,83.02675577338529
1275.0980081673474,1.6024602269767991,89.28488375371352,6.424049229728939,89.71459734655619,1.2731291943988774,83.02607240194563
1275.2479373281108,1.6026486188438591,89.28496782022567,6.424893084532985,89.71463483206584,1.273280497850102,83.02538901782442
1275.3978664888741,1.6028370107143681,89.28505186697608,6.425736928934674,89.71467230726796,1.2734318001541165,83.02470562102702
1275.5477956496377,1.6030254025883253,89.28513589397167,6.426580762937669,89.71470977216694,1.2735831013110512,83.02402221155873
1275.697724810401,1.6032137944657292,89.28521990121943,6.427424586545641,89.71474722676719,1.2737344013210352,83.02333878942488
1275.8476539711644,1.6034021863465788,89.2853038887263,6.428268399762248,89.7147846710731,1.2738857001841986,83.02265535463083
1275.9975831319277,1.6035905782308728,89.28538785649927,6.429112202591159,89.71482210508907,1.2740369979006703,83.02197190718188
1276.147512292691,1.6037789701186105,89.28547180454527,6.42995599503603,89.71485952881952,1.2741882944705798,83.02128844708338
1276.2974414534547,1.6039673620097905,89.28555573287123,6.4307997771005265,89.71489694226881,1.274339589894057,83.02060497434061
1276.447370614218,1.6041557539044107,89.28563964148414,6.431643548788298,89.71493434544134,1.2744908841712301,83.01992148895891
1276.5972997749814,1.6043441458024705,89.28572353039092,6.4324873101030065,89.7149717383415,1.2746421773022285,83.01923799094362
1276.7472289357447,1.6045325377039692,89.28580739959854,6.433331061048304,89.71500912097368,1.2747934692871807,83.01855448030004
1276.897158096508,1.6047209296089042,89.28589124911389,6.434174801627841,89.71504649334223,1.274944760126216,83.01787095703347
1277.0470872572716,1.6049093215172763,89.28597507894393,6.435018531845276,89.71508385545158,1.2750960498194632,83.01718742114923
1277.197016418035,1.6050977134290831,89.2860588890956,6.435862251704249,89.71512120730607,1.2752473383670502,83.01650387265262
1277.3469455787983,1.6052861053443228,89.28614267957579,6.436705961208409,89.7151585489101,1.2753986257691055,83.01582031154896
1277.4968747395617,1.605474497262995,89.28622645039147,6.4375496603614035,89.71519588026801,1.2755499120257576,83.01513673784355
1277.646803900325,1.6056628891850986,89.28631020154955,6.438393349166876,89.71523320138421,1.2757011971371348,83.01445315154169
1277.7967330610886,1.6058512811106327,89.28639393305694,6.439237027628471,89.71527051226303,1.2758524811033658,83.01376955264867
1277.946662221852,1.6060396730395947,89.28647764492054,6.440080695749826,89.71530781290885,1.2760037639245774,83.0130859411698
1278.0965913826153,1.606228064971984,89.2865613371473,6.440924353534578,89.71534510332603,1.2761550456008979,83.01240231711037
1278.2465205433787,1.6064164569078005,89.28664500974409,6.441768000986368,89.71538238351891,1.2763063261324552,83.01171868047567
1278.396449704142,1.606604848847042,89.28672866271783,6.442611638108827,89.71541965349189,1.276457605519377,83.01103503127099
1278.5463788649056,1.606793240789707,89.28681229607544,6.443455264905596,89.7154569132493,1.276608883761791,83.01035136950162
1278.696308025669,1.6069816327357949,89.28689590982378,6.444298881380299,89.71549416279548,1.2767601608598245,83.00966769517284
1278.8462371864323,1.6071700246853045,89.28697950396979,6.445142487536569,89.7155314021348,1.276911436813604,83.00898400828994
1278.9961663471956,1.6073584166382344,89.28706307852033,6.445986083378036,89.7155686312716,1.2770627116232585,83.00830030885821
1279.1460955079592,1.6075468085945834,89.2871466334823,6.446829668908326,89.71560585021021,1.277213985288913,83.0076165968829
1279.2960246687226,1.6077352005543502,89.28723016886258,6.447673244131063,89.71564305895498,1.2773652578106962,83.0069328723693
1279.445953829486,1.6079235925175335,89.28731368466805,6.448516809049872,89.71568025751024,1.2775165291887338,83.00624913532269
1279.5958829902493,1.6081119844841323,89.2873971809056,6.449360363668372,89.71571744588036,1.2776677994231533,83.00556538574834
1279.7458121510126,1.6083003764541461,89.28748065758211,6.450203907990185,89.71575462406965,1.2778190685140813,83.00488162365153
1279.8957413117762,1.6084887684275726,89.28756411470444,6.45104744201893,89.71579179208243,1.277970336461644,83.0041978490375
1280.0456704725395,1.6086771604044112,89.28764755227947,6.451890965758222,89.71582894992305,1.2781216032659677,83.00351406191152
1280.195599633303,1.60886555238466,89.28773097031404,6.452734479211677,89.71586609759582,1.2782728689271792,83.00283026227888
1280.3455287940662,1.6090539443683187,89.28781436881506,6.453577982382907,89.71590323510507,1.2784241334454047,83.0021464501448
1280.4954579548296,1.6092423363553854,89.28789774778934,6.454421475275525,89.71594036245513,1.27857539682077,83.00146262551458
1280.6453871155932,1.6094307283458598,89.28798110724378,6.455264957893141,89.7159774796503,1.2787266590534012,83.00077878839345
1280.7953162763565,1.6096191203397396,89.2880644471852,6.456108430239362,89.71601458669491,1.2788779201434246,83.00009493878669
1280.9452454371199,1.6098075123370243,89.28814776762049,6.456951892317794,89.71605168359328,1.2790291800909654,82.9994110766995
1281.0951745978832,1.6099959043377128,89.28823106855644,6.457795344132043,89.7160887703497,1.2791804388961494,82.99872720213718
1281.2451037586466,1.6101842963418032,89.28831434999994,6.458638785685711,89.7161258469685,1.279331696559102,82.99804331510494
1281.3950329194101,1.6103726883492953,89.28839761195782,6.459482216982402,89.71616291345396,1.2794829530799492,82.99735941560805
1281.5449620801735,1.6105610803601869,89.28848085443691,6.4603256380257115,89.7161999698104,1.279634208458816,82.99667550365174
1281.6948912409368,1.610749472374477,89.28856407744404,6.46116904881924,89.71623701604214,1.279785462695827,82.99599157924126
1281.8448204017002,1.6109378643921648,89.28864728098605,6.4620124493665845,89.71627405215345,1.2799367157911081,82.99530764238185
1281.9947495624635,1.6111262564132494,89.28873046506978,6.462855839671338,89.71631107814865,1.2800879677447843,82.99462369307871
1282.1446787232271,1.611314648437729,89.28881362970203,6.463699219737095,89.716348094032,1.280239218556981,82.99393973133711
1282.2946078839905,1.6115030404656023,89.28889677488964,6.464542589567447,89.71638509980781,1.2803904682278218,82.99325575716227
1282.4445370447538,1.611691432496869,89.28897990063942,6.46538594916598,89.71642209548038,1.2805417167574313,82.99257177055942
1282.5944662055172,1.611879824531527,89.28906300695819,6.466229298536286,89.716459081054,1.2806929641459355,82.9918877715338
1282.7443953662807,1.6120682165695754,89.28914609385275,6.4670726376819525,89.71649605653292,1.2808442103934576,82.9912037600906
1282.894324527044,1.6122566086110133,89.28922916132991,6.46791596660656,89.71653302192142,1.2809954555001228,82.99051973623507
1283.0442536878074,1.6124450006558386,89.28931220939651,6.46875928531369,89.71656997722383,1.2811466994660545,82.98983569997243
1283.1941828485708,1.612633392704051,89.28939523805931,6.469602593806927,89.71660692244438,1.2812979422913777,82.98915165130789
1283.3441120093341,1.612821784755649,89.28947824732512,6.470445892089853,89.71664385758737,1.2814491839762154,82.98846759024664
1283.4940411700977,1.6130101768106324,89.28956123720076,6.471289180166044,89.71668078265706,1.281600424520693,82.98778351679394
1283.643970330861,1.6131985688689978,89.28964420769299,6.472132458039073,89.71671769765771,1.2817516639249327,82.98709943095497
1283.7938994916244,1.613386960930746,89.28972715880862,6.472975725712518,89.7167546025936,1.281902902189059,82.98641533273495
1283.9438286523878,1.613575352995875,89.28981009055441,6.473818983189948,89.71679149746899,1.2820541393131957,82.98573122213908
1284.0937578131511,1.613763745064384,89.28989300293719,6.47466223047494,89.71682838228814,1.2822053752974658,82.98504709917256
