frequency_hz,linear_triplen_check_grid_ohm,linear_triplen_check_grid_angle_deg,linear_triplen_check_filter_ohm,linear_triplen_check_filter_angle_deg,linear_triplen_check_pcc_ohm,linear_triplen_check_pcc_angle_deg
1284.2436869739147,1.6139521371362713,89.2899758959637,6.475505467571061,89.7168652570553,1.282356610141993,82.98436296384062
1284.393616134678,1.614140529211536,89.29005876964074,6.476348694481877,89.71690212177475,1.2825078438469006,82.98367881614843
1284.5435452954414,1.6143289212901768,89.29014162397507,6.477191911210955,89.71693897645073,1.2826590764123114,82.98299465610118
1284.6934744562047,1.6145173133721928,89.29022445897347,6.478035117761861,89.7169758210875,1.2828103078383486,82.9823104837041
1284.843403616968,1.6147057054575822,89.29030727464269,6.478878314138155,89.71701265568929,1.2829615381251351,82.98162629896237
1284.9933327777317,1.614894097546345,89.29039007098952,6.4797215003434045,89.71704948026034,1.2831127672727938,82.98094210188115
1285.143261938495,1.6150824896384792,89.29047284802071,6.480564676381162,89.71708629480493,1.283263995281448,82.98025789246567
1285.2931910992584,1.6152708817339834,89.29055560574301,6.481407842254989,89.71712309932728,1.2834152221512194,82.9795736707211
1285.4431202600217,1.6154592738328566,89.29063834416317,6.482250997968441,89.71715989383164,1.2835664478822306,82.97888943665261
1285.593049420785,1.6156476659350976,89.29072106328798,6.483094143525071,89.71719667832222,1.2837176724746053,82.9782051902654
1285.7429785815486,1.6158360580407058,89.29080376312415,6.483937278928437,89.71723345280328,1.2838688959284639,82.97752093156465
1285.892907742312,1.6160244501496794,89.29088644367843,6.484780404182084,89.71727021727905,1.28402011824393,82.97683666055553
1286.0428369030753,1.6162128422620174,89.29096910495758,6.485623519289565,89.71730697175377,1.284171339421125,82.97615237724321
1286.1927660638387,1.6164012343777188,89.29105174696834,6.486466624254427,89.71734371623164,1.2843225594601713,82.97546808163288
1286.3426952246023,1.6165896264967818,89.29113436971743,6.487309719080218,89.71738045071687,1.2844737783611904,82.9747837737297
1286.4926243853656,1.6167780186192062,89.29121697321158,6.488152803770481,89.71741717521374,1.2846249961243041,82.97409945353883
1286.642553546129,1.61696641074499,89.29129955745752,6.488995878328758,89.71745388972643,1.2847762127496343,82.97341512106546
1286.7924827068923,1.6171548028741325,89.291382122462,6.489838942758592,89.71749059425916,1.284927428237302,82.97273077631472
1286.9424118676557,1.617343195006632,89.29146466823173,6.490681997063523,89.71752728881616,1.2850786425874297,82.9720464192918
1287.0923410284192,1.617531587142488,89.29154719477341,6.491525041247089,89.71756397340162,1.2852298558001378,82.97136205000186
1287.2422701891826,1.617719979281699,89.29162970209379,6.4923680753128234,89.71760064801978,1.2853810678755477,82.97067766845004
1287.392199349946,1.6179083714242637,89.29171219019956,6.493211099264266,89.71763731267481,1.2855322788137808,82.9699932746415
1287.5421285107093,1.618096763570181,89.29179465909746,6.494054113104944,89.71767396737096,1.285683488614958,82.9693088685814
1287.6920576714726,1.61828515571945,89.29187710879418,6.494897116838395,89.71771061211237,1.2858346972792003,82.96862445027489
1287.8419868322362,1.6184735478720693,89.29195953929641,6.495740110468146,89.7177472469033,1.2859859048066282,82.96794001972711
1287.9919159929996,1.618661940028038,89.29204195061087,6.496583093997724,89.71778387174793,1.2861371111973625,82.96725557694322
1288.141845153763,1.6188503321873542,89.29212434274426,6.497426067430655,89.71782048665044,1.2862883164515237,82.96657112192835
1288.2917743145263,1.6190387243500173,89.29220671570326,6.498269030770467,89.71785709161504,1.2864395205692325,82.96588665468765
1288.4417034752896,1.619227116516026,89.29228906949459,6.499111984020682,89.71789368664591,1.2865907235506098,82.96520217522625
1288.5916326360532,1.6194155086853796,89.29237140412489,6.499954927184823,89.71793027174724,1.286741925395775,82.9645176835493
1288.7415617968165,1.6196039008580763,89.2924537196009,6.500797860266408,89.71796684692323,1.2868931261048486,82.96383317966193
1288.89149095758,1.619792293034115,89.29253601592929,6.501640783268953,89.71800341217804,1.2870443256779507,82.96314866356929
1289.0414201183432,1.6199806852134946,89.2926182931167,6.502483696195978,89.71803996751586,1.2871955241152009,82.96246413527649
1289.1913492791066,1.6201690773962143,89.29270055116987,6.503326599050997,89.71807651294088,1.2873467214167196,82.96177959478865
1289.3412784398702,1.6203574695822724,89.29278279009542,6.504169491837526,89.71811304845727,1.2874979175826264,82.96109504211093
1289.4912076006335,1.6205458617716686,89.29286500990004,6.505012374559074,89.71814957406919,1.2876491126130405,82.96041047724842
1289.6411367613969,1.6207342539644005,89.29294721059041,6.505855247219151,89.71818608978081,1.287800306508082,82.95972590020625
1289.7910659221602,1.6209226461604676,89.29302939217317,6.506698109821267,89.71822259559634,1.2879514992678702,82.95904131098955
1289.9409950829238,1.621111038359869,89.293111554655,6.50754096236893,89.7182590915199,1.2881026908925244,82.95835670960345
1290.0909242436871,1.6212994305626032,89.29319369804256,6.50838380486564,89.71829557755566,1.288253881382164,82.95767209605305
1290.2408534044505,1.6214878227686684,89.29327582234248,6.509226637314906,89.71833205370781,1.2884050707369068,82.95698747034344
1290.3907825652138,1.6216762149780648,89.29335792756144,6.510069459720225,89.71836851998049,1.2885562589568733,82.95630283247978
1290.5407117259772,1.62186460719079,89.29344001370607,6.510912272085105,89.71840497637785,1.2887074460421823,82.95561818246715
1290.6906408867408,1.6220529994068444,89.29352208078303,6.511755074413038,89.71844142290406,1.2888586319929525,82.95493352031065
1290.8405700475041,1.6222413916262246,89.29360412879898,6.512597866707524,89.71847785956327,1.2890098168093018,82.9542488460154
1290.9904992082675,1.6224297838489312,89.2936861577605,6.513440648972059,89.7185142863596,1.2891610004913494,82.9535641595865
1291.1404283690308,1.6226181760749627,89.29376816767429,6.514283421210133,89.71855070329725,1.289312183039214,82.95287946102906
1291.2903575297942,1.6228065683043176,89.29385015854693,6.5151261834252425,89.71858711038033,1.2894633644530142,82.95219475034816
1291.4402866905577,1.622994960536995,89.29393213038509,6.515968935620878,89.71862350761299,1.289614544732867,82.9515100275489
1291.590215851321,1.623183352772994,89.29401408319538,6.5168116778005265,89.71865989499935,1.2897657238788918,82.95082529263638
1291.7401450120844,1.6233717450123122,89.29409601698444,6.517654409967674,89.71869627254358,1.2899169018912062,82.95014054561568
1291.8900741728478,1.6235601372549502,89.29417793175887,6.518497132125809,89.71873264024981,1.2900680787699284,82.94945578649191
1292.0400033336111,1.6237485295009053,89.29425982752531,6.5193398442784165,89.71876899812216,1.290219254515175,82.94877101527015
1292.1899324943747,1.6239369217501773,89.29434170429035,6.520182546428977,89.71880534616477,1.2903704291270661,82.94808623195547
1292.339861655138,1.6241253140027652,89.2944235620606,6.521025238580972,89.71884168438174,1.2905216026057178,82.94740143655297
1292.4897908159014,1.6243137062586666,89.29450540084271,6.52186792073788,89.71887801277725,1.2906727749512474,82.94671662906772
1292.6397199766648,1.6245020985178813,89.29458722064325,6.52271059290318,89.71891433135539,1.2908239461637734,82.9460318095048
1292.7896491374283,1.6246904907804085,89.29466902146882,6.5235532550803494,89.71895064012028,1.2909751162434127,82.94534697786929
1292.9395782981917,1.6248788830462464,89.29475080332604,6.524395907272858,89.71898693907603,1.2911262851902818,82.94466213416628
1293.089507458955,1.6250672753153936,89.29483256622149,6.525238549484184,89.71902322822679,1.291277453004499,82.94397727840081
1293.2394366197184,1.6252556675878498,89.29491431016179,6.526081181717792,89.71905950757665,1.2914286196861808,82.94329241057798
1293.3893657804817,1.6254440598636133,89.2949960351535,6.5269238039771595,89.71909577712972,1.291579785235444,82.94260753070283
1293.5392949412453,1.6256324521426826,89.29507774120323,6.527766416265751,89.71913203689012,1.2917309496524054,82.94192263878045
1293.6892241020087,1.6258208444250577,89.29515942831753,6.528609018587032,89.71916828686194,1.2918821129371822,82.9412377348159
1293.839153262772,1.6260092367107366,89.29524109650302,6.529451610944469,89.71920452704931,1.2920332750898906,82.94055281881423
1293.9890824235354,1.6261976289997178,89.29532274576627,6.530294193341522,89.71924075745632,1.292184436110647,82.93986789078049
1294.1390115842987,1.626386021292001,89.29540437611384,6.531136765781654,89.71927697808705,1.2923355959995682,82.93918295071977
1294.2889407450623,1.626574413587585,89.29548598755231,6.5319793282683305,89.71931318894565,1.2924867547567704,82.93849799863709
1294.4388699058256,1.6267628058864678,89.29556758008826,6.5328218808050025,89.71934939003616,1.2926379123823695,82.93781303453753
1294.588799066589,1.6269511981886493,89.29564915372823,6.53366442339513,89.71938558136269,1.2927890688764818,82.93712805842613
1294.7387282273523,1.627139590494127,89.29573070847881,6.534506956042165,89.71942176292934,1.2929402242392234,82.93644307030793
1294.8886573881157,1.627327982802902,89.29581224434655,6.535349478749566,89.71945793474019,1.2930913784707103,82.935758070188
1295.0385865488793,1.627516375114971,89.295893761338,6.536191991520787,89.71949409679934,1.293242531571058,82.93507305807134
1295.1885157096426,1.6277047674303335,89.29597525945974,6.537034494359269,89.71953024911086,1.2933936835403828,82.93438803396305
1295.338444870406,1.6278931597489887,89.29605673871828,6.537876987268467,89.71956639167882,1.2935448343787987,82.93370299786812
1295.4883740311693,1.628081552070935,89.29613819912018,6.538719470251828,89.71960252450732,1.2936959840864228,82.93301794979163
1295.6383031919327,1.628269944396172,89.296219640672,6.539561943312797,89.71963864760045,1.29384713266337,82.93233288973857
1295.7882323526962,1.628458336724698,89.2963010633803,6.540404406454821,89.71967476096223,1.2939982801097558,82.93164781771401
1295.9381615134596,1.6286467290565116,89.29638246725158,6.541246859681334,89.71971086459679,1.2941494264256945,82.93096273372298
1296.088090674223,1.628835121391612,89.29646385229238,6.542089302995785,89.71974695850815,1.2943005716113023,82.93027763777049
1296.2380198349863,1.6290235137299982,89.29654521850925,6.542931736401609,89.71978304270043,1.2944517156666935,82.92959252986157
1296.3879489957499,1.6292119060716694,89.29662656590871,6.543774159902247,89.71981911717765,1.294602858591983,82.92890741000124
1296.5378781565132,1.629400298416623,89.2967078944973,6.544616573501132,89.7198551819439,1.2947540003872857,82.92822227819454
1296.6878073172766,1.6295886907648596,89.29678920428152,6.545458977201699,89.71989123700321,1.2949051410527164,82.9275371344465
1296.83773647804,1.6297770831163767,89.29687049526791,6.546301371007383,89.71992728235968,1.2950562805883896,82.9268519787621
1296.9876656388033,1.629965475471174,89.29695176746299,6.547143754921611,89.71996331801732,1.2952074189944198,82.92616681114639
1297.1375947995668,1.6301538678292504,89.29703302087324,6.5479861289478185,89.71999934398022,1.2953585562709211,82.92548163160437
1297.2875239603302,1.6303422601906044,89.29711425550522,6.54882849308943,89.72003536025241,1.2955096924180078,82.92479644014105
1297.4374531210935,1.6305306525552343,89.29719547136541,6.549670847349873,89.72007136683794,1.2956608274357941,82.92411123676145
1297.587382281857,1.63071904492314,89.29727666846033,6.550513191732571,89.72010736374088,1.2958119613243946,82.92342602147058
1297.7373114426202,1.6309074372943202,89.29735784679647,6.551355526240949,89.72014335096523,1.2959630940839226,82.92274079427342
1297.8872406033838,1.6310958296687736,89.29743900638034,6.552197850878428,89.72017932851507,1.2961142257144922,82.922055555175
1298.0371697641472,1.6312842220464983,89.29752014721842,6.5530401656484285,89.72021529639444,1.2962653562162167,82.92137030418031
1298.1870989249105,1.6314726144274947,89.29760126931721,6.553882470554368,89.72025125460735,1.2964164855892109,82.92068504129436
1298.3370280856739,1.6316610068117603,89.29768237268321,6.554724765599665,89.72028720315785,1.2965676138335867,82.91999976652214
1298.4869572464372,1.6318493991992946,89.29776345732292,6.555567050787737,89.72032314204996,1.2967187409494592,82.91931447986865
1298.6368864072008,1.6320377915900965,89.29784452324279,6.556409326121994,89.72035907128775,1.2968698669369405,82.91862918133887
1298.7868155679641,1.632226183984165,89.29792557044932,6.55725159160585,89.72039499087519,1.2970209917961446,82.9179438709378
1298.9367447287275,1.6324145763814981,89.29800659894899,6.558093847242715,89.72043090081634,1.2971721155271847,82.91725854867043
1299.0866738894908,1.6326029687820955,89.29808760874826,6.558936093035997,89.72046680111522,1.297323238130173,82.91657321454174
1299.2366030502542,1.632791361185956,89.29816859985364,6.559778328989108,89.72050269177585,1.2974743596052232,82.91588786855672
1299.3865322110178,1.6329797535930783,89.29824957227156,6.5606205551054515,89.72053857280224,1.2976254799524483,82.91520251072036
1299.5364613717811,1.633168146003461,89.29833052600851,6.561462771388431,89.72057444419842,1.2977765991719603,82.91451714103762
1299.6863905325445,1.6333565384171034,89.29841146107094,6.562304977841451,89.7206103059684,1.2979277172638726,82.9138317595135
1299.8363196933078,1.6335449308340046,89.29849237746532,6.56314717446791,89.72064615811618,1.2980788342282972,82.91314636615296
1299.9862488540714,1.6337333232541629,89.29857327519811,6.563989361271211,89.7206820006458,1.298229950065347,82.91246096096097
1300.1361780148347,1.6339217156775772,89.29865415427574,6.564831538254751,89.72071783356122,1.2983810647751335,82.91177554394254
1300.286107175598,1.6341101081042466,89.2987350147047,6.565673705421926,89.72075365686648,1.2985321783577697,82.91109011510258
1300.4360363363614,1.63429850053417,89.29881585649142,6.566515862776131,89.72078947056558,1.2986832908133676,82.91040467444611
1300.5859654971248,1.634486892967346,89.29889667964234,6.56735801032076,89.7208252746625,1.2988344021420395,82.90971922197807
1300.7358946578884,1.634675285403774,89.29897748416391,6.5682001480592085,89.72086106916126,1.298985512343897,82.90903375770343
1300.8858238186517,1.6348636778434527,89.29905827006256,6.5690422759948595,89.72089685406584,1.2991366214190518,82.90834828162716
1301.035752979415,1.6350520702863807,89.29913903734474,6.569884394131107,89.72093262938026,1.299287729367616,82.90766279375418
1301.1856821401784,1.635240462732556,89.29921978601689,6.570726502471336,89.72096839510849,1.2994388361897005,82.9069772940895
1301.3356113009418,1.6354288551819796,89.29930051608542,6.571568601018932,89.7210041512545,1.2995899418854182,82.90629178263805
1301.4855404617053,1.6356172476346498,89.29938122755676,6.572410689777282,89.72103989782231,1.2997410464548798,82.90560625940478
1301.6354696224687,1.6358056400905638,89.29946192043735,6.573252768749767,89.72107563481589,1.2998921498981963,82.90492072439464
1301.785398783232,1.6359940325497218,89.29954259473362,6.574094837939766,89.72111136223923,1.3000432522154795,82.90423517761259
1301.9353279439954,1.6361824250121229,89.29962325045197,6.57493689735066,89.7211470800963,1.30019435340684,82.90354961906358
1302.0852571047587,1.6363708174777651,89.29970388759881,6.575778946985827,89.72118278839109,1.3003454534723895,82.90286404875253
1302.2351862655223,1.6365592099466482,89.29978450618057,6.576620986848644,89.72121848712756,1.3004965524122385,82.90217846668442
1302.3851154262857,1.6367476024187704,89.29986510620367,6.577463016942485,89.7212541763097,1.300647650226498,82.90149287286414
1302.535044587049,1.6369359948941309,89.29994568767448,6.578305037270722,89.72128985594146,1.3007987469152786,82.90080726729667
1302.6849737478124,1.6371243873727281,89.30002625059942,6.579147047836727,89.72132552602683,1.300949842478691,82.90012164998694
1302.8349029085757,1.6373127798545617,89.30010679498491,6.579989048643872,89.72136118656975,1.3011009369168463,82.89943602093987
1302.9848320693393,1.6375011723396304,89.30018732083734,6.580831039695526,89.72139683757422,1.3012520302298545,82.8987503801604
1303.1347612301026,1.6376895648279326,89.3002678281631,6.581673020995054,89.72143247904417,1.3014031224178255,82.89806472765346
1303.284690390866,1.6378779573194677,89.30034831696858,6.582514992545821,89.72146811098358,1.3015542134808702,82.89737906342398
1303.4346195516293,1.6380663498142336,89.30042878726017,6.583356954351191,89.7215037333964,1.3017053034190988,82.89669338747687
1303.584548712393,1.638254742312231,89.30050923904427,6.58419890641453,89.72153934628658,1.3018563922326207,82.89600769981709
1303.7344778731563,1.6384431348134567,89.30058967232726,6.585040848739194,89.72157494965808,1.3020074799215464,82.89532200044951
1303.8844070339196,1.638631527317911,89.3006700871155,6.585882781328543,89.72161054351484,1.302158566485986,82.8946362893791
1304.034336194683,1.6388199198255924,89.3007504834154,6.586724704185937,89.72164612786082,1.3023096519260486,82.89395056661074
1304.1842653554463,1.6390083123364998,89.30083086123331,6.587566617314732,89.72168170269998,1.3024607362418443,82.89326483214937
1304.33419451621,1.639196704850632,89.30091122057561,6.588408520718283,89.72171726803623,1.3026118194334828,82.8925790859999
1304.4841236769732,1.6393850973679878,89.30099156144867,6.589250414399938,89.72175282387353,1.3027629015010727,82.89189332816723
1304.6340528377366,1.639573489888566,89.30107188385885,6.590092298363053,89.72178837021582,1.3029139824447242,82.89120755865629
1304.7839819985,1.6397618824123659,89.30115218781252,6.59093417261098,89.72182390706703,1.3030650622645465,82.89052177747195
1304.9339111592633,1.639950274939386,89.30123247331605,6.591776037147063,89.72185943443111,1.3032161409606489,82.88983598461914
1305.0838403200269,1.6401386674696263,89.30131274037578,6.592617891974653,89.72189495231197,1.30336721853314,82.88915018010277
1305.2337694807902,1.6403270600030835,89.30139298899807,6.593459737097091,89.72193046071357,1.3035182949821285,82.88846436392772
1305.3836986415536,1.6405154525397587,89.30147321918928,6.594301572517724,89.7219659596398,1.3036693703077245,82.88777853609892
1305.533627802317,1.6407038450796496,89.30155343095575,6.595143398239892,89.72200144909462,1.3038204445100356,82.88709269662122
1305.6835569630803,1.6408922376227555,89.30163362430383,6.595985214266937,89.72203692908194,1.303971517589171,82.88640684549956
1305.8334861238438,1.6410806301690748,89.30171379923985,6.596827020602201,89.72207239960568,1.3041225895452395,82.8857209827388
1305.9834152846072,1.6412690227186066,89.30179395577017,6.5976688172490165,89.72210786066977,1.3042736603783491,82.88503510834387
1306.1333444453705,1.6414574152713504,89.30187409390112,6.598510604210725,89.7221433122781,1.3044247300886085,82.88434922231961
1306.283273606134,1.6416458078273048,89.30195421363902,6.599352381490655,89.72217875443464,1.3045757986761262,82.88366332467095
1306.4332027668975,1.6418342003864683,89.30203431499022,6.600194149092148,89.72221418714324,1.3047268661410103,82.88297741540275
1306.5831319276608,1.6420225929488397,89.30211439796103,6.6010359070185265,89.72224961040783,1.3048779324833681,82.88229149451988
1306.7330610884242,1.6422109855144182,89.30219446255781,6.6018776552731255,89.72228502423235,1.3050289977033085,82.88160556202725
1306.8829902491875,1.6423993780832031,89.30227450878684,6.602719393859274,89.72232042862066,1.3051800618009393,82.88091961792972
1307.0329194099509,1.6425877706551928,89.30235453665446,6.6035611227802935,89.7223558235767,1.305331124776368,82.88023366223217
1307.1828485707144,1.642776163230386,89.30243454616699,6.604402842039518,89.72239120910436,1.3054821866297024,82.87954769493949
1307.3327777314778,1.6429645558087822,89.30251453733074,6.605244551640268,89.72242658520753,1.3056332473610501,82.87886171605653
1307.4827068922411,1.64315294839038,89.30259451015202,6.606086251585862,89.72246195189011,1.3057843069705193,82.87817572558816
1307.6326360530045,1.6433413409751785,89.30267446463714,6.6069279418796265,89.722497309156,1.3059353654582164,82.87748972353926
1307.7825652137678,1.643529733563176,89.3027544007924,6.607769622524876,89.7225326570091,1.3060864228242492,82.87680370991471
1307.9324943745314,1.6437181261543723,89.30283431862411,6.608611293524934,89.72256799545328,1.306237479068725,82.87611768471933
1308.0824235352948,1.6439065187487654,89.30291421813855,6.6094529548831105,89.72260332449244,1.3063885341917507,82.87543164795802
1308.2323526960581,1.6440949113463545,89.30299409934204,6.610294606602725,89.72263864413048,1.3065395881934339,82.87474559963563
1308.3822818568215,1.644283303947139,89.30307396224087,6.611136248687088,89.72267395437127,1.3066906410738803,82.87405953975701
1308.5322110175848,1.644471696551117,89.30315380684132,6.611977881139515,89.72270925521869,1.3068416928331985,82.87337346832702
1308.6821401783484,1.6446600891582879,89.30323363314969,6.612819503963311,89.72274454667662,1.3069927434714939,82.87268738535052
1308.8320693391117,1.6448484817686504,89.30331344117226,6.613661117161789,89.72277982874894,1.3071437929888734,82.87200129083236
1308.981998499875,1.6450368743822041,89.3033932309153,6.614502720738256,89.72281510143954,1.3072948413854442,82.87131518477739
1309.1319276606384,1.6452252669989467,89.3034730023851,6.6153443146960145,89.72285036475226,1.307445888661312,82.87062906719045
1309.2818568214018,1.6454136596188778,89.30355275558794,6.616185899038371,89.722885618691,1.3075969348165828,82.86994293807636
1309.4317859821654,1.6456020522419972,89.30363249053009,6.61702747376863,89.72292086325962,1.307747979851365,82.86925679744003
1309.5817151429287,1.6457904448683016,89.30371220721781,6.617869038890088,89.72295609846198,1.307899023765762,82.86857064528625
1309.731644303692,1.6459788374977917,89.3037919056574,6.618710594406049,89.72299132430193,1.3080500665598815,82.86788448161988
1309.8815734644554,1.646167230130465,89.3038715858551,6.619552140319807,89.7230265407834,1.3082011082338294,82.86719830644574
1310.031502625219,1.6463556227663225,89.30395124781715,6.620393676634665,89.72306174791015,1.3083521487877114,82.8665121197687
1310.1814317859823,1.6465440154053612,89.30403089154986,6.62123520335391,89.72309694568611,1.3085031882216334,82.86582592159354
1310.3313609467457,1.6467324080475807,89.30411051705946,6.622076720480842,89.72313213411512,1.3086542265357004,82.86513971192514
1310.481290107509,1.6469208006929799,89.30419012435217,6.622918228018752,89.72316731320103,1.308805263730019,82.8644534907683
1310.6312192682724,1.6471091933415578,89.30426971343431,6.6237597259709275,89.72320248294768,1.3089562998046942,82.86376725812788
1310.781148429036,1.6472975859933134,89.30434928431207,6.624601214340662,89.72323764335894,1.309107334759831,82.86308101400866
1310.9310775897993,1.6474859786482448,89.30442883699172,6.6254426931312365,89.72327279443863,1.3092583685955355,82.86239475841549
1311.0810067505627,1.6476743713063517,89.30450837147949,6.626284162345945,89.72330793619062,1.3094094013119122,82.86170849135318
1311.230935911326,1.647862763967633,89.30458788778165,6.627125621988067,89.72334306861875,1.309560432909067,82.86102221282657
1311.3808650720894,1.6480511566320877,89.3046673859044,6.627967072060887,89.72337819172684,1.3097114633871052,82.86033592284046
1311.530794232853,1.6482395492997144,89.30474686585399,6.62880851256769,89.72341330551875,1.3098624927461304,82.85964962139967
1311.6807233936163,1.6484279419705117,89.30482632763663,6.629649943511749,89.72344840999831,1.3100135209862482,82.85896330850902
1311.8306525543796,1.6486163346444789,89.30490577125857,6.630491364896348,89.72348350516934,1.3101645481075632,82.8582769841733
1311.980581715143,1.6488047273216149,89.30498519672605,6.631332776724761,89.7235185910357,1.31031557411018,82.85759064839733
1312.1305108759063,1.6489931200019186,89.30506460404526,6.632174179000266,89.7235536676012,1.3104665989942037,82.85690430118593
1312.28044003667,1.6491815126853893,89.30514399322243,6.633015571726137,89.72358873486967,1.310617622759738,82.85621794254388
1312.4303691974333,1.649369905372025,89.30522336426378,6.633856954905645,89.72362379284492,1.3107686454068874,82.85553157247601
1312.5802983581966,1.649558298061825,89.30530271717552,6.634698328542063,89.7236588415308,1.310919666935757,82.8548451909871
1312.73022751896,1.6497466907547889,89.30538205196386,6.635539692638659,89.72369388093114,1.3110706873464497,82.85415879808195
1312.8801566797233,1.6499350834509152,89.30546136863501,6.636381047198701,89.7237289110497,1.3112217066390708,82.85347239376539
1313.030085840487,1.6501234761502026,89.30554066719517,6.637222392225459,89.72376393189037,1.3113727248137235,82.85278597804218
1313.1800150012502,1.65031186885265,89.30561994765056,6.6380637277221926,89.72379894345691,1.3115237418705117,82.85209955091712
1313.3299441620136,1.6505002615582562,89.30569921000735,6.638905053692168,89.72383394575317,1.31167475780954,82.851413112395
1313.479873322777,1.6506886542670205,89.30577845427176,6.639746370138649,89.72386893878293,1.3118257726309113,82.8507266624806
1313.6298024835405,1.6508770469789416,89.30585768044996,6.640587677064895,89.72390392255002,1.3119767863347291,82.85004020117873
1313.7797316443039,1.6510654396940185,89.30593688854817,6.641428974474164,89.72393889705823,1.312127798921097,82.84935372849417
1313.9296608050672,1.6512538324122503,89.30601607857257,6.642270262369716,89.72397386231138,1.3122788103901197,82.84866724443168
1314.0795899658306,1.6514422251336354,89.30609525052932,6.643111540754805,89.72400881831328,1.312429820741899,82.84798074899606
1314.229519126594,1.6516306178581732,89.30617440442464,6.643952809632687,89.72404376506768,1.3125808299765387,82.8472942421921
1314.3794482873575,1.6518190105858626,89.30625354026468,6.644794069006617,89.72407870257844,1.312731838094142,82.84660772402455
1314.5293774481208,1.6520074033167025,89.30633265805564,6.645635318879843,89.7241136308493,1.3128828450948118,82.84592119449822
1314.6793066088842,1.6521957960506914,89.30641175780366,6.646476559255618,89.72414854988409,1.313033850978651,82.84523465361784
1314.8292357696475,1.6523841887878286,89.30649083951496,6.647317790137187,89.72418345968659,1.3131848557457626,82.8445481013882
1314.979164930411,1.6525725815281127,89.30656990319567,6.6481590115278015,89.7242183602606,1.3133358593962492,82.84386153781409
1315.1290940911745,1.6527609742715434,89.30664894885196,6.649000223430705,89.72425325160988,1.3134868619302136,82.84317496290025
1315.2790232519378,1.652949367018119,89.30672797649,6.649841425849146,89.72428813373824,1.3136378633477588,82.84248837665146
1315.4289524127012,1.6531377597678385,89.30680698611594,6.6506826187863615,89.72432300664944,1.3137888636489867,82.84180177907245
1315.5788815734645,1.6533261525207008,89.30688597773597,6.651523802245596,89.72435787034729,1.3139398628339998,82.84111517016802
1315.7288107342279,1.6535145452767048,89.3069649513562,6.652364976230089,89.72439272483555,1.3140908609029003,82.84042854994293
1315.8787398949914,1.6537029380358497,89.30704390698281,6.653206140743082,89.72442757011801,1.3142418578557915,82.83974191840191
1316.0286690557548,1.6538913307981344,89.30712284462194,6.654047295787806,89.72446240619841,1.314392853692774,82.83905527554974
1316.1785982165181,1.654079723563557,89.30720176427974,6.654888441367497,89.72449723308056,1.31454384841395,82.83836862139115
1316.3285273772815,1.6542681163321173,89.30728066596235,6.655729577485394,89.7245320507682,1.3146948420194227,82.8376819559309
1316.4784565380448,1.6544565091038144,89.3073595496759,6.656570704144726,89.72456685926512,1.3148458345092926,82.83699527917375
1316.6283856988084,1.6546449018786469,89.30743841542655,6.657411821348727,89.72460165857508,1.3149968258836626,82.83630859112442
1316.7783148595718,1.6548332946566136,89.3075172632204,6.658252929100622,89.72463644870184,1.3151478161426333,82.83562189178768
1316.9282440203351,1.6550216874377133,89.30759609306362,6.659094027403644,89.72467122964916,1.3152988052863064,82.83493518116829
1317.0781731810985,1.655210080221945,89.30767490496231,6.659935116261017,89.7247060014208,1.3154497933147837,82.83424845927094
1317.228102341862,1.6553984730093085,89.30775369892262,6.660776195675966,89.72474076402054,1.3156007802281675,82.8335617261004
1317.3780315026254,1.6555868657998007,89.30783247495066,6.661617265651713,89.72477551745209,1.315751766026557,82.83287498166142
1317.5279606633887,1.6557752585934227,89.30791123305255,6.6624583261914845,89.72481026171924,1.315902750710055,82.8321882259587
1317.677889824152,1.6559636513901723,89.30798997323441,6.6632993772985,89.72484499682574,1.316053734278762,82.831501458997
1317.8278189849154,1.6561520441900488,89.30806869550234,6.664140418975976,89.7248797227753,1.3162047167327788,82.83081468078105
1317.977748145679,1.6563404369930512,89.30814739986249,6.664981451227135,89.7249144395717,1.3163556980722075,82.83012789131556
1318.1276773064424,1.6565288297991783,89.30822608632094,6.66582247405519,89.7249491472187,1.316506678297148,82.82944109060529
1318.2776064672057,1.6567172226084288,89.3083047548838,6.6666634874633575,89.72498384572002,1.3166576574077002,82.82875427865491
1318.427535627969,1.6569056154208022,89.3083834055572,6.667504491454848,89.72501853507939,1.3168086354039663,82.8280674554692
1318.5774647887324,1.6570940082362964,89.30846203834719,6.668345486032875,89.72505321530055,1.3169596122860459,82.82738062105287
1318.727393949496,1.6572824010549114,89.30854065325991,6.669186471200652,89.72508788638726,1.3171105880540397,82.8266937754106
1318.8773231102593,1.6574707938766453,89.30861925030143,6.6700274469613845,89.72512254834324,1.3172615627080482,82.82600691854717
1319.0272522710227,1.657659186701498,89.30869782947788,6.670868413318284,89.72515720117222,1.3174125362481717,82.82532005046724
1319.177181431786,1.6578475795294676,89.30877639079532,6.671709370274552,89.72519184487794,1.3175635086745103,82.82463317117555
1319.3271105925494,1.6580359723605536,89.30885493425983,6.672550317833396,89.72522647946411,1.3177144799871634,82.82394628067681
1319.477039753313,1.658224365194755,89.30893345987752,6.673391255998018,89.72526110493448,1.3178654501862328,82.82325937897572
1319.6269689140763,1.6584127580320698,89.30901196765446,6.674232184771621,89.72529572129274,1.3180164192718167,82.822572466077
1319.7768980748397,1.658601150872498,89.30909045759671,6.675073104157406,89.72533032854264,1.3181673872440152,82.82188554198535
1319.926827235603,1.6587895437160378,89.30916892971038,6.675914014158567,89.7253649266879,1.3183183541029289,82.82119860670547
1320.0767563963664,1.6589779365626884,89.30924738400152,6.676754914778309,89.72539951573222,1.3184693198486563,82.82051166024208
1320.22668555713,1.659166329412449,89.30932582047622,6.677595806019821,89.72543409567935,1.3186202844812975,82.81982470259985
1320.3766147178933,1.659354722265318,89.30940423914053,6.678436687886302,89.72546866653295,1.3187712480009521,82.81913773378349
1320.5265438786566,1.659543115121295,89.30948264000054,6.679277560380943,89.72550322829676,1.3189222104077192,82.81845075379769
1320.67647303942,1.6597315079803783,89.30956102306229,6.6801184235069355,89.7255377809745,1.3190731717016981,82.81776376264717
1320.8264022001836,1.6599199008425678,89.30963938833183,6.6809592772674735,89.72557232456987,1.3192241318829885,82.8170767603366
1320.976331360947,1.6601082937078615,89.30971773581524,6.681800121665741,89.72560685908655,1.3193750909516886,82.81638974687068
1321.1262605217103,1.6602966865762585,89.30979606551857,6.682640956704926,89.72564138452829,1.3195260489078975,82.81570272225409
1321.2761896824736,1.6604850794477577,89.30987437744787,6.683481782388217,89.72567590089875,1.319677005751715,82.81501568649152
1321.426118843237,1.6606734723223577,89.30995267160918,6.684322598718794,89.72571040820165,1.3198279614832387,82.81432863958764
1321.5760480040005,1.6608618652000593,89.31003094800856,6.6851634056998455,89.72574490644068,1.3199789161025686,82.81364158154716
1321.725977164764,1.6610502580808593,89.31010920665203,6.686004203334549,89.72577939561953,1.3201298696098027,82.81295451237473
1321.8759063255272,1.6612386509647579,89.31018744754566,6.686844991626086,89.72581387574189,1.3202808220050395,82.81226743207506
1322.0258354862906,1.661427043851753,89.31026567069546,6.687685770577634,89.72584834681147,1.320431773288377,82.8115803406528
1322.175764647054,1.6616154367418443,89.31034387610748,6.688526540192373,89.72588280883195,1.3205827234599148,82.81089323811263
1322.3256938078175,1.6618038296350313,89.31042206378777,6.689367300473476,89.72591726180701,1.3207336725197503,82.81020612445924
1322.4756229685809,1.6619922225313115,89.31050023374233,6.690208051424118,89.72595170574034,1.3208846204679816,82.80951899969727
1322.6255521293442,1.6621806154306848,89.31057838597721,6.691048793047469,89.72598614063561,1.3210355673047067,82.80883186383143
1322.7754812901076,1.6623690083331495,89.31065652049841,6.6918895253467054,89.72602056649654,1.3211865130300238,82.80814471686634
1322.925410450871,1.6625574012387054,89.31073463731195,6.692730248324995,89.72605498332675,1.3213374576440313,82.8074575588067
1323.0753396116345,1.6627457941473518,89.3108127364239,6.6935709619855075,89.72608939112996,1.321488401146827,82.80677038965715
1323.2252687723978,1.662934187059086,89.3108908178402,6.694411666331408,89.72612378990983,1.3216393435385076,82.80608320942237
1323.3751979331612,1.663122579973908,89.31096888156692,6.695252361365864,89.72615817967002,1.3217902848191723,82.805396018107
1323.5251270939245,1.6633109728918165,89.31104692761005,6.696093047092037,89.72619256041423,1.321941224988917,82.80470881571571
1323.6750562546881,1.663499365812811,89.3111249559756,6.6969337235130935,89.7262269321461,1.322092164047841,82.80402160225316
1323.8249854154515,1.6636877587368892,89.31120296666957,6.697774390632191,89.7262612948693,1.3222431019960394,82.80333437772397
1323.9749145762148,1.6638761516640512,89.31128095969798,6.698615048452493,89.72629564858752,1.3223940388336115,82.80264714213284
1324.1248437369782,1.664064544594296,89.3113589350668,6.699455696977156,89.72632999330439,1.3225449745606532,82.8019598954844
1324.2747728977415,1.6642529375276214,89.31143689278205,6.700296336209339,89.72636432902358,1.322695909177262,82.80127263778328
1324.424702058505,1.664441330464028,89.31151483284971,6.701136966152196,89.72639865574875,1.3228468426835356,82.80058536903414
1324.5746312192684,1.6646297234035137,89.3115927552758,6.701977586808879,89.72643297348358,1.3229977750795703,82.79989808924161
1324.7245603800318,1.6648181163460771,89.31167066006627,6.702818198182545,89.72646728223168,1.3231487063654623,82.79921079841036
1324.8744895407951,1.6650065092917177,89.31174854722714,6.703658800276343,89.72650158199673,1.3232996365413099,82.79852349654499
1325.0244187015585,1.6651949022404349,89.31182641676436,6.704499393093423,89.72653587278236,1.3234505656072082,82.79783618365019
1325.174347862322,1.6653832951922267,89.31190426868393,6.705339976636934,89.72657015459225,1.323601493563255,82.79714885973054
1325.3242770230854,1.665571688147093,89.31198210299183,6.706180550910024,89.72660442743,1.3237524204095459,82.79646152479071
1325.4742061838488,1.6657600811050317,89.31205991969404,6.707021115915838,89.7266386912993,1.3239033461461778,82.79577417883532
1325.6241353446121,1.6659484740660429,89.3121377187965,6.70786167165752,89.72667294620378,1.324054270773247,82.795086821869
1325.7740645053755,1.6661368670301246,89.31221550030521,6.708702218138211,89.72670719214703,1.3242051942908493,82.79439945389638
1325.923993666139,1.6663252599972769,89.31229326422614,6.709542755361057,89.72674142913277,1.3243561166990816,82.79371207492208
1326.0739228269024,1.6665136529674973,89.31237101056524,6.710383283329194,89.72677565716458,1.3245070379980393,82.79302468495075
1326.2238519876657,1.6667020459407857,89.31244873932849,6.711223802045761,89.72680987624611,1.324657958187818,82.79233728398698
1326.373781148429,1.6668904389171408,89.31252645052183,6.712064311513897,89.72684408638098,1.3248088772685145,82.79164987203539
1326.5237103091924,1.667078831896561,89.31260414415121,6.712904811736735,89.72687828757284,1.3249597952402234,82.79096244910062
1326.673639469956,1.6672672248790472,89.3126818202226,6.713745302717412,89.72691247982529,1.325110712103042,82.79027501518729
1326.8235686307194,1.6674556178645963,89.31275947874195,6.71458578445906,89.72694666314199,1.3252616278570641,82.78958757029999
1326.9734977914827,1.667644010853208,89.3128371197152,6.71542625696481,89.72698083752654,1.325412542502387,82.78890011444334
1327.123426952246,1.667832403844881,89.31291474314831,6.716266720237794,89.72701500298257,1.3255634560391047,82.78821264762196
1327.2733561130096,1.6680207968396152,89.31299234904719,6.717107174281138,89.72704915951368,1.3257143684673134,82.78752516984045
1327.423285273773,1.6682091898374085,89.31306993741782,6.71794761909797,89.72708330712354,1.3258652797871076,82.78683768110344
1327.5732144345363,1.6683975828382602,89.31314750826613,6.718788054691417,89.7271174458157,1.3260161899985832,82.78615018141551
1327.7231435952997,1.6685859758421688,89.31322506159803,6.719628481064599,89.72715157559381,1.3261670991018346,82.78546267078124
1327.873072756063,1.6687743688491345,89.31330259741947,6.720468898220644,89.72718569646149,1.3263180070969574,82.78477514920529
1328.0230019168266,1.6689627618591556,89.31338011573638,6.721309306162674,89.7272198084223,1.326468913984046,82.78408761669223
1328.17293107759,1.6691511548722309,89.31345761655469,6.722149704893807,89.7272539114799,1.3266198197631955,82.78340007324665
1328.3228602383533,1.6693395478883593,89.31353509988031,6.72299009441716,89.72728800563789,1.3267707244345004,82.78271251887315
1328.4727893991167,1.6695279409075399,89.31361256571917,6.723830474735854,89.72732209089986,1.3269216279980551,82.78202495357634
1328.62271855988,1.6697163339297716,89.31369001407718,6.7246708458530025,89.72735616726939,1.3270725304539552,82.78133737736079
1328.7726477206436,1.6699047269550538,89.31376744496029,6.725511207771722,89.72739023475013,1.3272234318022942,82.7806497902311
1328.922576881407,1.6700931199833844,89.31384485837437,6.72635156049512,89.72742429334565,1.327374332043166,82.77996219219186
1329.0725060421703,1.6702815130147641,89.31392225432535,6.7271919040263155,89.72745834305952,1.3275252311766665,82.77927458324766
1329.2224352029336,1.6704699060491905,89.31399963281915,6.728032238368417,89.72749238389538,1.327676129202889,82.77858696340306
1329.372364363697,1.6706582990866627,89.31407699386163,6.728872563524533,89.72752641585679,1.3278270261219267,82.77789933266267
1329.5222935244606,1.6708466921271803,89.31415433745875,6.72971287949777,89.72756043894736,1.3279779219338754,82.77721169103106
1329.672222685224,1.6710350851707416,89.31423166361638,6.730553186291233,89.72759445317065,1.3281288166388279,82.7765240385128
1329.8221518459873,1.671223478217346,89.31430897234043,6.731393483908029,89.72762845853028,1.3282797102368777,82.77583637511249
1329.9720810067506,1.671411871266992,89.31438626363676,6.732233772351261,89.72766245502982,1.3284306027281196,82.77514870083466
1330.122010167514,1.6716002643196792,89.31446353751133,6.73307405162403,89.72769644267284,1.3285814941126468,82.77446101568395
1330.2719393282775,1.6717886573754064,89.31454079396997,6.733914321729439,89.72773042146292,1.3287323843905523,82.77377331966488
1330.421868489041,1.6719770504341718,89.31461803301858,6.7347545826705835,89.72776439140365,1.3288832735619305,82.77308561278203
1330.5717976498042,1.6721654434959756,89.31469525466305,6.735594834450562,89.72779835249862,1.3290341616268744,82.77239789503996
1330.7217268105676,1.6723538365608162,89.31477245890926,6.736435077072473,89.72783230475137,1.3291850485854773,82.77171016644326
1330.8716559713312,1.6725422296286925,89.3148496457631,6.7372753105394105,89.72786624816548,1.329335934437833,82.77102242699648
1331.0215851320945,1.6727306226996037,89.31492681523044,6.738115534854468,89.72790018274455,1.3294868191840337,82.77033467670417
1331.1715142928579,1.672919015773548,89.31500396731715,6.738955750020736,89.72793410849212,1.329637702824173,82.7696469155709
1331.3214434536212,1.6731074088505253,89.31508110202908,6.739795956041308,89.72796802541176,1.3297885853583438,82.76895914360122
1331.4713726143846,1.6732958019305346,89.31515821937214,6.740636152919273,89.72800193350702,1.3299394667866389,82.7682713607997
1331.6213017751481,1.6734841950135741,89.31523531935217,6.741476340657715,89.7280358327815,1.3300903471091514,82.7675835671709
1331.7712309359115,1.6736725880996433,89.31531240197505,6.742316519259725,89.72806972323872,1.3302412263259735,82.76689576271934
1331.9211600966748,1.6738609811887408,89.3153894672466,6.743156688728387,89.72810360488226,1.3303921044371982,82.76620794744962
1332.0710892574382,1.6740493742808664,89.31546651517273,6.743996849066784,89.72813747771566,1.3305429814429182,82.76552012136622
1332.2210184182015,1.6742377673760185,89.31554354575925,6.744837000278001,89.72817134174251,1.3306938573432252,82.76483228447375
1332.3709475789651,1.6744261604741963,89.31562055901205,6.745677142365117,89.72820519696633,1.3308447321382124,82.76414443677672
1332.5208767397285,1.6746145535753982,89.31569755493697,6.746517275331209,89.72823904339067,1.330995605827972,82.76345657827969
1332.6708059004918,1.6748029466796235,89.31577453353984,6.74735739917936,89.72827288101908,1.3311464784125957,82.76276870898718
1332.8207350612552,1.6749913397868714,89.3158514948265,6.748197513912644,89.72830670985512,1.3312973498921763,82.76208082890375
1332.9706642220185,1.6751797328971405,89.31592843880283,6.7490376195341355,89.72834052990233,1.3314482202668045,82.76139293803394
1333.120593382782,1.6753681260104307,89.31600536547465,6.749877716046914,89.72837434116424,1.3315990895365737,82.76070503638225
1333.2705225435454,1.67555651912674,89.31608227484779,6.750717803454047,89.7284081436444,1.3317499577015752,82.76001712395325
1333.4204517043088,1.675744912246067,89.31615916692807,6.751557881758607,89.72844193734636,1.3319008247619002,82.75932920075145
1333.5703808650721,1.6759333053684122,89.31623604172135,6.752397950963665,89.72847572227363,1.3320516907176416,82.7586412667814
1333.7203100258355,1.6761216984937735,89.31631289923344,6.753238011072289,89.72850949842977,1.3322025555688906,82.75795332204761
1333.870239186599,1.6763100916221503,89.31638973947018,6.754078062087548,89.7285432658183,1.3323534193157378,82.75726536655462
1334.0201683473624,1.6764984847535411,89.3164665624374,6.7549181040125035,89.72857702444274,1.3325042819582757,82.75657740030694
1334.1700975081258,1.676686877887945,89.3165433681409,6.755758136850222,89.72861077430665,1.332655143496595,82.7558894233091
1334.320026668889,1.6768752710253618,89.3166201565865,6.756598160603768,89.72864451541352,1.3328060039307874,82.75520143556561
1334.4699558296527,1.6770636641657897,89.31669692778001,6.757438175276205,89.7286782477669,1.3329568632609432,82.75451343708102
1334.619884990416,1.6772520573092278,89.31677368172728,6.758278180870587,89.7287119713703,1.3331077214871547,82.75382542785981
1334.7698141511794,1.677440450455675,89.31685041843409,6.759118177389979,89.72874568622724,1.3332585786095124,82.75313740790651
1334.9197433119427,1.6776288436051308,89.31692713790625,6.759958164837434,89.72877939234127,1.3334094346281073,82.75244937722563
1335.069672472706,1.677817236757593,89.31700384014957,6.760798143216012,89.72881308971586,1.333560289543029,82.75176133582168
1335.2196016334697,1.6780056299130623,89.31708052516986,6.7616381125287655,89.72884677835455,1.3337111433543705,82.75107328369918
1335.369530794233,1.6781940230715364,89.31715719297289,6.762478072778746,89.72888045826085,1.333861996062221,82.75038522086263
1335.5194599549964,1.6783824162330143,89.3172338435645,6.763318023969011,89.72891412943828,1.3340128476666706,82.74969714731652
1335.6693891157597,1.678570809397496,89.31731047695045,6.764157966102606,89.72894779189033,1.3341636981678113,82.74900906306539
1335.819318276523,1.6787592025649793,89.31738709313656,6.764997899182585,89.72898144562053,1.3343145475657325,82.74832096811372
1335.9692474372866,1.6789475957354645,89.3174636921286,6.765837823211994,89.72901509063237,1.334465395860525,82.74763286246599
1336.11917659805,1.6791359889089494,89.31754027393235,6.766677738193878,89.72904872692936,1.3346162430522788,82.74694474612674
1336.2691057588133,1.6793243820854333,89.31761683855363,6.767517644131284,89.729082354515,1.3347670891410839,82.74625661910042
1336.4190349195767,1.6795127752649155,89.31769338599818,6.768357541027256,89.72911597339278,1.3349179341270307,82.74556848139157
1336.56896408034,1.6797011684473946,89.31776991627181,6.7691974288848344,89.72914958356623,1.3350687780102086,82.74488033300466
1336.7188932411036,1.6798895616328702,89.31784642938028,6.770037307707062,89.72918318503879,1.335219620790708,82.74419217394417
1336.868822401867,1.6800779548213405,89.31792292532938,6.7708771774969785,89.72921677781402,1.335370462468619,82.74350400421461
1337.0187515626303,1.680266348012805,89.31799940412488,6.771717038257622,89.72925036189535,1.3355213030440307,82.74281582382046
1337.1686807233937,1.6804547412072623,89.31807586577251,6.772556889992029,89.72928393728631,1.335672142517033,82.7421276327662
1337.3186098841572,1.6806431344047126,89.31815231027808,6.7733967327032385,89.72931750399039,1.3358229808877156,82.7414394310563
1337.4685390449206,1.6808315276051529,89.31822873764735,6.774236566394279,89.72935106201105,1.3359738181561673,82.7407512186953
1337.618468205684,1.6810199208085839,89.31830514788605,6.77507639106819,89.72938461135179,1.336124654322479,82.7400629956876
1337.7683973664473,1.6812083140150038,89.318381541,6.775916206727997,89.7294181520161,1.336275489386738,82.73937476203773
1337.9183265272106,1.6813967072244116,89.31845791699486,6.776756013376733,89.72945168400744,1.3364263233490352,82.73868651775015
1338.0682556879742,1.6815851004368063,89.31853427587647,6.777595811017427,89.7294852073293,1.3365771562094586,82.73799826282934
1338.2181848487376,1.681773493652187,89.31861061765055,6.7784355996531085,89.72951872198516,1.336727987968098,82.73730999727977
1338.368114009501,1.6819618868705535,89.31868694232286,6.7792753792868,89.7295522279785,1.3368788186250424,82.73662172110589
1338.5180431702643,1.6821502800919033,89.31876324989912,6.780115149921528,89.72958572531276,1.3370296481803803,82.7359334343122
1338.6679723310276,1.682338673316236,89.31883954038507,6.7809549115603165,89.72961921399146,1.3371804766342,82.73524513690316
1338.8179014917912,1.6825270665435517,89.31891581378649,6.781794664206188,89.72965269401804,1.3373313039865922,82.73455682888321
1338.9678306525545,1.6827154597738476,89.31899207010909,6.78263440786216,89.72968616539596,1.337482130237643,82.73386851025685
1339.117759813318,1.6829038530071236,89.31906830935861,6.7834741425312535,89.72971962812869,1.3376329553874424,82.73318018102852
1339.2676889740812,1.6830922462433784,89.31914453154079,6.784313868216487,89.72975308221973,1.3377837794360783,82.73249184120267
1339.4176181348446,1.6832806394826119,89.31922073666136,6.785153584920879,89.72978652767249,1.3379346023836398,82.73180349078379
1339.5675472956082,1.683469032724822,89.31929692472603,6.785993292647445,89.72981996449046,1.3380854242302154,82.73111512977631
1339.7174764563715,1.6836574259700086,89.31937309574054,6.786832991399196,89.72985339267709,1.338236244975892,82.73042675818468
1339.8674056171349,1.6838458192181698,89.31944924971062,6.787672681179146,89.72988681223583,1.338387064620759,82.72973837601337
1340.0173347778982,1.684034212469305,89.31952538664196,6.788512361990305,89.72992022317014,1.3385378831649033,82.72904998326682
1340.1672639386616,1.684222605723413,89.31960150654031,6.789352033835684,89.72995362548347,1.3386887006084136,82.72836157994949
1340.3171930994251,1.6844109989804938,89.31967760941136,6.790191696718294,89.72998701917928,1.3388395169513783,82.72767316606581
