frequency_hz,linear_triplen_check_grid_ohm,linear_triplen_check_grid_angle_deg,linear_triplen_check_filter_ohm,linear_triplen_check_filter_angle_deg,linear_triplen_check_pcc_ohm,linear_triplen_check_pcc_angle_deg
1340.4671222601885,1.6845993922405451,89.31975369526086,6.791031350641136,89.730020404261,1.3389903321938839,82.72698474162024
1340.6170514209518,1.6847877855035662,89.31982976409446,6.791870995607223,89.7300537807321,1.3391411463360188,82.7262963066172
1340.7669805817152,1.6849761787695563,89.31990581591793,6.792710631619555,89.730087148596,1.339291959377871,82.72560786106116
1340.9169097424788,1.6851645720385153,89.31998185073694,6.793550258681139,89.73012050785616,1.339442771319528,82.72491940495655
1341.0668389032421,1.6853529653104409,89.32005786855719,6.794389876794972,89.730153858516,1.3395935821610765,82.72423093830781
1341.2167680640055,1.6855413585853325,89.32013386938439,6.795229485964058,89.730187200579,1.3397443919026044,82.72354246111935
1341.3666972247688,1.6857297518631889,89.32020985322423,6.796069086191397,89.73022053404854,1.339895200544199,82.72285397339563
1341.5166263855322,1.68591814514401,89.32028582008242,6.796908677479983,89.73025385892811,1.3400460080859482,82.72216547514108
1341.6665555462957,1.6861065384277936,89.32036176996463,6.797748259832817,89.73028717522111,1.3401968145279375,82.72147696636013
1341.816484707059,1.6862949317145395,89.32043770287657,6.798587833252888,89.73032048293096,1.3403476198702555,82.72078844705719
1341.9664138678224,1.6864833250042466,89.32051361882392,6.799427397743197,89.73035378206113,1.3404984241129885,82.72009991723672
1342.1163430285858,1.6866717182969135,89.32058951781237,6.800266953306731,89.73038707261503,1.3406492272562234,82.71941137690312
1342.2662721893491,1.6868601115925392,89.32066539984758,6.801106499946487,89.73042035459608,1.3408000293000473,82.71872282606083
1342.4162013501127,1.6870485048911241,89.32074126493524,6.801946037665449,89.7304536280077,1.3409508302445465,82.71803426471423
1342.566130510876,1.6872368981926655,89.32081711308103,6.802785566466607,89.73048689285334,1.3411016300898086,82.7173456928678
1342.7160596716394,1.6874252914971628,89.32089294429063,6.803625086352949,89.73052014913637,1.3412524288359187,82.71665711052593
1342.8659888324028,1.6876136848046155,89.3209687585697,6.804464597327462,89.73055339686024,1.3414032264829645,82.71596851769303
1343.015917993166,1.6878020781150225,89.32104455592393,6.80530409939313,89.73058663602838,1.341554023031032,82.71527991437351
1343.1658471539297,1.6879904714283822,89.32112033635897,6.8061435925529326,89.73061986664418,1.341704818480207,82.71459130057178
1343.315776314693,1.6881788647446945,89.32119609988047,6.806983076809856,89.73065308871107,1.3418556128305767,82.71390267629229
1343.4657054754564,1.688367258063958,89.32127184649411,6.807822552166879,89.73068630223244,1.3420064060822268,82.7132140415394
1343.6156346362197,1.6885556513861717,89.32134757620555,6.80866201862698,89.73071950721172,1.3421571982352432,82.71252539631753
1343.765563796983,1.6887440447113342,89.32142328902044,6.80950147619314,89.73075270365229,1.3423079892897123,82.7118367406311
1343.9154929577467,1.6889324380394455,89.32149898494444,6.810340924868333,89.7307858915576,1.3424587792457199,82.71114807448451
1344.06542211851,1.6891208313705037,89.3215746639832,6.811180364655533,89.730819070931,1.3426095681033516,82.71045939788215
1344.2153512792734,1.689309224704508,89.32165032614236,6.812019795557715,89.73085224177593,1.3427603558626928,82.70977071082844
1344.3652804400367,1.6894976180414576,89.32172597142758,6.812859217577852,89.73088540409579,1.3429111425238303,82.70908201332774
1344.5152096008003,1.6896860113813519,89.32180159984449,6.813698630718917,89.73091855789396,1.3430619280868488,82.70839330538449
1344.6651387615636,1.6898744047241891,89.32187721139874,6.814538034983874,89.73095170317383,1.343212712551834,82.70770458700306
1344.815067922327,1.6900627980699683,89.32195280609598,6.815377430375698,89.73098483993881,1.3433634959188712,82.70701585818784
1344.9649970830903,1.6902511914186895,89.32202838394181,6.816216816897352,89.73101796819229,1.3435142781880465,82.70632711894324
1345.1149262438537,1.6904395847703508,89.3221039449419,6.817056194551806,89.73105108793766,1.343665059359444,82.70563836927363
1345.2648554046173,1.6906279781249518,89.32217948910187,6.817895563342021,89.73108419917831,1.3438158394331494,82.7049496091834
1345.4147845653806,1.6908163714824906,89.32225501642735,6.818734923270962,89.73111730191762,1.3439666184092482,82.70426083867694
1345.564713726144,1.6910047648429674,89.32233052692396,6.81957427434159,89.73115039615897,1.344117396287825,82.70357205775865
1345.7146428869073,1.6911931582063797,89.32240602059733,6.8204136165568645,89.73118348190576,1.3442681730689645,82.70288326643288
1345.8645720476707,1.691381551572728,89.32248149745307,6.821252949919748,89.73121655916138,1.3444189487527525,82.70219446470402
1346.0145012084342,1.691569944942011,89.32255695749681,6.8220922744331975,89.73124962792917,1.344569723339273,82.70150565257646
1346.1644303691976,1.6917583383142274,89.32263240073416,6.822931590100167,89.73128268821253,1.3447204968286104,82.70081683005456
1346.314359529961,1.691946731689376,89.32270782717076,6.823770896923615,89.73131574001485,1.34487126922085,82.70012799714272
1346.4642886907243,1.6921351250674561,89.32278323681219,6.824610194906494,89.73134878333947,1.3450220405160767,82.69943915384526
1346.6142178514876,1.6923235184484668,89.32285862966405,6.825449484051758,89.7313818181898,1.345172810714374,82.69875030016662
1346.7641470122512,1.6925119118324075,89.32293400573197,6.826288764362356,89.7314148445692,1.3453235798158263,82.69806143611113
1346.9140761730146,1.6927003052192757,89.32300936502155,6.827128035841239,89.731447862481,1.3454743478205182,82.69737256168317
1347.064005333778,1.6928886986090723,89.3230847075384,6.827967298491358,89.73148087192861,1.3456251147285345,82.69668367688708
1347.2139344945413,1.6930770920017957,89.3231600332881,6.828806552315658,89.73151387291539,1.3457758805399582,82.69599478172726
1347.3638636553046,1.693265485397444,89.32323534227625,6.829645797317085,89.73154686544468,1.3459266452548742,82.69530587620805
1347.5137928160682,1.6934538787960178,89.32331063450845,6.830485033498588,89.73157984951989,1.3460774088733665,82.69461696033382
1347.6637219768315,1.693642272197515,89.32338590999028,6.831324260863104,89.73161282514431,1.3462281713955186,82.69392803410892
1347.813651137595,1.6938306656019348,89.32346116872736,6.832163479413581,89.73164579232134,1.3463789328214142,82.69323909753771
1347.9635802983582,1.6940190590092763,89.32353641072524,6.8330026891529565,89.73167875105433,1.346529693151137,82.69255015062456
1348.1135094591218,1.6942074524195387,89.32361163598952,6.833841890084171,89.73171170134663,1.3466804523847713,82.69186119337381
1348.2634386198852,1.694395845832721,89.32368684452578,6.834681082210162,89.7317446432016,1.3468312105223998,82.6911722257898
1348.4133677806485,1.6945842392488217,89.3237620363396,6.835520265533868,89.73177757662258,1.3469819675641073,82.6904832478769
1348.5632969414119,1.6947726326678407,89.32383721143655,6.836359440058224,89.73181050161293,1.3471327235099753,82.68979425963944
1348.7132261021752,1.6949610260897763,89.32391236982221,6.837198605786163,89.73184341817597,1.3472834783600887,82.68910526108179
1348.8631552629388,1.6951494195146282,89.32398751150215,6.838037762720622,89.73187632631507,1.3474342321145305,82.68841625220827
1349.0130844237021,1.6953378129423946,89.32406263648195,6.8388769108645295,89.73190922603357,1.3475849847733832,82.68772723302322
1349.1630135844655,1.6955262063730752,89.32413774476716,6.839716050220818,89.73194211733481,1.3477357363367306,82.68703820353102
1349.3129427452288,1.6957145998066685,89.32421283636334,6.840555180792413,89.73197500022212,1.3478864868046552,82.68634916373597
1349.4628719059922,1.695902993243174,89.32428791127607,6.841394302582246,89.73200787469885,1.3480372361772406,82.68566011364243
1349.6128010667558,1.6960913866825904,89.3243629695109,6.84223341559324,89.73204074076833,1.3481879844545686,82.68497105325471
1349.7627302275191,1.6962797801249172,89.32443801107338,6.8430725198283255,89.73207359843387,1.3483387316367228,82.68428198257718
1349.9126593882825,1.6964681735701523,89.32451303596908,6.8439116152904225,89.73210644769885,1.348489477723786,82.68359290161413
1350.0625885490458,1.6966565670182963,89.32458804420354,6.844750701982455,89.73213928856657,1.3486402227158403,82.68290381036992
1350.2125177098092,1.6968449604693476,89.32466303578232,6.8455897799073435,89.73217212104036,1.348790966612968,82.68221470884887
1350.3624468705727,1.697033353923305,89.32473801071094,6.846428849068008,89.73220494512357,1.3489417094152525,82.68152559705531
1350.512376031336,1.6972217473801674,89.32481296899498,6.84726790946737,89.73223776081949,1.349092451122776,82.68083647499357
1350.6623051920994,1.697410140839934,89.32488791063996,6.8481069611083445,89.73227056813145,1.3492431917356198,82.68014734266795
1350.8122343528628,1.6975985343026037,89.32496283565142,6.848946003993846,89.7323033670628,1.3493939312538665,82.6794582000828
1350.9621635136261,1.697786927768176,89.3250377440349,6.849785038126792,89.73233615761681,1.3495446696775995,82.67876904724244
1351.1120926743897,1.6979753212366497,89.32511263579595,6.8506240635100975,89.73236893979686,1.3496954070068994,82.67807988415115
1351.262021835153,1.6981637147080242,89.32518751094007,6.851463080146671,89.7324017136062,1.3498461432418487,82.67739071081328
1351.4119509959164,1.6983521081822972,89.32526236947282,6.852302088039426,89.7324344790482,1.3499968783825291,82.67670152723315
1351.5618801566798,1.6985405016594695,89.32533721139971,6.853141087191272,89.73246723612614,1.350147612429023,82.67601233341504
1351.7118093174433,1.6987288951395392,89.32541203672626,6.853980077605117,89.73249998484334,1.3502983453814115,82.67532312936329
1351.8617384782067,1.6989172886225055,89.32548684545802,6.854819059283868,89.7325327252031,1.3504490772397764,82.6746339150822
1352.01166763897,1.6991056821083665,89.32556163760047,6.855658032230429,89.73256545720874,1.3505998080041992,82.67394469057608
1352.1615967997334,1.6992940755971226,89.32563641315916,6.856496996447708,89.73259818086356,1.3507505376747613,82.67325545584923
1352.3115259604967,1.6994824690887727,89.3257111721396,6.857335951938608,89.73263089617087,1.3509012662515454,82.67256621090594
1352.4614551212603,1.6996708625833152,89.3257859145473,6.85817489870603,89.73266360313396,1.3510519937346321,82.67187695575055
1352.6113842820237,1.6998592560807497,89.32586064038775,6.859013836752873,89.73269630175612,1.3512027201241017,82.67118769038733
1352.761313442787,1.700047649581075,89.32593534966647,6.859852766082039,89.73272899204068,1.3513534454200362,82.6704984148206
1352.9112426035504,1.7002360430842896,89.32601004238897,6.8606916866964225,89.73276167399091,1.351504169622517,82.66980912905464
1353.0611717643137,1.7004244365903933,89.32608471856076,6.861530598598924,89.73279434761011,1.3516548927316245,82.66911983309375
1353.2111009250773,1.700612830099385,89.32615937818733,6.862369501792439,89.73282701290158,1.3518056147474402,82.66843052694222
1353.3610300858406,1.7008012236112633,89.32623402127417,6.863208396279861,89.7328596698686,1.3519563356700444,82.66774121060435
1353.510959246604,1.700989617126028,89.32630864782679,6.864047282064081,89.73289231851447,1.3521070554995185,82.66705188408443
1353.6608884073673,1.7011780106436774,89.32638325785068,6.864886159147993,89.73292495884247,1.352257774235943,82.66636254738674
1353.8108175681307,1.701366404164211,89.32645785135131,6.865725027534486,89.73295759085589,1.3524084918793982,82.66567320051557
1353.9607467288943,1.7015547976876277,89.3265324283342,6.8665638872264525,89.73299021455801,1.3525592084299658,82.66498384347523
1354.1106758896576,1.7017431912139265,89.32660698880483,6.867402738226777,89.7330228299521,1.3527099238877254,82.66429447626996
1354.260605050421,1.7019315847431065,89.32668153276866,6.868241580538346,89.73305543704149,1.3528606382527568,82.66360509890404
1354.4105342111843,1.7021199782751666,89.32675606023118,6.869080414164046,89.73308803582938,1.3530113515251412,82.6629157113818
1354.560463371948,1.7023083718101062,89.32683057119789,6.8699192391067605,89.73312062631912,1.3531620637049588,82.66222631370748
1354.7103925327112,1.7024967653479237,89.32690506567424,6.8707580553693735,89.73315320851393,1.3533127747922902,82.66153690588537
1354.8603216934746,1.702685158888619,89.32697954366571,6.871596862954763,89.73318578241711,1.3534634847872145,82.66084748791975
1355.010250854238,1.70287355243219,89.32705400517777,6.872435661865813,89.73321834803194,1.3536141936898123,82.66015805981486
1355.1601800150013,1.7030619459786371,89.32712845021591,6.873274452105402,89.73325090536166,1.3537649015001634,82.659468621575
1355.3101091757649,1.703250339527959,89.32720287878556,6.874113233676408,89.73328345440957,1.3539156082183483,82.65877917320444
1355.4600383365282,1.7034387330801541,89.32727729089223,6.874952006581704,89.73331599517891,1.3540663138444453,82.65808971470744
1355.6099674972916,1.7036271266352212,89.32735168654132,6.8757907708241675,89.73334852767296,1.3542170183785356,82.65740024608827
1355.759896658055,1.7038155201931606,89.32742606573832,6.876629526406672,89.73338105189498,1.3543677218206982,82.65671076735119
1355.9098258188183,1.7040039137539704,89.32750042848872,6.877468273332091,89.73341356784823,1.3545184241710129,82.65602127850045
1356.0597549795818,1.7041923073176497,89.32757477479794,6.878307011603295,89.73344607553597,1.3546691254295589,82.65533177954033
1356.2096841403452,1.704380700884198,89.32764910467141,6.8791457412231525,89.73347857496144,1.3548198255964157,82.6546422704751
1356.3596133011085,1.7045690944536145,89.32772341811462,6.879984462194535,89.73351106612792,1.354970524671663,82.65395275130898
1356.509542461872,1.7047574880258973,89.327797715133,6.880823174520308,89.73354354903866,1.3551212226553793,82.65326322204623
1356.6594716226352,1.7049458816010463,89.32787199573198,6.881661878203339,89.73357602369688,1.355271919547644,82.65257368269116
1356.8094007833988,1.7051342751790608,89.32794625991706,6.882500573246494,89.73360849010588,1.3554226153485374,82.65188413324796
1356.9593299441622,1.7053226687599383,89.3280205076936,6.883339259652633,89.73364094826887,1.355573310058136,82.65119457372091
1357.1092591049255,1.7055110623436796,89.32809473906708,6.884177937424623,89.73367339818913,1.3557240036765212,82.65050500411424
1357.2591882656889,1.705699455930282,89.32816895404294,6.885016606565319,89.73370583986987,1.3558746962037704,82.64981542443222
1357.4091174264522,1.7058878495197467,89.32824315262658,6.885855267077585,89.73373827331436,1.3560253876399635,82.64912583467907
1357.5590465872158,1.7060762431120715,89.32831733482348,6.886693918964283,89.73377069852582,1.356176077985179,82.64843623485905
1357.7089757479791,1.7062646367072551,89.32839150063903,6.887532562228265,89.73380311550751,1.3563267672394945,82.64774662497639
1357.8589049087425,1.7064530303052974,89.32846565007866,6.88837119687239,89.73383552426264,1.3564774554029893,82.64705700503535
1358.0088340695058,1.7066414239061969,89.3285397831478,6.889209822899509,89.7338679247945,1.3566281424757425,82.64636737504017
1358.1587632302694,1.7068298175099532,89.32861389985187,6.890048440312483,89.73390031710626,1.3567788284578313,82.64567773499505
1358.3086923910328,1.7070182111165646,89.3286880001963,6.890887049114154,89.7339327012012,1.3569295133493342,82.64498808490426
1358.458621551796,1.7072066047260304,89.32876208418648,6.891725649307378,89.73396507708252,1.35708019715033,82.64429842477202
1358.6085507125595,1.70739499833835,89.32883615182783,6.892564240895009,89.73399744475347,1.3572308798608967,82.64360875460255
1358.7584798733228,1.7075833919535222,89.32891020312577,6.89340282387989,89.73402980421727,1.3573815614811127,82.64291907440013
1358.9084090340864,1.7077717855715469,89.32898423808571,6.894241398264874,89.73406215547715,1.3575322420110558,82.64222938416891
1359.0583381948497,1.707960179192421,89.32905825671304,6.895079964052799,89.73409449853632,1.3576829214508035,82.64153968391318
1359.208267355613,1.7081485728161458,89.32913225901318,6.895918521246515,89.73412683339802,1.3578335998004343,82.64084997363713
1359.3581965163764,1.7083369664427193,89.32920624499154,6.896757069848865,89.73415916006546,1.3579842770600257,82.640160253345
1359.5081256771398,1.7085253600721406,89.3292802146535,6.897595609862692,89.73419147854186,1.3581349532296552,82.63947052304101
1359.6580548379034,1.7087137537044093,89.32935416800444,6.898434141290834,89.73422378883045,1.358285628309401,82.63878078272938
1359.8079839986667,1.7089021473395234,89.32942810504981,6.899272664136133,89.73425609093442,1.3584363022993402,82.63809103241432
1359.95791315943,1.709090540977483,89.32950202579495,6.900111178401428,89.73428838485701,1.3585869751995512,82.63740127210005
1360.1078423201934,1.709278934618287,89.32957593024527,6.9009496840895554,89.73432067060142,1.3587376470101098,82.63671150179078
1360.2577714809568,1.709467328261934,89.32964981840615,6.901788181203351,89.73435294817085,1.3588883177310942,82.63602172149075
1360.4077006417203,1.7096557219084236,89.32972369028299,6.9026266697456515,89.73438521756853,1.3590389873625826,82.63533193120414
1360.5576298024837,1.7098441155577542,89.32979754588116,6.9034651497192865,89.73441747879767,1.3591896559046504,82.63464213093516
1360.707558963247,1.7100325092099253,89.32987138520603,6.904303621127091,89.73444973186143,1.359340323357376,82.63395232068802
1360.8574881240104,1.7102209028649358,89.329945208263,6.905142083971897,89.73448197676306,1.3594909897208363,82.63326250046694
1361.0074172847737,1.710409296522785,89.33001901505743,6.905980538256531,89.73451421350575,1.3596416549951076,82.63257267027613
1361.1573464455373,1.7105976901834716,89.3300928055947,6.906818983983824,89.7345464420927,1.3597923191802672,82.63188283011976
1361.3072756063007,1.7107860838469948,89.33016657988018,6.9076574211566015,89.73457866252708,1.3599429822763922,82.63119298000207
1361.457204767064,1.7109744775133542,89.33024033791924,6.908495849777692,89.73461087481213,1.360093644283559,82.63050311992723
1361.6071339278274,1.711162871182548,89.33031407971724,6.909334269849919,89.73464307895104,1.3602443052018443,82.62981324989944
1361.757063088591,1.7113512648545763,89.33038780527954,6.910172681376107,89.73467527494697,1.360394965031325,82.62912336992292
1361.9069922493543,1.711539658529437,89.33046151461151,6.911011084359074,89.73470746280314,1.3605456237720768,82.62843348000183
1362.0569214101176,1.7117280522071292,89.33053520771851,6.9118494788016465,89.73473964252273,1.3606962814241768,82.62774358014038
1362.206850570881,1.7119164458876532,89.33060888460588,6.912687864706641,89.73477181410892,1.3608469379877015,82.62705367034278
1362.3567797316443,1.7121048395710072,89.330682545279,6.913526242076879,89.73480397756491,1.3609975934627265,82.62636375061318
1362.506708892408,1.7122932332571903,89.33075618974321,6.914364610915175,89.73483613289389,1.3611482478493289,82.6256738209558
1362.6566380531713,1.7124816269462009,89.33082981800383,6.915202971224345,89.73486828009901,1.3612989011475838,82.6249838813748
1362.8065672139346,1.7126700206380399,89.33090343006626,6.916041323007207,89.73490041918349,1.3614495533575681,82.62429393187439
1362.956496374698,1.7128584143327048,89.33097702593581,6.916879666266573,89.73493255015048,1.3616002044793576,82.62360397245874
1363.1064255354613,1.7130468080301953,89.33105060561783,6.917718001005253,89.73496467300318,1.361750854513028,82.62291400313202
1363.256354696225,1.7132352017305104,89.33112416911766,6.918556327226061,89.73499678774476,1.3619015034586557,82.62222402389844
1363.4062838569882,1.713423595433649,89.33119771644063,6.919394644931808,89.73502889437839,1.3620521513163155,82.62153403476213
1363.5562130177516,1.7136119891396098,89.3312712475921,6.920232954125297,89.73506099290724,1.3622027980860838,82.62084403572733
1363.706142178515,1.7138003828483928,89.33134476257737,6.92107125480934,89.73509308333448,1.3623534437680358,82.62015402679815
1363.8560713392783,1.7139887765599962,89.3314182614018,6.921909546986744,89.73512516566329,1.3625040883622472,82.61946400797879
1364.0060005000419,1.7141771702744204,89.3314917440707,6.922747830660314,89.73515723989684,1.3626547318687943,82.61877397927343
1364.1559296608052,1.7143655639916624,89.33156521058939,6.9235861058328485,89.73518930603828,1.362805374287751,82.61808394068622
1364.3058588215686,1.714553957711723,89.33163866096322,6.924424372507154,89.73522136409078,1.3629560156191933,82.61739389222133
1364.455787982332,1.7147423514346007,89.33171209519749,6.925262630686032,89.7352534140575,1.363106655863197,82.61670383388295
1364.6057171430953,1.7149307451602946,89.33178551329752,6.926100880372282,89.73528545594161,1.3632572950198365,82.61601376567522
1364.7556463038588,1.7151191388888032,89.33185891526863,6.9269391215687035,89.73531748974628,1.3634079330891868,82.6153236876023
1364.9055754646222,1.7153075326201264,89.33193230111614,6.92777735427809,89.73534951547462,1.3635585700713235,82.61463359966837
1365.0555046253855,1.7154959263542633,89.33200567084535,6.928615578503244,89.73538153312984,1.3637092059663214,82.61394350187759
1365.205433786149,1.7156843200912124,89.33207902446158,6.9294537942469585,89.73541354271507,1.363859840774255,82.61325339423408
1365.3553629469125,1.7158727138309728,89.33215236197013,6.9302920015120275,89.73544554423346,1.3640104744952002,82.61256327674204
1365.5052921076758,1.716061107573544,89.33222568337631,6.931130200301239,89.73547753768815,1.3641611071292299,82.61187314940558
1365.6552212684392,1.716249501318925,89.33229898868541,6.93196839061739,89.73550952308234,1.3643117386764205,82.61118301222889
1365.8051504292025,1.7164378950671144,89.33237227790275,6.93280657246327,89.73554150041912,1.364462369136845,82.61049286521612
1365.9550795899659,1.7166262888181119,89.33244555103362,6.933644745841665,89.73557346970165,1.3646129985105788,82.60980270837139
1366.1050087507294,1.716814682571916,89.33251880808331,6.934482910755365,89.73560543093309,1.364763626797697,82.60911254169888
1366.2549379114928,1.717003076328526,89.33259204905711,6.935321067207157,89.73563738411657,1.3649142539982728,82.60842236520271
1366.4048670722561,1.7171914700879412,89.33266527396032,6.936159215199824,89.73566932925523,1.3650648801123808,82.60773217888703
1366.5547962330195,1.7173798638501607,89.33273848279823,6.936997354736153,89.73570126635222,1.365215505140095,82.607041982756
1366.7047253937828,1.7175682576151832,89.33281167557612,6.937835485818926,89.73573319541067,1.3653661290814905,82.60635177681374
1366.8546545545464,1.7177566513830083,89.33288485229927,6.938673608450925,89.73576511643373,1.3655167519366405,82.6056615610644
1367.0045837153098,1.7179450451536344,89.33295801297298,6.939511722634927,89.73579702942449,1.3656673737056186,82.60497133551209
1367.154512876073,1.718133438927061,89.33303115760252,6.940349828373716,89.73582893438612,1.3658179943884998,82.60428110016099
1367.3044420368365,1.7183218327032868,89.33310428619315,6.941187925670067,89.73586083132176,1.365968613985357,82.60359085501521
1367.4543711975998,1.7185102264823113,89.33317739875015,6.942026014526757,89.7358927202345,1.3661192324962648,82.6029006000789
1367.6043003583634,1.7186986202641341,89.33325049527883,6.942864094946563,89.7359246011275,1.366269849921296,82.60221033535616
1367.7542295191267,1.7188870140487529,89.33332357578442,6.9437021669322565,89.73595647400388,1.3664204662605246,82.60152006085114
1367.90415867989,1.7190754078361679,89.33339664027218,6.944540230486614,89.73598833886675,1.3665710815140246,82.60082977656796
1368.0540878406534,1.7192638016263775,89.3334696887474,6.945378285612406,89.73602019571923,1.366721695681869,82.60013948251076
1368.204017001417,1.7194521954193815,89.33354272121535,6.946216332312406,89.73605204456449,1.3668723087641317,82.59944917868364
1368.3539461621804,1.7196405892151785,89.33361573768127,6.947054370589376,89.73608388540558,1.367022920760885,82.59875886509073
1368.5038753229437,1.7198289830137676,89.33368873815043,6.947892400446092,89.73611571824564,1.3671735316722031,82.59806854173617
1368.653804483707,1.7200173768151477,89.33376172262807,6.948730421885316,89.73614754308781,1.3673241414981587,82.59737820862406
1368.8037336444704,1.720205770619318,89.33383469111946,6.949568434909816,89.73617935993519,1.3674747502388247,82.59668786575853
1368.953662805234,1.7203941644262781,89.33390764362986,6.950406439522359,89.73621116879087,1.3676253578942752,82.59599751314369
1369.1035919659973,1.7205825582360263,89.33398058016449,6.951244435725705,89.736242969658,1.3677759644645822,82.59530715078363
1369.2535211267607,1.7207709520485623,89.33405350072863,6.952082423522617,89.73627476253967,1.3679265699498186,82.59461677868251
1369.403450287524,1.720959345863885,89.33412640532751,6.952920402915855,89.73630654743897,1.3680771743500573,82.59392639684441
1369.5533794482874,1.7211477396819936,89.33419929396635,6.953758373908181,89.73633832435904,1.368227777665372,82.59323600527344
1369.703308609051,1.7213361335028867,89.33427216665042,6.9545963365023535,89.73637009330295,1.3683783798958342,82.5925456039737
1369.8532377698143,1.7215245273265642,89.33434502338494,6.955434290701126,89.73640185427382,1.3685289810415169,82.59185519294934
1370.0031669305777,1.721712921153024,89.33441786417518,6.956272236507258,89.73643360727476,1.3686795811024923,82.59116477220442
1370.153096091341,1.721901314982266,89.33449068902632,6.957110173923505,89.73646535230885,1.368830180078833,82.59047434174305
1370.3030252521044,1.7220897088142895,89.33456349794363,6.95794810295262,89.7364970893792,1.3689807779706118,82.58978390156935
1370.452954412868,1.7222781026490932,89.33463629093234,6.958786023597358,89.7365288184889,1.3691313747779008,82.58909345168739
1370.6028835736313,1.7224664964866763,89.33470906799764,6.959623935860463,89.73656053964106,1.3692819705007722,82.58840299210131
1370.7528127343946,1.7226548903270378,89.33478182914479,6.960461839744693,89.73659225283876,1.3694325651392985,82.58771252281517
1370.902741895158,1.7228432841701764,89.334854574379,6.961299735252791,89.73662395808508,1.3695831586935505,82.58702204383307
1371.0526710559213,1.7230316780160921,89.33492730370547,6.96213762238751,89.7366556553831,1.3697337511636016,82.58633155515912
1371.202600216685,1.7232200718647832,89.33500001712946,6.962975501151592,89.73668734473596,1.3698843425495233,82.58564105679739
1371.3525293774483,1.7234084657162492,89.33507271465614,6.963813371547786,89.73671902614669,1.3700349328513877,82.58495054875199
1371.5024585382116,1.723596859570489,89.33514539629074,6.9646512335788335,89.7367506996184,1.370185522069266,82.58426003102697
1371.652387698975,1.723785253427502,89.33521806203849,6.965489087247479,89.73678236515417,1.3703361102032303,82.58356950362648
1371.8023168597385,1.7239736472872869,89.33529071190458,6.966326932556465,89.73681402275709,1.3704866972533525,82.58287896655455
1371.952246020502,1.7241620411498433,89.33536334589421,6.96716476950853,89.73684567243022,1.3706372832197038,82.58218841981528
1372.1021751812652,1.7243504350151695,89.33543596401259,6.968002598106413,89.73687731417665,1.3707878681023562,82.58149786341276
1372.2521043420286,1.7245388288832653,89.33550856626492,6.968840418352853,89.73690894799945,1.3709384519013799,82.58080729735107
1372.402033502792,1.7247272227541288,89.3355811526564,6.969678230250588,89.7369405739017,1.371089034616848,82.58011672163428
1372.5519626635555,1.7249156166277606,89.33565372319224,6.970516033802354,89.7369721918865,1.3712396162488305,82.57942613626646
1372.7018918243189,1.7251040105041588,89.33572627787761,6.971353829010882,89.73700380195685,1.3713901967973996,82.5787355412517
1372.8518209850822,1.7252924043833229,89.33579881671771,6.9721916158789075,89.73703540411589,1.3715407762626253,82.57804493659407
1373.0017501458456,1.7254807982652514,89.33587133971776,6.973029394409165,89.73706699836664,1.37169135464458,82.57735432229764
1373.151679306609,1.7256691921499439,89.3359438468829,6.973867164604383,89.73709858471221,1.3718419319433337,82.57666369836646
1373.3016084673725,1.7258575860374,89.33601633821834,6.974704926467293,89.73713016315563,1.3719925081589577,82.57597306480464
1373.4515376281358,1.7260459799276175,89.33608881372926,6.97554268000062,89.73716173369998,1.372143083291523,82.57528242161621
1373.6014667888992,1.7262343738205965,89.33616127342084,6.976380425207095,89.73719329634831,1.3722936573411,82.57459176880526
1373.7513959496625,1.7264227677163353,89.33623371729827,6.977218162089443,89.73722485110368,1.3724442303077602,82.57390110637584
1373.901325110426,1.7266111616148339,89.33630614536669,6.978055890650388,89.73725639796916,1.3725948021915728,82.57321043433201
1374.0512542711895,1.7267995555160909,89.33637855763132,6.978893610892656,89.73728793694781,1.3727453729926105,82.57251975267783
1374.2011834319528,1.7269879494201053,89.3364509540973,6.979731322818967,89.73731946804267,1.3728959427109422,82.57182906141738
1374.3511125927162,1.727176343326877,89.33652333476982,6.980569026432043,89.73735099125679,1.3730465113466381,82.57113836055468
1374.5010417534795,1.7273647372364036,89.33659569965404,6.981406721734608,89.73738250659325,1.3731970788997698,82.57044765009383
1374.6509709142429,1.7275531311486851,89.33666804875513,6.982244408729377,89.73741401405506,1.3733476453704072,82.56975693003885
1374.8009000750064,1.7277415250637216,89.33674038207823,6.9830820874190715,89.73744551364533,1.3734982107586209,82.5690662003938
1374.9508292357698,1.7279299189815103,89.33681269962852,6.983919757806403,89.73747700536703,1.3736487750644795,82.56837546116274
1375.1007583965331,1.7281183129020512,89.33688500141116,6.9847574198940885,89.73750848922325,1.3737993382880545,82.56768471234972
1375.2506875572965,1.728306706825343,89.3369572874313,6.985595073684845,89.73753996521702,1.3739499004294151,82.56699395395877
1375.40061671806,1.7284951007513862,89.3370295576941,6.986432719181385,89.7375714333514,1.3741004614886327,82.56630318599396
1375.5505458788234,1.7286834946801781,89.3371018122047,6.987270356386421,89.73760289362943,1.374251021465776,82.5656124084593
1375.7004750395868,1.728871888611719,89.33717405096824,6.988107985302659,89.73763434605412,1.3744015803609142,82.56492162135888
1375.85040420035,1.729060282546007,89.3372462739899,6.988945605932814,89.73766579062854,1.3745521381741184,82.5642308246967
1376.0003333611135,1.7292486764830421,89.3373184812748,6.989783218279595,89.7376972273557,1.3747026949054577,82.5635400184768
1376.150262521877,1.7294370704228237,89.3373906728281,6.990620822345707,89.73772865623864,1.3748532505550022,82.56284920270325
1376.3001916826404,1.7296254643653493,89.33746284865494,6.991458418133851,89.73776007728041,1.3750038051228195,82.56215837738007
1376.4501208434037,1.7298138583106193,89.33753500876043,6.99229600564674,89.73779149048401,1.375154358608981,82.56146754251128
1376.600050004167,1.7300022522586322,89.33760715314973,6.993133584887073,89.73782289585252,1.3753049110135558,82.56077669810095
1376.7499791649304,1.7301906462093875,89.33767928182797,6.993971155857556,89.73785429338892,1.375455462336613,82.56008584415306
1376.899908325694,1.7303790401628847,89.33775139480026,6.99480871856089,89.73788568309625,1.3756060125782223,82.55939498067168
1377.0498374864574,1.7305674341191222,89.33782349207178,6.995646272999771,89.73791706497754,1.3757565617384513,82.55870410766083
1377.1997666472207,1.730755828078099,89.3378955736476,6.9964838191769,89.7379484390358,1.3759071098173707,82.55801322512453
1377.349695807984,1.7309442220398146,89.33796763953289,6.997321357094977,89.73797980527407,1.3760576568150489,82.5573223330668
1377.4996249687474,1.7311326160042682,89.33803968973272,6.998158886756695,89.73801116369535,1.376208202731555,82.55663143149167
1377.649554129511,1.7313210099714582,89.33811172425227,6.9989964081647535,89.73804251430268,1.3763587475669574,82.55594052040318
1377.7994832902743,1.7315094039413845,89.33818374309664,6.999833921321844,89.73807385709907,1.376509291321326,82.55524959980531
1377.9494124510377,1.731697797914046,89.3382557462709,7.000671426230662,89.7381051920875,1.3766598339947285,82.55455866970212
1378.099341611801,1.7318861918894422,89.33832773378023,7.001508922893896,89.73813651927105,1.3768103755872343,82.5538677300976
1378.2492707725644,1.732074585867571,89.3383997056297,7.00234641131424,89.73816783865267,1.3769609160989111,82.55317678099577
1378.399199933328,1.7322629798484328,89.33847166182444,7.003183891494383,89.7381991502354,1.3771114555298294,82.55248582240066
1378.5491290940913,1.7324513738320255,89.33854360236953,7.004021363437011,89.73823045402224,1.377261993880055,82.55179485431626
1378.6990582548547,1.7326397678183492,89.3386155272701,7.004858827144815,89.73826175001622,1.3774125311496577,82.5511038767466
1378.848987415618,1.7328281618074028,89.33868743653125,7.005696282620478,89.73829303822032,1.377563067338706,82.55041288969566
1378.9989165763816,1.7330165557991852,89.33875933015807,7.006533729866686,89.73832431863754,1.3777136024472685,82.54972189316749
1379.148845737145,1.7332049497936957,89.33883120815567,7.007371168886125,89.7383555912709,1.377864136475412,82.54903088716605
1379.2987748979083,1.7333933437909332,89.33890307052913,7.008208599681473,89.7383868561234,1.3780146694232058,82.54833987169539
1379.4487040586716,1.733581737790897,89.33897491728354,7.009046022255413,89.73841811319802,1.3781652012907166,82.54764884675949
1379.598633219435,1.733770131793586,89.33904674842401,7.00988343661063,89.73844936249778,1.3783157320780148,82.54695781236234
1379.7485623801986,1.7339585257989998,89.33911856395562,7.010720842749799,89.73848060402565,1.3784662617851668,82.54626676850796
1379.898491540962,1.7341469198071369,89.33919036388347,7.011558240675597,89.73851183778464,1.3786167904122393,82.54557571520033
1380.0484207017253,1.7343353138179964,89.33926214821263,7.012395630390701,89.73854306377775,1.3787673179593019,82.54488465244347
1380.1983498624886,1.7345237078315778,89.33933391694819,7.01323301189779,89.73857428200797,1.3789178444264218,82.54419358024134
1380.348279023252,1.7347121018478797,89.33940567009522,7.014070385199533,89.73860549247829,1.3790683698136663,82.54350249859797
1380.4982081840155,1.7349004958669028,89.3394774076588,7.01490775029861,89.73863669519167,1.3792188941211037,82.54281140751733
1380.648137344779,1.735088889888644,89.33954912964401,7.015745107197688,89.73866789015115,1.3793694173488003,82.54212030700342
1380.7980665055422,1.7352772839131039,89.33962083605593,7.0165824558994405,89.73869907735967,1.3795199394968247,82.54142919706021
1380.9479956663056,1.735465677940281,89.33969252689963,7.017419796406536,89.7387302568202,1.379670460565244,82.54073807769173
1381.097924827069,1.7356540719701745,89.33976420218016,7.0182571287216415,89.73876142853578,1.3798209805541246,82.5400469489019
1381.2478539878325,1.735842466002784,89.33983586190263,7.019094452847433,89.73879259250934,1.379971499463535,82.53935581069476
1381.3977831485959,1.7360308600381076,89.33990750607205,7.019931768786565,89.7388237487439,1.3801220172935416,82.53866466307427
1381.5477123093592,1.736219254076145,89.33997913469352,7.020769076541707,89.73885489724239,1.3802725340442115,82.53797350604442
1381.6976414701226,1.7364076481168957,89.34005074777208,7.021606376115525,89.73888603800783,1.380423049715612,82.53728233960916
1381.847570630886,1.736596042160358,89.3401223453128,7.022443667510684,89.73891717104317,1.3805735643078092,82.53659116377251
1381.9974997916495,1.7367844362065321,89.34019392732074,7.023280950729842,89.73894829635137,1.380724077820872,82.53589997853842
1382.1474289524128,1.7369728302554162,89.34026549380096,7.024118225775659,89.73897941393543,1.3808745902548647,82.53520878391087
1382.2973581131762,1.7371612243070094,89.34033704475848,7.024955492650796,89.7390105237983,1.3810251016098558,82.53451757989383
1382.4472872739395,1.7373496183613115,89.34040858019839,7.025792751357911,89.73904162594296,1.381175611885911,82.53382636649128
1382.5972164347031,1.7375380124183215,89.3404801001257,7.026630001899663,89.73907272037238,1.3813261210830985,82.53313514370717
1382.7471455954665,1.7377264064780371,89.34055160454548,7.027467244278701,89.73910380708949,1.3814766292014822,82.5324439115455
1382.8970747562298,1.7379148005404594,89.34062309346275,7.028304478497689,89.7391348860973,1.3816271362411303,82.53175267001019
1383.0470039169932,1.7381031946055872,89.34069456688258,7.029141704559273,89.73916595739875,1.3817776422021097,82.53106141910526
1383.1969330777565,1.7382915886734183,89.34076602480998,7.029978922466112,89.73919702099678,1.3819281470844849,82.53037015883463
1383.34686223852,1.738479982743953,89.34083746725003,7.030816132220855,89.73922807689438,1.3820786508883243,82.52967888920227
1383.4967913992834,1.7386683768171898,89.3409088942077,7.03165333382615,89.73925912509449,1.3822291536136921,82.52898761021216
1383.6467205600468,1.738856770893128,89.34098030568806,7.032490527284648,89.73929016560008,1.3823796552606555,82.52829632186825
1383.7966497208101,1.739045164971767,89.34105170169616,7.033327712598996,89.7393211984141,1.3825301558292806,82.52760502417448
1383.9465788815735,1.739233559053106,89.34112308223699,7.034164889771842,89.73935222353948,1.3826806553196331,82.52691371713483
1384.096508042337,1.7394219531371438,89.34119444731559,7.035002058805828,89.73938324097918,1.382831153731779,82.52622240075324
1384.2464372031004,1.7396103472238789,89.34126579693698,7.035839219703604,89.73941425073616,1.3829816510657837,82.52553107503367
1384.3963663638638,1.7397987413133116,89.3413371311062,7.036676372467809,89.73944525281338,1.383132147321714,82.52483973998007
1384.546295524627,1.7399871354054404,89.34140844982824,7.037513517101086,89.73947624721376,1.3832826424996347,82.52414839559636
1384.6962246853905,1.740175529500265,89.34147975310813,7.038350653606079,89.73950723394026,1.3834331365996118,82.52345704188653
1384.846153846154,1.7403639235977837,89.34155104095089,7.039187781985427,89.7395382129958,1.3835836296217114,82.5227656788545
1384.9960830069174,1.740552317697996,89.34162231336153,7.040024902241766,89.73956918438334,1.383734121565998,82.52207430650422
1385.1460121676807,1.740740711800901,89.34169357034503,7.040862014377732,89.73960014810584,1.3838846124325375,82.52138292483967
1385.295941328444,1.7409291059064977,89.34176481190646,7.041699118395967,89.73963110416621,1.384035102221395,82.52069153386473
1385.4458704892077,1.7411175000147858,89.34183603805077,7.042536214299103,89.73966205256737,1.3841855909326366,82.52000013358337
1385.595799649971,1.7413058941257638,89.34190724878299,7.043373302089775,89.7396929933123,1.3843360785663268,82.51930872399953
1385.7457288107344,1.7414942882394304,89.34197844410811,7.0442103817706165,89.7397239264039,1.3844865651225313,82.51861730511715
1385.8956579714977,1.741682682355786,89.34204962403115,7.0450474533442575,89.73975485184512,1.3846370506013148,82.51792587694015
1386.045587132261,1.741871076474829,89.34212078855708,7.045884516813331,89.73978576963889,1.3847875350027423,82.51723443947246
1386.1955162930246,1.7420594705965586,89.34219193769091,7.046721572180466,89.73981667978812,1.3849380183268791,82.51654299271806
1386.345445453788,1.742247864720974,89.34226307143764,7.047558619448291,89.73984758229575,1.3850885005737903,82.51585153668081
1386.4953746145513,1.7424362588480744,89.34233418980226,7.04839565861943,89.73987847716472,1.38523898174354,82.51516007136469
1386.6453037753147,1.7426246529778582,89.34240529278973,7.049232689696516,89.73990936439793,1.3853894618361933,82.51446859677361
1386.795232936078,1.7428130471103254,89.34247638040507,7.050069712682166,89.73994024399832,1.3855399408518145,82.5137771129115
1386.9451620968416,1.743001441245475,89.34254745265325,7.0509067275790125,89.73997111596881,1.3856904187904695,82.51308561978227
1387.095091257605,1.743189835383306,89.34261850953925,7.051743734389673,89.74000198031231,1.385840895652222,82.51239411738986
1387.2450204183683,1.7433782295238176,89.34268955106806,7.052580733116768,89.74003283703176,1.3859913714371364,82.5117026057382
1387.3949495791317,1.7435666236670082,89.34276057724463,7.053417723762923,89.74006368613004,1.386141846145277,82.5110110848312
1387.544878739895,1.7437550178128782,89.34283158807398,7.0542547063307515,89.7400945276101,1.3862923197767085,82.51031955467275
1387.6948079006586,1.7439434119614259,89.34290258356106,7.055091680822878,89.74012536147482,1.3864427923314953,82.5096280152668
1387.844737061422,1.744131806112651,89.34297356371083,7.055928647241916,89.74015618772717,1.3865932638097023,82.50893646661726
1387.9946662221853,1.7443202002665514,89.34304452852828,7.0567656055904795,89.74018700637,1.3867437342113913,82.50824490872803
1388.1445953829486,1.7445085944231276,89.34311547801836,7.057602555871187,89.74021781740623,1.3868942035366287,82.50755334160304
1388.294524543712,1.7446969885823786,89.34318641218604,7.058439498086651,89.7402486208388,1.387044671785478,82.50686176524619
1388.4444537044756,1.744885382744303,89.34325733103631,7.059276432239487,89.74027941667059,1.3871951389580033,82.5061701796614
1388.594382865239,1.7450737769089,89.34332823457409,7.0601133583323,89.7403102049045,1.3873456050542674,82.50547858485254
1388.7443120260023,1.7452621710761689,89.34339912280437,7.060950276367706,89.74034098554347,1.3874960700743353,82.50478698082358
1388.8942411867656,1.7454505652461085,89.34346999573208,7.061787186348311,89.74037175859036,1.3876465340182702,82.50409536757836
1389.0441703475292,1.7456389594187183,89.34354085336217,7.062624088276725,89.7404025240481,1.3877969968861361,82.50340374512082
1389.1940995082925,1.7458273535939974,89.34361169569964,7.063460982155556,89.74043328191954,1.3879474586779963,82.50271211345488
1389.344028669056,1.7460157477719451,89.3436825227494,7.064297867987405,89.74046403220764,1.3880979193939147,82.50202047258438
1389.4939578298192,1.7462041419525598,89.34375333451639,7.065134745774883,89.74049477491526,1.3882483790339541,82.50132882251326
1389.6438869905826,1.7463925361358417,89.34382413100558,7.0659716155205885,89.7405255100453,1.388398837598179,82.50063716324541
1389.7938161513462,1.7465809303217892,89.34389491222191,7.06680847722713,89.74055623760067,1.3885492950866523,82.49994549478473
1389.9437453121095,1.7467693245104017,89.34396567817032,7.0676453308971015,89.74058695758423,1.3886997514994373,82.49925381713508
1390.0936744728729,1.7469577187016785,89.34403642885574,7.068482176533108,89.74061766999888,1.3888502068365969,82.49856213030041
1390.2436036336362,1.7471461128956178,89.34410716428312,7.069319014137745,89.74064837484752,1.3890006610981949,82.49787043428458
1390.3935327943996,1.7473345070922197,89.34417788445738,7.070155843713615,89.74067907213303,1.3891511142842934,82.49717872909146
1390.5434619551631,1.7475229012914837,89.34424858938347,7.070992665263312,89.7407097618583,1.3893015663949568,82.49648701472495
1390.6933911159265,1.7477112954934078,89.3443192790663,7.071829478789433,89.7407404440262,1.3894520174302467,82.49579529118897
1390.8433202766898,1.7478996896979917,89.34438995351081,7.072666284294572,89.74077111863963,1.3896024673902267,82.49510355848734
1390.9932494374532,1.7480880839052342,89.34446061272196,7.073503081781322,89.74080178570145,1.38975291627496,82.494411816624
1391.1431785982165,1.748276478115135,89.34453125670461,7.074339871252275,89.74083244521454,1.3899033640845089,82.49372006560282
1391.29310775898,1.7484648723276934,89.34460188546372,7.075176652710027,89.7408630971818,1.3900538108189362,82.49302830542766
1391.4430369197435,1.7486532665429075,89.34467249900422,7.076013426157162,89.74089374160609,1.3902042564783048,82.49233653610241
1391.5929660805068,1.7488416607607777,89.34474309733099,7.076850191596272,89.7409243784903,1.3903547010626767,82.49164475763095
1391.7428952412702,1.749030054981302,89.34481368044898,7.0776869490299426,89.74095500783727,1.3905051445721144,82.49095297001713
1391.8928244020335,1.74921844920448,89.34488424836309,7.078523698460762,89.74098562964991,1.3906555870066803,82.49026117326487
1392.042753562797,1.7494068434303114,89.34495480107825,7.07936043989132,89.74101624393106,1.3908060283664376,82.48956936737801
1392.1926827235604,1.7495952376587944,89.34502533859931,7.080197173324197,89.74104685068362,1.3909564686514484,82.48887755236042
1392.3426118843238,1.749783631889929,89.34509586093127,7.081033898761974,89.7410774499104,1.3911069078617744,82.488185728216
1392.4925410450871,1.7499720261237133,89.34516636807896,7.0818706162072385,89.74110804161435,1.3912573459974777,82.48749389494857
1392.6424702058507,1.7501604203601475,89.34523686004732,7.082707325662571,89.74113862579826,1.3914077830586211,82.48680205256203
1392.792399366614,1.7503488145992303,89.34530733684123,7.083544027130547,89.74116920246502,1.3915582190452662,82.48611020106024
1392.9423285273774,1.7505372088409608,89.3453777984656,7.08438072061375,89.7411997716175,1.391708653957475,82.48541834044705
1393.0922576881408,1.7507256030853378,89.34544824492535,7.085217406114757,89.74123033325856,1.3918590877953094,82.48472647072634
1393.242186848904,1.750913997332361,89.34551867622532,7.086054083636144,89.74126088739102,1.3920095205588314,82.48403459190196
1393.3921160096677,1.7511023915820296,89.34558909237046,7.086890753180489,89.74129143401778,1.3921599522481027,82.48334270397775
1393.542045170431,1.751290785834343,89.34565949336563,7.087727414750365,89.7413219731417,1.392310382863185,82.48265080695762
1393.6919743311944,1.7514791800892995,89.34572987921572,7.088564068348344,89.74135250476559,1.3924608124041409,82.48195890084537
1393.8419034919577,1.7516675743468983,89.34580024992562,7.089400713976999,89.74138302889234,1.3926112408710303,82.4812669856449
1393.991832652721,1.751855968607139,89.34587060550021,7.090237351638903,89.74141354552478,1.3927616682639155,82.48057506136001
1394.1417618134847,1.7520443628700213,89.34594094594438,7.091073981336627,89.74144405466578,1.3929120945828586,82.4798831279946
1394.291690974248,1.752232757135543,89.34601127126301,7.091910603072734,89.74147455631815,1.3930625198279192,82.47919118555248
1394.4416201350114,1.7524211514037038,89.34608158146098,7.092747216849799,89.74150505048478,1.3932129439991603,82.47849923403754
1394.5915492957747,1.7526095456745032,89.34615187654315,7.093583822670385,89.74153553716849,1.3933633670966425,82.47780727345359
1394.741478456538,1.7527979399479403,89.34622215651441,7.094420420537058,89.74156601637213,1.3935137891204277,82.4771153038045
1394.8914076173016,1.7529863342240142,89.34629242137963,7.0952570104523875,89.74159648809854,1.393664210070576,82.4764233250941
1395.041336778065,1.7531747285027237,89.34636267114365,7.096093592418931,89.74162695235057,1.3938146299471494,82.47573133732624
1395.1912659388283,1.7533631227840683,89.3464329058114,7.096930166439251,89.74165740913104,1.3939650487502082,82.47503934050474
1395.3411950995917,1.753551517068047,89.34650312538768,7.097766732515911,89.7416878584428,1.3941154664798139,82.47434733463346
1395.491124260355,1.7537399113546581,89.3465733298774,7.0986032906514716,89.74171830028868,1.394265883136027,82.47365531971624
1395.6410534211186,1.7539283056439028,89.3466435192854,7.099439840848491,89.74174873467152,1.3944162987189082,82.47296329575691
1395.790982581882,1.7541166999357785,89.34671369361654,7.100276383109529,89.74177916159415,1.3945667132285184,82.47227126275929
1395.9409117426453,1.754305094230285,89.34678385287567,7.101112917437141,89.74180958105941,1.3947171266649183,82.47157922072725
1396.0908409034087,1.7544934885274213,89.34685399706765,7.10194944383388,89.74183999307012,1.3948675390281684,82.47088716966456
1396.2407700641722,1.7546818828271873,89.34692412619737,7.102785962302308,89.74187039762911,1.3950179503183302,82.47019510957513
1396.3906992249356,1.754870277129581,89.34699424026962,7.103622472844973,89.74190079473921,1.3951683605354626,82.46950304046271
1396.540628385699,1.755058671434602,89.34706433928929,7.1044589754644285,89.74193118440323,1.3953187696796268,82.46881096233119
