frequency_hz,linear_triplen_check_grid_ohm,linear_triplen_check_grid_angle_deg,linear_triplen_check_filter_ohm,linear_triplen_check_filter_angle_deg,linear_triplen_check_pcc_ohm,linear_triplen_check_pcc_angle_deg
1396.6905575464623,1.7552470657422499,89.34713442326121,7.105295470163226,89.74196156662403,1.3954691777508836,82.46811887518436
1396.8404867072256,1.755435460052523,89.34720449219023,7.106131956943915,89.74199194140441,1.3956195847492927,82.46742677902606
1396.9904158679892,1.755623854365421,89.34727454608118,7.106968435809047,89.74202230874718,1.3957699906749144,82.46673467386009
1397.1403450287526,1.7558122486809427,89.34734458493894,7.10780490676117,89.74205266865518,1.3959203955278086,82.4660425596903
1397.290274189516,1.7560006429990878,89.3474146087683,7.108641369802829,89.74208302113121,1.3960707993080363,82.46535043652048
1397.4402033502793,1.756189037319855,89.34748461757411,7.1094778249365715,89.74211336617812,1.3962212020156568,82.46465830435447
1397.5901325110426,1.756377431643244,89.34755461136122,7.110314272164943,89.74214370379867,1.39637160365073,82.46396616319609
1397.7400616718062,1.7565658259692536,89.34762459013444,7.111150711490487,89.74217403399572,1.3965220042133164,82.46327401304914
1397.8899908325695,1.7567542202978828,89.34769455389863,7.111987142915746,89.74220435677208,1.3966724037034761,82.46258185391743
1398.039919993333,1.7569426146291303,89.34776450265859,7.112823566443258,89.74223467213055,1.3968228021212672,82.4618896858048
1398.1898491540962,1.7571310089629966,89.34783443641916,7.1136599820755695,89.74226498007394,1.3969731994667514,82.46119750871503
1398.3397783148596,1.7573194032994792,89.34790435518516,7.114496389815214,89.74229528060505,1.3971235957399863,82.46050532265195
1398.4897074756232,1.7575077976385793,89.3479742589614,7.115332789664738,89.7423255737267,1.397273990941034,82.45981312761936
1398.6396366363865,1.7576961919802945,89.34804414775273,7.11616918162667,89.74235585944169,1.3974243850699515,82.45912092362106
1398.7895657971499,1.7578845863246242,89.34811402156394,7.117005565703551,89.74238613775282,1.3975747781268006,82.45842871066087
1398.9394949579132,1.758072980671568,89.34818388039986,7.117841941897915,89.7424164086629,1.3977251701116384,82.45773648874257
1399.0894241186768,1.7582613750211251,89.34825372426529,7.118678310212297,89.74244667217474,1.3978755610245268,82.45704425786997
1399.2393532794401,1.7584497693732941,89.34832355316506,7.119514670649228,89.74247692829111,1.3980259508655224,82.45635201804689
1399.3892824402035,1.7586381637280744,89.34839336710395,7.120351023211242,89.74250717701483,1.398176339634686,82.4556597692771
1399.5392116009668,1.7588265580854647,89.3484631660868,7.121187367900866,89.7425374183487,1.3983267273320759,82.45496751156443
1399.6891407617302,1.759014952445465,89.34853295011841,7.122023704720633,89.74256765229549,1.398477113957752,82.45427524491265
1399.8390699224938,1.7592033468080748,89.34860271920356,7.122860033673073,89.74259787885804,1.3986274995117738,82.45358296932557
1399.988999083257,1.7593917411732918,89.34867247334708,7.123696354760711,89.74262809803908,1.3987778839941987,82.45289068480696
1400.1389282440205,1.7595801355411158,89.34874221255373,7.124532667986072,89.74265830984145,1.3989282674050862,82.45219839136062
1400.2888574047838,1.7597685299115466,89.34881193682835,7.125368973351684,89.74268851426793,1.3990786497444956,82.45150608899037
1400.4387865655472,1.759956924284583,89.34888164617573,7.126205270860068,89.74271871132129,1.3992290310124853,82.45081377769995
1400.5887157263107,1.7601453186602236,89.34895134060064,7.127041560513754,89.74274890100433,1.399379411209114,82.45012145749318
1400.738644887074,1.7603337130384678,89.34902102010787,7.127877842315257,89.74277908331983,1.3995297903344401,82.44942912837385
1400.8885740478374,1.7605221074193151,89.34909068470223,7.1287141162670995,89.74280925827057,1.3996801683885225,82.44873679034572
1401.0385032086008,1.760710501802765,89.3491603343885,7.129550382371804,89.74283942585934,1.3998305453714197,82.44804444341258
1401.1884323693641,1.760898896188816,89.34922996917146,7.130386640631886,89.74286958608894,1.39998092128319,82.4473520875782
1401.3383615301277,1.7610872905774675,89.34929958905587,7.131222891049869,89.74289973896211,1.4001312961238919,82.4466597228464
1401.488290690891,1.7612756849687183,89.34936919404657,7.132059133628263,89.74292988448165,1.4002816698935843,82.44596734922092
1401.6382198516544,1.7614640793625678,89.34943878414828,7.132895368369585,89.74296002265034,1.4004320425923238,82.44527496670555
1401.7881490124178,1.7616524737590158,89.34950835936581,7.133731595276354,89.74299015347094,1.40058241422017,82.44458257530407
1401.938078173181,1.7618408681580604,89.34957791970393,7.134567814351078,89.74302027694623,1.4007327847771809,82.44389017502023
1402.0880073339447,1.7620292625597016,89.3496474651674,7.135404025596272,89.74305039307897,1.4008831542634144,82.44319776585783
1402.237936494708,1.762217656963938,89.349716995761,7.136240229014449,89.74308050187199,1.4010335226789281,82.44250534782063
1402.3878656554714,1.7624060513707691,89.34978651148948,7.137076424608115,89.74311060332796,1.4011838900237803,82.4418129209124
1402.5377948162347,1.762594445780194,89.34985601235765,7.137912612379782,89.74314069744973,1.4013342562980287,82.4411204851369
1402.6877239769983,1.762782840192212,89.34992549837023,7.138748792331961,89.74317078424004,1.401484621501732,82.4404280404979
1402.8376531377617,1.7629712346068225,89.349994969532,7.1395849644671525,89.74320086370165,1.4016349856349464,82.43973558699919
1402.987582298525,1.7631596290240237,89.3500644258477,7.140421128787866,89.74323093583732,1.4017853486977307,82.43904312464451
1403.1375114592884,1.763348023443815,89.35013386732214,7.141257285296605,89.74326100064982,1.4019357106901422,82.43835065343761
1403.2874406200517,1.7635364178661965,89.35020329396004,7.142093433995876,89.74329105814192,1.4020860716122387,82.43765817338226
1403.4373697808153,1.7637248122911666,89.35027270576613,7.1429295748881785,89.74332110831635,1.4022364314640774,82.43696568448225
1403.5872989415786,1.763913206718725,89.35034210274522,7.143765707976017,89.7433511511759,1.4023867902457159,82.43627318674129
1403.737228102342,1.76410160114887,89.35041148490201,7.14460183326189,89.74338118672331,1.4025371479572113,82.43558068016316
1403.8871572631053,1.7642899955816018,89.35048085224128,7.145437950748297,89.74341121496133,1.4026875045986216,82.43488816475161
1404.0370864238687,1.7644783900169185,89.35055020476776,7.1462740604377375,89.74344123589273,1.4028378601700036,82.43419564051041
1404.1870155846323,1.7646667844548207,89.35061954248619,7.147110162332713,89.74347124952025,1.4029882146714143,82.43350310744329
1404.3369447453956,1.7648551788953066,89.35068886540132,7.147946256435712,89.74350125584667,1.403138568102911,82.43281056555399
1404.486873906159,1.7650435733383751,89.35075817351789,7.148782342749232,89.74353125487467,1.4032889204645507,82.4321180148463
1404.6368030669223,1.7652319677840254,89.35082746684064,7.14961842127577,89.74356124660709,1.4034392717563906,82.43142545532393
1404.7867322276857,1.7654203622322575,89.35089674537431,7.150454492017816,89.7435912310466,1.4035896219784871,82.43073288699064
1404.9366613884492,1.7656087566830705,89.35096600912362,7.151290554977867,89.74362120819598,1.4037399711308984,82.43004030985017
1405.0865905492126,1.7657971511364627,89.35103525809332,7.152126610158409,89.74365117805796,1.4038903192136798,82.42934772390628
1405.236519709976,1.7659855455924336,89.35110449228813,7.152962657561933,89.74368114063529,1.4040406662268892,82.42865512916268
1405.3864488707393,1.766173940050983,89.35117371171278,7.153798697190929,89.74371109593072,1.4041910121705823,82.42796252562314
1405.5363780315026,1.7663623345121093,89.35124291637196,7.154634729047885,89.74374104394698,1.4043413570448164,82.4272699132914
1405.6863071922662,1.7665507289758127,89.35131210627044,7.1554707531352895,89.7437709846868,1.4044917008496478,82.42657729217116
1405.8362363530296,1.7667391234420904,89.35138128141296,7.156306769455621,89.74380091815294,1.404642043585133,82.4258846622662
1405.986165513793,1.766927517910944,89.35145044180418,7.1571427780113686,89.74383084434812,1.4047923852513287,82.42519202358022
1406.1360946745563,1.7671159123823712,89.35151958744885,7.15797877880502,89.74386076327505,1.4049427258482914,82.42449937611698
1406.2860238353198,1.7673043068563712,89.35158871835168,7.1588147718390545,89.74389067493652,1.4050930653760771,82.42380671988019
1406.4359529960832,1.767492701332944,89.35165783451738,7.1596507571159504,89.74392057933522,1.4052434038347417,82.42311405487358
1406.5858821568465,1.767681095812088,89.35172693595068,7.160486734638191,89.74395047647387,1.4053937412243422,82.4224213811009
1406.73581131761,1.7678694902938021,89.35179602265626,7.1613227044082555,89.74398036635523,1.405544077544934,82.42172869856586
1406.8857404783732,1.7680578847780866,89.35186509463887,7.162158666428621,89.74401024898202,1.4056944127965736,82.42103600727219
1407.0356696391368,1.7682462792649398,89.35193415190317,7.1629946207017685,89.74404012435696,1.4058447469793172,82.42034330722363
1407.1855987999002,1.7684346737543617,89.3520031944539,7.163830567230171,89.74406999248275,1.4059950800932204,82.41965059842387
1407.3355279606635,1.7686230682463502,89.35207222229572,7.164666506016302,89.74409985336214,1.406145412138339,82.41895788087665
1407.4854571214269,1.7688114627409055,89.35214123543336,7.16550243706264,89.74412970699787,1.4062957431147292,82.4182651545857
1407.6353862821902,1.768999857238027,89.35221023387153,7.166338360371655,89.74415955339262,1.406446073022447,82.4175724195547
1407.7853154429538,1.769188251737713,89.3522792176149,7.167174275945821,89.74418939254912,1.4065964018615476,82.41687967578741
1407.9352446037171,1.7693766462399634,89.35234818666818,7.168010183787606,89.74421922447011,1.4067467296320864,82.41618692328753
1408.0851737644805,1.7695650407447765,89.35241714103606,7.1688460838994805,89.74424904915828,1.4068970563341192,82.41549416205878
1408.2351029252438,1.7697534352521525,89.3524860807232,7.169681976283917,89.74427886661636,1.407047381967702,82.41480139210483
1408.3850320860072,1.7699418297620895,89.35255500573433,7.170517860943377,89.74430867684704,1.4071977065328896,82.41410861342948
1408.5349612467708,1.770130224274588,89.35262391607411,7.171353737880332,89.74433847985306,1.4073480300297374,82.41341582603636
1408.684890407534,1.7703186187896458,89.35269281174722,7.1721896070972475,89.7443682756371,1.4074983524583018,82.4127230299292
1408.8348195682975,1.7705070133072633,89.35276169275836,7.1730254685965855,89.74439806420189,1.4076486738186373,82.4120302251117
1408.9847487290608,1.7706954078274386,89.3528305591122,7.173861322380812,89.74442784555015,1.4077989941107991,82.41133741158761
1409.1346778898242,1.770883802350172,89.35289941081344,7.174697168452388,89.74445761968457,1.407949313334842,82.41064458936059
1409.2846070505877,1.7710721968754621,89.35296824786671,7.175533006813779,89.74448738660783,1.4080996314908218,82.40995175843435
1409.434536211351,1.7712605914033082,89.35303707027674,7.176368837467437,89.74451714632266,1.4082499485787932,82.40925891881258
1409.5844653721144,1.771448985933709,89.35310587804814,7.177204660415829,89.74454689883177,1.4084002645988114,82.40856607049902
1409.7343945328778,1.771637380466664,89.35317467118561,7.178040475661407,89.74457664413787,1.408550579550931,82.40787321349733
1409.8843236936414,1.7718257750021726,89.35324344969385,7.178876283206635,89.7446063822436,1.4087008934352065,82.40718034781123
1410.0342528544047,1.7720141695402338,89.35331221357747,7.179712083053965,89.74463611315171,1.4088512062516938,82.4064874734444
1410.184182015168,1.772202564080847,89.35338096284116,7.180547875205854,89.7446658368649,1.4090015180004472,82.40579459040053
1410.3341111759314,1.7723909586240112,89.35344969748958,7.181383659664755,89.74469555338582,1.4091518286815208,82.40510169868334
1410.4840403366948,1.7725793531697251,89.3535184175274,7.182219436433121,89.74472526271721,1.4093021382949693,82.4044087982965
1410.6339694974583,1.7727677477179893,89.35358712295927,7.183055205513406,89.74475496486174,1.4094524468408485,82.4037158892437
1410.7838986582217,1.7729561422688012,89.35365581378983,7.183890966908059,89.7447846598221,1.409602754319211,82.40302297152863
1410.933827818985,1.7731445368221612,89.35372449002375,7.18472672061953,89.74481434760098,1.4097530607301125,82.40233004515497
1411.0837569797484,1.7733329313780677,89.3537931516657,7.185562466650266,89.74484402820109,1.4099033660736067,82.40163711012644
1411.2336861405117,1.7735213259365206,89.35386179872029,7.186398205002719,89.74487370162508,1.4100536703497484,82.40094416644668
1411.3836153012753,1.7737097204975192,89.35393043119218,7.187233935679337,89.74490336787565,1.4102039735585923,82.40025121411938
1411.5335444620387,1.7738981150610622,89.35399904908604,7.1880696586825605,89.7449330269555,1.4103542757001917,82.39955825314826
1411.683473622802,1.774086509627149,89.35406765240648,7.188905374014837,89.74496267886731,1.4105045767746007,82.39886528353695
1411.8334027835654,1.7742749041957782,89.35413624115819,7.189741081678611,89.74499232361373,1.4106548767818736,82.39817230528915
1411.9833319443287,1.7744632987669497,89.35420481534575,7.190576781676322,89.74502196119747,1.4108051757220648,82.39747931840854
1412.1332611050923,1.774651693340663,89.35427337497384,7.191412474010416,89.74505159162119,1.4109554735952279,82.3967863228988
1412.2831902658556,1.7748400879169157,89.35434192004709,7.192248158683329,89.74508121488759,1.4111057704014163,82.3960933187636
1412.433119426619,1.7750284824957088,89.35441045057011,7.1930838356975055,89.74511083099932,1.411256066140685,82.39540030600661
1412.5830485873823,1.7752168770770405,89.35447896654756,7.19391950505538,89.74514043995909,1.4114063608130865,82.3947072846315
1412.7329777481457,1.7754052716609101,89.35454746798408,7.194755166759392,89.74517004176953,1.4115566544186755,82.39401425464192
1412.8829069089093,1.7755936662473175,89.35461595488425,7.19559082081198,89.74519963643333,1.4117069469575054,82.39332121604157
1413.0328360696726,1.775782060836261,89.35468442725274,7.1964264672155736,89.74522922395317,1.4118572384296295,82.39262816883411
1413.182765230436,1.77597045542774,89.35475288509416,7.197262105972612,89.74525880433171,1.4120075288351008,82.39193511302321
1413.3326943911993,1.776158850021754,89.35482132841312,7.198097737085527,89.74528837757163,1.4121578181739745,82.39124204861251
1413.482623551963,1.7763472446183017,89.35488975721427,7.198933360556751,89.74531794367556,1.4123081064463021,82.3905489756057
1413.6325527127262,1.7765356392173828,89.3549581715022,7.1997689763887145,89.7453475026462,1.4124583936521382,82.38985589400642
1413.7824818734896,1.7767240338189962,89.35502657128154,7.200604584583851,89.7453770544862,1.4126086797915356,82.38916280381835
1413.932411034253,1.7769124284231412,89.3550949565569,7.201440185144587,89.74540659919822,1.412758964864547,82.38846970504514
1414.0823401950163,1.777100823029817,89.3551633273329,7.20227577807335,89.74543613678495,1.4129092488712274,82.38777659769043
1414.2322693557799,1.7772892176390231,89.35523168361415,7.203111363372569,89.745465667249,1.4130595318116277,82.3870834817579
1414.3821985165432,1.7774776122507578,89.35530002540524,7.203946941044669,89.74549519059306,1.413209813685802,82.3863903572512
1414.5321276773066,1.7776660068650212,89.3553683527108,7.204782511092077,89.74552470681977,1.4133600944938032,82.38569722417398
1414.68205683807,1.7778544014818123,89.35543666553542,7.205618073517214,89.7455542159318,1.4135103742356847,82.38500408252989
1414.8319859988333,1.77804279610113,89.35550496388372,7.206453628322505,89.74558371793182,1.4136606529114983,82.38431093232258
1414.9819151595968,1.7782311907229733,89.35557324776028,7.207289175510372,89.74561321282243,1.4138109305212974,82.3836177735557
1415.1318443203602,1.778419585347342,89.35564151716972,7.208124715083237,89.74564270060634,1.4139612070651353,82.38292460623288
1415.2817734811235,1.7786079799742351,89.3557097721166,7.2089602470435175,89.74567218128615,1.4141114825430638,82.38223143035779
1415.431702641887,1.778796374603652,89.35577801260555,7.209795771393634,89.74570165486455,1.414261756955136,82.38153824593408
1415.5816318026502,1.778984769235591,89.35584623864116,7.210631288136004,89.74573112134416,1.4144120303014036,82.38084505296538
1415.7315609634138,1.7791731638700525,89.35591445022801,7.211466797273048,89.74576058072763,1.4145623025819214,82.38015185145531
1415.8814901241772,1.7793615585070353,89.3559826473707,7.212302298807177,89.74579003301761,1.4147125737967394,82.37945864140755
1416.0314192849405,1.7795499531465377,89.35605083007381,7.213137792740808,89.74581947821675,1.4148628439459108,82.37876542282572
1416.1813484457039,1.77973834778856,89.35611899834193,7.213973279076352,89.74584891632769,1.4150131130294878,82.37807219571346
1416.3312776064674,1.7799267424331016,89.35618715217963,7.214808757816225,89.74587834735304,1.4151633810475237,82.3773789600744
1416.4812067672308,1.7801151370801602,89.35625529159151,7.21564422896284,89.74590777129549,1.4153136480000694,82.37668571591217
1416.6311359279941,1.7803035317297364,89.35632341658213,7.216479692518603,89.74593718815764,1.4154639138871774,82.37599246323043
1416.7810650887575,1.7804919263818286,89.35639152715609,7.217315148485929,89.74596659794213,1.4156141787089003,82.37529920203278
1416.9309942495208,1.7806803210364368,89.35645962331793,7.218150596867224,89.74599600065162,1.4157644424652902,82.37460593232286
1417.0809234102844,1.7808687156935603,89.35652770507228,7.218986037664896,89.74602539628872,1.4159147051563987,82.37391265410433
1417.2308525710478,1.781057110353197,89.35659577242367,7.21982147088135,89.74605478485606,1.4160649667822771,82.37321936738077
1417.380781731811,1.7812455050153462,89.35666382537667,7.220656896518995,89.7460841663563,1.416215227342978,82.37252607215584
1417.5307108925745,1.7814338996800085,89.35673186393586,7.221492314580233,89.74611354079202,1.4163654868385533,82.37183276843314
1417.6806400533378,1.781622294347182,89.3567998881058,7.22232772506747,89.74614290816591,1.4165157452690542,82.37113945621631
1417.8305692141014,1.7818106890168672,89.35686789789106,7.223163127983108,89.74617226848054,1.4166660026345335,82.37044613550897
1417.9804983748647,1.7819990836890616,89.35693589329621,7.223998523329548,89.74620162173858,1.4168162589350417,82.36975280631475
1418.130427535628,1.7821874783637655,89.35700387432578,7.22483391110919,89.74623096794262,1.4169665141706307,82.36905946863725
1418.2803566963914,1.782375873040977,89.35707184098436,7.225669291324435,89.74626030709531,1.4171167683413521,82.36836612248008
1418.4302858571548,1.7825642677206968,89.35713979327649,7.2265046639776775,89.74628963919926,1.417267021447257,82.3676727678469
1418.5802150179184,1.7827526624029233,89.35720773120674,7.227340029071322,89.7463189642571,1.4174172734883972,82.36697940474129
1418.7301441786817,1.7829410570876558,89.35727565477964,7.228175386607759,89.74634828227143,1.417567524464824,82.36628603316686
1418.880073339445,1.7831294517748935,89.35734356399973,7.22901073658939,89.74637759324487,1.4177177743765887,82.36559265312725
1419.0300025002084,1.7833178464646353,89.35741145887162,7.2298460790186025,89.74640689718007,1.4178680232237422,82.36489926462606
1419.1799316609718,1.7835062411568807,89.3574793393998,7.230681413897794,89.74643619407959,1.4180182710063356,82.36420586766688
1419.3298608217353,1.7836946358516297,89.35754720558883,7.2315167412293615,89.7464654839461,1.4181685177244214,82.36351246225334
1419.4797899824987,1.78388303054888,89.35761505744324,7.232352061015687,89.74649476678218,1.418318763378049,82.36281904838903
1419.629719143262,1.7840714252486314,89.3576828949676,7.233187373259166,89.74652404259042,1.4184690079672693,82.36212562607759
1419.7796483040254,1.7842598199508837,89.35775071816643,7.234022677962188,89.74655331137349,1.418619251492134,82.36143219532258
1419.929577464789,1.7844482146556353,89.35781852704427,7.23485797512714,89.74658257313395,1.4187694939526942,82.36073875612762
1420.0795066255523,1.784636609362886,89.35788632160566,7.235693264756412,89.74661182787443,1.4189197353490004,82.36004530849632
1420.2294357863157,1.7848250040726343,89.35795410185513,7.236528546852386,89.74664107559752,1.4190699756811027,82.35935185243228
1420.379364947079,1.7850133987848802,89.35802186779722,7.237363821417453,89.74667031630585,1.419220214949053,82.3586583879391
1420.5292941078424,1.7852017934996227,89.35808961943644,7.238199088453995,89.74669955000199,1.4193704531529008,82.35796491502036
1420.679223268606,1.785390188216861,89.35815735677733,7.239034347964395,89.74672877668856,1.4195206902926978,82.35727143367966
1420.8291524293693,1.7855785829365942,89.35822507982441,7.239869599951035,89.74675799636817,1.4196709263684935,82.35657794392061
1420.9790815901326,1.785766977658821,89.3582927885822,7.240704844416298,89.74678720904339,1.4198211613803386,82.35588444574678
1421.129010750896,1.7859553723835415,89.35836048305525,7.241540081362562,89.74681641471685,1.4199713953282833,82.35519093916179
1421.2789399116593,1.7861437671107543,89.35842816324805,7.242375310792207,89.74684561339113,1.4201216282123794,82.35449742416921
1421.428869072423,1.7863321618404588,89.35849582916511,7.243210532707614,89.74687480506883,1.4202718600326751,82.35380390077263
1421.5787982331863,1.786520556572655,89.35856348081099,7.244045747111159,89.74690398975254,1.4204220907892224,82.35311036897565
1421.7287273939496,1.78670895130734,89.35863111819016,7.2448809540052155,89.74693316744485,1.4205723204820697,82.35241682878184
1421.878656554713,1.7868973460445152,89.35869874130717,7.245716153392164,89.74696233814836,1.4207225491112692,82.35172328019479
1422.0285857154763,1.7870857407841794,89.35876635016648,7.246551345274374,89.74699150186566,1.4208727766768694,82.3510297232181
1422.17851487624,1.787274135526331,89.35883394477264,7.247386529654224,89.74702065859933,1.4210230031789208,82.35033615785532
1422.3284440370032,1.7874625302709695,89.35890152513015,7.248221706534084,89.74704980835196,1.4211732286174734,82.34964258411007
1422.4783731977666,1.7876509250180943,89.35896909124351,7.249056875916322,89.74707895112616,1.4213234529925771,82.3489490019859
1422.62830235853,1.787839319767704,89.35903664311722,7.249892037803311,89.74710808692446,1.4214736763042808,82.3482554114864
1422.7782315192933,1.7880277145197994,89.35910418075579,7.250727192197423,89.74713721574949,1.4216238985526364,82.34756181261514
1422.9281606800569,1.7882161092743778,89.3591717041637,7.2515623391010235,89.74716633760383,1.4217741197376916,82.3468682053757
1423.0780898408202,1.7884045040314398,89.35923921334548,7.252397478516482,89.74719545249003,1.4219243398594967,82.34617458977165
1423.2280190015836,1.788592898790984,89.35930670830558,7.25323261044616,89.74722456041071,1.4220745589181014,82.34548096580656
1423.377948162347,1.7887812935530094,89.35937418904852,7.25406773489243,89.74725366136843,1.4222247769135552,82.34478733348399
1423.5278773231105,1.7889696883175163,89.35944165557879,7.2549028518576515,89.74728275536575,1.422374993845908,82.34409369280755
1423.6778064838738,1.7891580830845029,89.35950910790089,7.25573796134419,89.74731184240527,1.4225252097152088,82.34340004378078
1423.8277356446372,1.7893464778539678,89.3595765460193,7.256573063354404,89.74734092248954,1.422675424521506,82.34270638640724
1423.9776648054005,1.7895348726259115,89.3596439699385,7.2574081578906595,89.74736999562116,1.4228256382648512,82.34201272069053
1424.1275939661639,1.7897232674003332,89.35971137966297,7.258243244955317,89.7473990618027,1.4229758509452912,82.34131904663417
1424.2775231269275,1.7899116621772317,89.35977877519719,7.2590783245507335,89.7474281210367,1.423126062562877,82.34062536424176
1424.4274522876908,1.7901000569566061,89.35984615654566,7.259913396679268,89.74745717332576,1.4232762731176571,82.33993167351684
1424.5773814484542,1.7902884517384559,89.35991352371285,7.260748461343279,89.74748621867244,1.4234264826096803,82.33923797446296
1424.7273106092175,1.7904768465227796,89.35998087670322,7.261583518545121,89.7475152570793,1.423576691038996,82.33854426708372
1424.8772397699809,1.7906652413095774,89.36004821552126,7.26241856828715,89.7475442885489,1.423726898405653,82.33785055138264
1425.0271689307444,1.790853636098848,89.36011554017144,7.263253610571723,89.74757331308383,1.4238771047097007,82.33715682736329
1425.1770980915078,1.791042030890591,89.36018285065822,7.26408864540119,89.74760233068663,1.4240273099511866,82.33646309502922
1425.3270272522711,1.7912304256848048,89.3602501469861,7.264923672777906,89.74763134135986,1.4241775141301614,82.33576935438398
1425.4769564130345,1.7914188204814896,89.36031742915952,7.265758692704222,89.7476603451061,1.4243277172466724,82.33507560543114
1425.6268855737978,1.7916072152806444,89.36038469718294,7.266593705182487,89.7476893419279,1.4244779193007686,82.33438184817423
1425.7768147345614,1.7917956100822683,89.36045195106084,7.267428710215053,89.7477183318278,1.4246281202924993,82.33368808261682
1425.9267438953248,1.7919840048863598,89.36051919079767,7.268263707804266,89.74774731480838,1.4247783202219124,82.33299430876245
1426.076673056088,1.7921723996929193,89.36058641639791,7.269098697952476,89.74777629087218,1.4249285190890562,82.33230052661465
1426.2266022168515,1.7923607945019449,89.36065362786599,7.269933680662027,89.74780526002176,1.4250787168939798,82.33160673617698
1426.3765313776148,1.7925491893134367,89.36072082520637,7.270768655935266,89.74783422225968,1.4252289136367315,82.33091293745298
1426.5264605383784,1.7927375841273936,89.36078800842353,7.271603623774538,89.74786317758847,1.4253791093173591,82.33021913044621
1426.6763896991417,1.792925978943815,89.36085517752188,7.272438584182184,89.7478921260107,1.425529303935911,82.32952531516018
1426.826318859905,1.7931143737627,89.36092233250591,7.273273537160551,89.74792106752892,1.425679497492436,82.32883149159845
1426.9762480206684,1.7933027685840475,89.36098947338004,7.274108482711978,89.74795000214564,1.4258296899869825,82.32813765976456
1427.126177181432,1.7934911634078574,89.36105660014876,7.274943420838805,89.74797892986346,1.4259798814195979,82.32744381966205
1427.2761063421954,1.7936795582341285,89.36112371281644,7.275778351543373,89.74800785068489,1.4261300717903298,82.32674997129445
1427.4260355029587,1.7938679530628598,89.36119081138759,7.276613274828019,89.74803676461248,1.4262802610992273,82.32605611466528
1427.575964663722,1.794056347894051,89.36125789586661,7.277448190695083,89.74806567164879,1.426430449346338,82.32536224977808
1427.7258938244854,1.7942447427277006,89.36132496625797,7.278283099146899,89.74809457179633,1.4265806365317093,82.32466837663641
1427.875822985249,1.7944331375638087,89.36139202256608,7.2791180001858065,89.74812346505765,1.4267308226553892,82.32397449524376
1428.0257521460123,1.7946215324023742,89.36145906479538,7.279952893814137,89.74815235143531,1.4268810077174268,82.32328060560368
1428.1756813067757,1.7948099272433964,89.36152609295033,7.280787780034228,89.74818123093182,1.4270311917178682,82.3225867077197
1428.325610467539,1.7949983220868744,89.36159310703532,7.281622658848408,89.74821010354972,1.4271813746567612,82.32189280159533
1428.4755396283024,1.795186716932807,89.36166010705482,7.282457530259008,89.74823896929156,1.427331556534154,82.3211988872341
1428.625468789066,1.7953751117811947,89.36172709301322,7.283292394268366,89.74826782815987,1.4274817373500943,82.32050496463957
1428.7753979498293,1.7955635066320355,89.36179406491497,7.284127250878805,89.74829668015717,1.4276319171046292,82.31981103381523
1428.9253271105927,1.7957519014853283,89.3618610227645,7.284962100092653,89.74832552528599,1.4277820957978058,82.31911709476458
1429.075256271356,1.795940296341074,89.3619279665662,7.285796941912245,89.74835436354887,1.4279322734296724,82.31842314749117
1429.2251854321194,1.7961286911992704,89.36199489632452,7.2866317763399024,89.74838319494835,1.4280824500002756,82.31772919199852
1429.375114592883,1.7963170860599176,89.36206181204388,7.287466603377952,89.7484120194869,1.4282326255096631,82.31703522829014
1429.5250437536463,1.7965054809230145,89.36212871372867,7.28830142302872,89.74844083716712,1.4283827999578818,82.31634125636953
1429.6749729144096,1.7966938757885598,89.36219560138332,7.289136235294531,89.7484696479915,1.428532973344979,82.31564727624024
1429.824902075173,1.796882270656554,89.36226247501223,7.289971040177706,89.74849845196255,1.4286831456710016,82.31495328790574
1429.9748312359366,1.7970706655269948,89.36232933461983,7.29080583768057,89.7485272490828,1.4288333169359977,82.31425929136958
1430.1247603967,1.797259060399882,89.36239618021054,7.291640627805438,89.7485560393548,1.428983487140012,82.31356528663525
1430.2746895574633,1.7974474552752153,89.36246301178873,7.292475410554634,89.74858482278103,1.4291336562830943,82.31287127370626
1430.4246187182266,1.7976358501529937,89.36252982935885,7.29331018593048,89.74861359936402,1.4292838243652888,82.31217725258612
1430.57454787899,1.7978242450332163,89.36259663292526,7.294144953935291,89.74864236910629,1.4294339913866447,82.31148322327836
1430.7244770397535,1.798012639915883,89.36266342249237,7.294979714571385,89.74867113201036,1.4295841573472075,82.31078918578643
1430.874406200517,1.7982010348009914,89.36273019806461,7.295814467841077,89.74869988807873,1.4297343222470242,82.31009514011387
1431.0243353612802,1.7983894296885423,89.36279695964635,7.296649213746681,89.74872863731393,1.4298844860861408,82.3094010862642
1431.1742645220436,1.7985778245785342,89.362863707242,7.2974839522905155,89.74875737971847,1.430034648864605,82.30870702424089
1431.324193682807,1.7987662194709664,89.36293044085593,7.298318683474892,89.74878611529485,1.4301848105824628,82.30801295404744
1431.4741228435705,1.7989546143658388,89.36299716049257,7.299153407302119,89.74881484404558,1.4303349712397606,82.30731887568737
1431.6240520043339,1.7991430092631495,89.36306386615628,7.299988123774513,89.74884356597317,1.430485130836545,82.30662478916416
1431.7739811650972,1.7993314041628985,89.36313055785146,7.300822832894385,89.74887228108014,1.4306352893728622,82.3059306944813
1431.9239103258606,1.7995197990650846,89.3631972355825,7.30165753466404,89.74890098936896,1.430785446848759,82.30523659164231
1432.073839486624,1.7997081939697075,89.3632638993538,7.3024922290857885,89.74892969084217,1.430935603264281,82.30454248065067
1432.2237686473875,1.799896588876767,89.36333054916972,7.3033269161619385,89.74895838550228,1.4310857586194754,82.30384836150985
1432.3736978081508,1.8000849837862607,89.36339718503463,7.304161595894797,89.74898707335176,1.4312359129143877,82.30315423422338
1432.5236269689142,1.800273378698189,89.36346380695295,7.3049962682866685,89.7490157543931,1.4313860661490636,82.30246009879473
1432.6735561296775,1.8004617736125503,89.36353041492902,7.305830933339857,89.74904442862884,1.43153621832355,82.30176595522738
1432.8234852904409,1.800650168529345,89.36359700896723,7.306665591056666,89.74907309606145,1.4316863694378925,82.3010718035248
1432.9734144512045,1.8008385634485713,89.36366358907196,7.307500241439399,89.74910175669345,1.4318365194921368,82.30037764369052
1433.1233436119678,1.8010269583702287,89.36373015524757,7.3083348844903595,89.7491304105273,1.4319866684863294,82.29968347572802
1433.2732727727312,1.801215353294317,89.36379670749845,7.309169520211847,89.74915905756554,1.4321368164205155,82.29898929964075
1433.4232019334945,1.801403748220835,89.36386324582895,7.310004148606158,89.74918769781061,1.4322869632947413,82.2982951154322
1433.573131094258,1.801592143149782,89.36392977024346,7.310838769675596,89.74921633126505,1.4324371091090529,82.29760092310586
1433.7230602550214,1.8017805380811571,89.3639962807463,7.311673383422457,89.74924495793132,1.4325872538634952,82.29690672266518
1433.8729894157848,1.8019689330149593,89.36406277734189,7.312507989849037,89.74927357781192,1.4327373975581137,82.29621251411369
1434.0229185765481,1.8021573279511887,89.36412926003453,7.313342588957634,89.74930219090933,1.4328875401929546,82.29551829745485
1434.1728477373115,1.8023457228898432,89.36419572882863,7.314177180750539,89.74933079722605,1.4330376817680632,82.2948240726921
1434.322776898075,1.8025341178309238,89.36426218372854,7.315011765230052,89.74935939676456,1.4331878222834855,82.29412983982894
1434.4727060588384,1.8027225127744282,89.3643286247386,7.315846342398461,89.74938798952735,1.4333379617392654,82.29343559886883
1434.6226352196018,1.8029109077203562,89.36439505186317,7.316680912258062,89.74941657551689,1.4334881001354496,82.29274134981524
1434.772564380365,1.8030993026687074,89.3644614651066,7.317515474811142,89.74944515473567,1.4336382374720833,82.29204709267167
1434.9224935411285,1.8032876976194803,89.36452786447323,7.318350030059994,89.74947372718616,1.4337883737492105,82.29135282744157
1435.072422701892,1.8034760925726752,89.36459424996745,7.319184578006908,89.74950229287084,1.4339385089668781,82.29065855412837
1435.2223518626554,1.8036644875282903,89.36466062159356,7.320019118654168,89.74953085179222,1.4340886431251305,82.28996427273559
1435.3722810234187,1.803852882486325,89.36472697935592,7.320853652004065,89.74955940395272,1.4342387762240119,82.28926998326666
1435.522210184182,1.8040412774467787,89.3647933232589,7.321688178058883,89.74958794935486,1.4343889082635684,82.28857568572506
1435.6721393449454,1.8042296724096507,89.36485965330678,7.322522696820911,89.74961648800111,1.4345390392438444,82.28788138011424
1435.822068505709,1.8044180673749413,89.36492596950397,7.323357208292434,89.74964501989392,1.4346891691648862,82.28718706643768
1435.9719976664724,1.8046064623426477,89.36499227185476,7.324191712475729,89.74967354503579,1.4348392980267362,82.28649274469882
1436.1219268272357,1.8047948573127703,89.36505856036351,7.325026209373084,89.74970206342915,1.4349894258294411,82.28579841490111
1436.271855987999,1.8049832522853084,89.36512483503454,7.325860698986777,89.74973057507653,1.4351395525730453,82.28510407704802
1436.4217851487624,1.8051716472602608,89.36519109587219,7.326695181319092,89.74975907998035,1.4352896782575923,82.28440973114301
1436.571714309526,1.8053600422376268,89.36525734288078,7.327529656372307,89.74978757814307,1.4354398028831281,82.28371537718952
1436.7216434702893,1.805548437217406,89.36532357606465,7.328364124148702,89.7498160695672,1.4355899264496972,82.28302101519103
1436.8715726310527,1.805736832199598,89.36538979542814,7.32919858465055,89.74984455425518,1.4357400489573438,82.28232664515095
1437.021501791816,1.8059252271842008,89.36545600097554,7.330033037880136,89.74987303220946,1.4358901704061122,82.28163226707274
1437.1714309525796,1.806113622171215,89.3655221927112,7.3308674838397305,89.74990150343251,1.436040290796047,82.28093788095987
1437.321360113343,1.8063020171606388,89.36558837063943,7.331701922531607,89.7499299679268,1.4361904101271925,82.28024348681578
1437.4712892741063,1.8064904121524716,89.36565453476454,7.332536353958044,89.7499584256948,1.436340528399593,82.2795490846439
1437.6212184348697,1.806678807146713,89.36572068509088,7.3333707781213135,89.74998687673894,1.4364906456132929,82.2788546744477
1437.771147595633,1.8068672021433625,89.36578682162275,7.334205195023685,89.75001532106168,1.4366407617683363,82.27816025623058
1437.9210767563966,1.807055597142419,89.36585294436445,7.335039604667431,89.75004375866551,1.4367908768647675,82.27746582999603
1438.07100591716,1.807243992143881,89.3659190533203,7.335874007054821,89.75007218955285,1.4369409909026298,82.27677139574747
1438.2209350779233,1.807432387147749,89.36598514849463,7.336708402188126,89.75010061372616,1.4370911038819683,82.27607695348834
1438.3708642386866,1.8076207821540218,89.36605122989172,7.337542790069614,89.7501290311879,1.4372412158028272,82.27538250322208
1438.52079339945,1.8078091771626983,89.3661172975159,7.338377170701552,89.75015744194052,1.4373913266652496,82.27468804495211
1438.6707225602136,1.8079975721737787,89.36618335137146,7.339211544086207,89.75018584598645,1.4375414364692793,82.2739935786819
1438.820651720977,1.808185967187261,89.3662493914627,7.340045910225842,89.75021424332817,1.4376915452149603,82.27329910441485
1438.9705808817403,1.808374362203145,89.36631541779394,7.3408802691227235,89.7502426339681,1.4378416529023372,82.2726046221544
1439.1205100425036,1.80856275722143,89.36638143036947,7.341714620779115,89.7502710179087,1.4379917595314522,82.27191013190401
1439.270439203267,1.8087511522421154,89.36644742919358,7.3425489651972775,89.75029939515242,1.4381418651023505,82.27121563366707
1439.4203683640305,1.8089395472652001,89.3665134142706,7.343383302379475,89.7503277657017,1.4382919696150742,82.27052112744704
1439.570297524794,1.8091279422906836,89.36657938560478,7.344217632327966,89.75035612955897,1.4384420730696685,82.26982661324732
1439.7202266855572,1.809316337318565,89.36664534320043,7.345051955045014,89.75038448672666,1.4385921754661755,82.26913209107137
1439.8701558463206,1.8095047323488436,89.36671128706185,7.3458862705328745,89.75041283720725,1.4387422768046398,82.26843756092258
1440.020085007084,1.8096931273815184,89.36677721719333,7.346720578793805,89.75044118100315,1.4388923770851036,82.2677430228044
1440.1700141678475,1.8098815224165898,89.36684313359913,7.347554879830067,89.75046951811682,1.4390424763076117,82.26704847672022
1440.3199433286109,1.8100699174540555,89.36690903628359,7.348389173643913,89.75049784855067,1.4391925744722063,82.2663539226735
1440.4698724893742,1.810258312493916,89.36697492525091,7.349223460237596,89.75052617230715,1.4393426715789304,82.26565936066764
1440.6198016501376,1.8104467075361692,89.36704080050546,7.350057739613372,89.75055448938869,1.439492767627828,82.26496479070606
1440.7697308109011,1.8106351025808154,89.36710666205147,7.350892011773497,89.75058279979771,1.4396428626189417,82.26427021279218
1440.9196599716645,1.8108234976278539,89.36717250989324,7.351726276720221,89.75061110353666,1.4397929565523153,82.26357562692942
1441.0695891324278,1.8110118926772834,89.36723834403502,7.352560534455796,89.75063940060797,1.4399430494279908,82.26288103312119
1441.2195182931912,1.8112002877291031,89.3673041644811,7.353394784982472,89.75066769101406,1.4400931412460118,82.26218643137089
1441.3694474539545,1.8113886827833132,89.36736997123576,7.3542290283024965,89.75069597475736,1.4402432320064213,82.26149182168197
1441.519376614718,1.811577077839912,89.36743576430327,7.355063264418122,89.75072425184031,1.4403933217092624,82.2607972040578
1441.6693057754815,1.8117654728988988,89.36750154368791,7.355897493331593,89.7507525222653,1.4405434103545767,82.2601025785018
1441.8192349362448,1.8119538679602731,89.3675673093939,7.356731715045158,89.75078078603478,1.4406934979424082,82.25940794501739
1441.9691640970082,1.8121422630240347,89.36763306142556,7.357565929561061,89.7508090431512,1.4408435844727991,82.25871330360796
1442.1190932577715,1.8123306580901821,89.36769879978714,7.358400136881549,89.75083729361691,1.440993669945792,82.25801865427694
1442.269022418535,1.812519053158715,89.36776452448288,7.359234337008864,89.75086553743441,1.4411437543614305,82.25732399702771
1442.4189515792984,1.812707448229632,89.36783023551705,7.36006852994525,89.75089377460606,1.4412938377197553,82.25662933186369
1442.5688807400618,1.8128958433029332,89.36789593289393,7.3609027156929505,89.75092200513429,1.4414439200208105,82.25593465878828
1442.7188099008251,1.813084238378617,89.36796161661776,7.361736894254202,89.75095022902154,1.4415940012646373,82.25523997780486
1442.8687390615885,1.8132726334566835,89.36802728669281,7.362571065631249,89.75097844627022,1.4417440814512794,82.25454528891686
1443.018668222352,1.813461028537131,89.36809294312332,7.363405229826328,89.75100665688274,1.4418941605807782,82.25385059212766
1443.1685973831154,1.8136494236199598,89.36815858591353,7.364239386841678,89.75103486086148,1.442044238653176,82.25315588744066
1443.3185265438788,1.8138378187051685,89.36822421506771,7.365073536679538,89.7510630582089,1.4421943156685153,82.25246117485926
1443.468455704642,1.8140262137927565,89.3682898305901,7.365907679342142,89.7510912489274,1.4423443916268384,82.25176645438684
1443.6183848654055,1.8142146088827233,89.36835543248495,7.3667418148317285,89.75111943301937,1.4424944665281876,82.25107172602681
1443.768314026169,1.8144030039750683,89.3684210207565,7.36757594315053,89.75114761048724,1.4426445403726043,82.25037698978254
1443.9182431869324,1.81459139906979,89.36848659540901,7.368410064300779,89.7511757813334,1.442794613160131,82.24968224565745
1444.0681723476957,1.814779794166888,89.3685521564467,7.369244178284711,89.75120394556026,1.4429446848908096,82.24898749365491
1444.218101508459,1.8149681892663616,89.36861770387381,7.370078285104554,89.75123210317025,1.443094755564682,82.2482927337783
1444.3680306692227,1.8151565843682103,89.3686832376946,7.370912384762543,89.75126025416574,1.4432448251817895,82.24759796603104
1444.517959829986,1.8153449794724332,89.36874875791328,7.371746477260905,89.75128839854915,1.443394893742175,82.24690319041648
1444.6678889907494,1.8155333745790292,89.36881426453411,7.372580562601871,89.75131653632288,1.44354496124588,82.24620840693802
1444.8178181515127,1.815721769687998,89.36887975756129,7.373414640787668,89.75134466748932,1.4436950276929454,82.24551361559904
1444.967747312276,1.8159101647993388,89.36894523699907,7.374248711820523,89.75137279205089,1.4438450930834135,82.24481881640291
1445.1176764730396,1.816098559913051,89.36901070285168,7.375082775702665,89.75140091000995,1.443995157417326,82.24412400935303
1445.267605633803,1.8162869550291334,89.36907615512335,7.375916832436315,89.75142902136895,1.4441452206947238,82.24342919445277
1445.4175347945663,1.8164753501475859,89.3691415938183,7.376750882023697,89.75145712613023,1.4442952829156492,82.24273437170551
1445.5674639553297,1.816663745268407,89.36920701894074,7.37758492446704,89.75148522429622,1.4444453440801428,82.24203954111462
1445.717393116093,1.816852140391596,89.36927243049493,7.37841895976856,89.75151331586932,1.444595404188247,82.24134470268349
1445.8673222768566,1.817040535517153,89.36933782848504,7.379252987930486,89.75154140085189,1.444745463240003,82.24064985641547
1446.01725143762,1.8172289306450773,89.36940321291533,7.380087008955033,89.75156947924633,1.4448955212354506,82.23995500231395
1446.1671805983833,1.8174173257753667,89.36946858379001,7.380921022844421,89.75159755105504,1.445045578174633,82.2392601403823
1446.3171097591467,1.8176057209080216,89.36953394111326,7.381755029600872,89.75162561628042,1.44519563405759,82.23856527062388
1446.46703891991,1.8177941160430418,89.36959928488935,7.3825890292266,89.75165367492482,1.4453456888843634,82.23787039304207
1446.6169680806736,1.8179825111804258,89.36966461512243,7.383423021723828,89.75168172699067,1.4454957426549948,82.23717550764023
1446.766897241437,1.8181709063201719,89.36972993181678,7.3842570070947655,89.75170977248031,1.445645795369524,82.23648061442174
1446.9168264022003,1.8183593014622808,89.36979523497654,7.3850909853416296,89.75173781139615,1.4457958470279926,82.23578571338994
1447.0667555629636,1.818547696606751,89.36986052460594,7.385924956466636,89.75176584374057,1.4459458976304413,82.23509080454821
1447.2166847237272,1.818736091753583,89.36992580070921,7.386758920472,89.75179386951596,1.4460959471769115,82.23439588789992
1447.3666138844906,1.8189244869027745,89.36999106329051,7.38759287735993,89.75182188872468,1.4462459956674438,82.23370096344841
1447.516543045254,1.8191128820543259,89.37005631235408,7.388426827132639,89.75184990136911,1.4463960431020788,82.23300603119708
1447.6664722060173,1.819301277208236,89.37012154790409,7.389260769792337,89.75187790745164,1.4465460894808573,82.23231109114923
1447.8164013667806,1.8194896723645033,89.37018676994475,7.390094705341234,89.75190590697466,1.44669613480382,82.23161614330826
1447.9663305275442,1.819678067523129,89.37025197848027,7.39092863378154,89.75193389994051,1.4468461790710072,82.2309211876775
1448.1162596883075,1.81986646268411,89.37031717351482,7.39176255511546,89.75196188635158,1.44699622228246,82.23022622426033
1448.2661888490709,1.8200548578474474,89.37038235505261,7.3925964693452055,89.75198986621025,1.4471462644382183,82.2295312530601
1448.4161180098342,1.8202432530131394,89.37044752309781,7.3934303764729785,89.7520178395189,1.447296305538323,82.22883627408014
1448.5660471705976,1.8204316481811864,89.37051267765463,7.394264276500984,89.75204580627987,1.4474463455828144,82.22814128732384
1448.7159763313612,1.8206200433515871,89.37057781872724,7.3950981694314315,89.75207376649556,1.447596384571734,82.22744629279448
1448.8659054921245,1.8208084385243397,89.37064294631985,7.395932055266517,89.7521017201683,1.44774642250512,82.2267512904955
1449.0158346528879,1.8209968336994453,89.37070806043661,7.396765934008448,89.75212966730051,1.4478964593830137,82.22605628043019
1449.1657638136512,1.821185228876902,89.37077316108173,7.397599805659422,89.75215760789452,1.4480464952054553,82.2253612626019
1449.3156929744146,1.821373624056709,89.37083824825937,7.398433670221644,89.7521855419527,1.448196529972485,82.22466623701396
1449.4656221351781,1.8215620192388662,89.37090332197373,7.399267527697311,89.75221346947741,1.4483465636841428,82.22397120366978
1449.6155512959415,1.8217504144233727,89.37096838222897,7.400101378088622,89.75224139047103,1.4484965963404688,82.22327616257263
1449.7654804567048,1.8219388096102278,89.37103342902927,7.400935221397774,89.75226930493591,1.4486466279415025,82.2225811137259
1449.9154096174682,1.8221272047994297,89.3710984623788,7.401769057626966,89.75229721287441,1.4487966584872847,82.22188605713289
1450.0653387782315,1.8223155999909793,89.37116348228173,7.402602886778393,89.7523251142889,1.4489466879778554,82.22119099279696
1450.215267938995,1.822503995184876,89.37122848874225,7.40343670885425,89.7523530091817,1.4490967164132535,82.22049592072146
1450.3651970997585,1.8226923903811174,89.3712934817645,7.404270523856731,89.75238089755521,1.4492467437935195,82.2198008409097
1450.5151262605218,1.8228807855797033,89.37135846135267,7.405104331788028,89.75240877941178,1.4493967701186927,82.21910575336503
1450.6650554212852,1.8230691807806338,89.3714234275109,7.405938132650337,89.75243665475374,1.4495467953888128,82.21841065809078
1450.8149845820487,1.8232575759839078,89.37148838024338,7.406771926445846,89.75246452358346,1.4496968196039202,82.21771555509028
1450.964913742812,1.823445971189524,89.37155331955424,7.407605713176746,89.75249238590328,1.4498468427640536,82.21702044436687
1451.1148429035754,1.8236343663974823,89.37161824544766,7.408439492845228,89.75252024171559,1.449996864869253,82.21632532592386
1451.2647720643388,1.8238227616077818,89.3716831579278,7.409273265453481,89.75254809102267,1.4501468859195576,82.2156301997646
1451.4147012251021,1.824011156820422,89.37174805699883,7.410107031003692,89.75257593382695,1.4502969059150075,82.21493506589242
1451.5646303858657,1.824199552035402,89.37181294266486,7.410940789498049,89.7526037701307,1.4504469248556413,82.2142399243106
1451.714559546629,1.8243879472527211,89.37187781493009,7.411774540938734,89.75263159993632,1.4505969427414982,82.21354477502254
1451.8644887073924,1.824576342472378,89.37194267379863,7.412608285327938,89.75265942324614,1.4507469595726183,82.21284961803151
1452.0144178681558,1.8247647376943725,89.37200751927465,7.413442022667841,89.7526872400625,1.4508969753490406,82.21215445334084
1452.164347028919,1.8249531329187036,89.3720723513623,7.414275752960625,89.75271505038774,1.4510469900708038,82.21145928095387
1452.3142761896827,1.8251415281453718,89.37213717006573,7.415109476208481,89.7527428542242,1.4511970037379478,82.21076410087389
1452.464205350446,1.825329923374375,89.37220197538905,7.4159431924135815,89.75277065157424,1.451347016350511,82.21006891310425
1452.6141345112094,1.8255183186057127,89.37226676733646,7.41677690157811,89.75279844244017,1.4514970279085329,82.20937371764825
1452.7640636719727,1.8257067138393843,89.37233154591205,7.417610603704247,89.75282622682434,1.4516470384120523,82.20867851450922
