frequency_hz,linear_triplen_check_grid_ohm,linear_triplen_check_grid_angle_deg,linear_triplen_check_filter_ohm,linear_triplen_check_filter_angle_deg,linear_triplen_check_pcc_ohm,linear_triplen_check_pcc_angle_deg
1452.913992832736,1.8258951090753894,89.37239631111997,7.418444298794171,89.7528540047291,1.451797047861108,82.20798330369044
1453.0639219934997,1.8260835043137271,89.37246106296438,7.419277986850061,89.75288177615677,1.451947056255739,82.20728808519527
1453.213851154263,1.8262718995543965,89.37252580144938,7.420111667874091,89.7529095411097,1.4520970635959847,82.206592859027
1453.3637803150264,1.8264602947973962,89.37259052657915,7.420945341868438,89.75293729959022,1.4522470698818821,82.20589762518892
1453.5137094757897,1.8266486900427268,89.37265523835778,7.421779008835279,89.75296505160064,1.4523970751134716,82.2052023836844
1453.663638636553,1.8268370852903872,89.37271993678942,7.42261266877679,89.7529927971433,1.4525470792907917,82.20450713451667
1453.8135677973166,1.827025480540377,89.3727846218782,7.423446321695139,89.75302053622057,1.4526970824138807,82.2038118776891
1453.96349695808,1.827213875792694,89.37284929362824,7.424279967592503,89.75304826883473,1.4528470844827774,82.20311661320498
1454.1134261188433,1.827402271047339,89.37291395204366,7.425113606471052,89.75307599498812,1.4529970854975198,82.2024213410676
1454.2633552796067,1.8275906663043109,89.3729785971286,7.425947238332956,89.75310371468309,1.4531470854581472,82.20172606128027
1454.4132844403703,1.8277790615636083,89.37304322888717,7.426780863180387,89.75313142792193,1.453297084364697,82.20103077384631
1454.5632136011336,1.8279674568252313,89.3731078473235,7.42761448101551,89.75315913470699,1.4534470822172083,82.200335478769
1454.713142761897,1.8281558520891787,89.37317245244168,7.428448091840498,89.75318683504058,1.4535970790157193,82.19964017605166
1454.8630719226603,1.82834424735545,89.37323704424585,7.429281695657516,89.75321452892503,1.4537470747602683,82.19894486569756
1455.0130010834237,1.828532642624045,89.37330162274014,7.430115292468729,89.75324221636265,1.453897069450894,82.19824954771002
1455.1629302441872,1.828721037894962,89.37336618792865,7.430948882276307,89.75326989735578,1.4540470630876334,82.19755422209234
1455.3128594049506,1.828909433168201,89.37343073981548,7.431782465082407,89.75329757190671,1.454197055670526,82.19685888884779
1455.462788565714,1.8290978284437602,89.37349527840475,7.432616040889199,89.75332524001779,1.454347047199608,82.19616354797968
1455.6127177264773,1.8292862237216405,89.37355980370056,7.433449609698843,89.75335290169133,1.4544970376749196,82.19546819949132
1455.7626468872406,1.82947461900184,89.37362431570703,7.434283171513501,89.75338055692961,1.4546470270964973,82.19477284338598
1455.9125760480042,1.8296630142843584,89.37368881442825,7.435116726335333,89.75340820573497,1.4547970154643792,82.19407747966694
1456.0625052087676,1.8298514095691951,89.37375329986834,7.435950274166501,89.75343584810973,1.454947002778604,82.19338210833752
1456.212434369531,1.8300398048563489,89.3738177720314,7.436783815009164,89.75346348405621,1.4550969890392096,82.19268672940099
1456.3623635302943,1.8302282001458197,89.37388223092151,7.437617348865478,89.7534911135767,1.455246974246232,82.19199134286063
1456.5122926910576,1.8304165954376066,89.37394667654279,7.438450875737605,89.7535187366735,1.4553969583997108,82.19129594871976
1456.6622218518212,1.8306049907317088,89.37401110889931,7.439284395627697,89.75354635334894,1.4555469414996831,82.19060054698161
1456.8121510125845,1.8307933860281254,89.3740755279952,7.440117908537909,89.75357396360533,1.455696923546186,82.1899051376495
1456.9620801733479,1.8309817813268556,89.37413993383454,7.440951414470399,89.75360156744496,1.4558469045392572,82.18920972072671
1457.1120093341112,1.831170176627899,89.3742043264214,7.441784913427321,89.75362916487015,1.4559968844789353,82.1885142962165
1457.2619384948746,1.8313585719312546,89.3742687057599,7.442618405410823,89.75365675588317,1.4561468633652563,82.18781886412218
1457.4118676556382,1.831546967236923,89.37433307185411,7.443451890423065,89.75368434048639,1.456296841198259,82.187123424447
1457.5617968164015,1.831735362544901,89.37439742470812,7.444285368466192,89.75371191868203,1.4564468179779797,82.18642797719426
1457.7117259771649,1.8319237578551901,89.37446176432603,7.445118839542355,89.75373949047246,1.4565967937044562,82.1857325223672
1457.8616551379282,1.8321121531677882,89.3745260907119,7.445952303653705,89.75376705585994,1.456746768377726,82.18503705996913
1458.0115842986918,1.8323005484826962,89.3745904038698,7.44678576080239,89.75379461484677,1.4568967419978258,82.18434159000331
1458.1615134594551,1.8324889437999112,89.37465470380386,7.447619210990559,89.75382216743526,1.4570467145647936,82.18364611247303
1458.3114426202185,1.8326773391194344,89.37471899051812,7.448452654220357,89.75384971362772,1.4571966860786654,82.18295062738153
1458.4613717809818,1.8328657344412633,89.37478326401666,7.449286090493927,89.75387725342641,1.4573466565394788,82.18225513473209
1458.6113009417452,1.8330541297653993,89.37484752430356,7.45011951981342,89.75390478683364,1.4574966259472708,82.181559634528
1458.7612301025088,1.8332425250918403,89.37491177138288,7.450952942180977,89.75393231385172,1.4576465943020789,82.18086412677249
1458.911159263272,1.8334309204205856,89.37497600525873,7.45178635759874,89.7539598344829,1.4577965616039399,82.18016861146886
1459.0610884240355,1.8336193157516347,89.37504022593512,7.452619766068854,89.75398734872952,1.4579465278528898,82.17947308862034
1459.2110175847988,1.8338077110849873,89.37510443341617,7.453453167593458,89.75401485659383,1.4580964930489666,82.17877755823024
1459.3609467455622,1.8339961064206423,89.37516862770593,7.454286562174695,89.75404235807814,1.4582464571922062,82.17808202030179
1459.5108759063257,1.8341845017585994,89.37523280880845,7.455119949814705,89.75406985318473,1.4583964202826456,82.17738647483824
1459.660805067089,1.8343728970988566,89.37529697672782,7.455953330515622,89.75409734191588,1.4585463823203217,82.17669092184288
1459.8107342278524,1.8345612924414147,89.37536113146808,7.456786704279588,89.75412482427389,1.4586963433052709,82.17599536131895
1459.9606633886158,1.8347496877862721,89.37542527303329,7.45762007110874,89.75415230026103,1.4588463032375303,82.17529979326973
1460.1105925493791,1.834938083133429,89.37548940142752,7.458453431005215,89.75417976987958,1.4589962621171362,82.17460421769843
1460.2605217101427,1.835126478482884,89.3755535166548,7.459286783971145,89.75420723313184,1.459146219944124,82.17390863460837
1460.410450870906,1.835314873834636,89.37561761871925,7.460120130008667,89.75423469002008,1.4592961767185315,82.17321304400274
1460.5603800316694,1.8355032691886852,89.37568170762484,7.460953469119914,89.75426214054657,1.4594461324403953,82.17251744588484
1460.7103091924328,1.83569166454503,89.37574578337566,7.461786801307018,89.75428958471359,1.4595960871097506,82.17182184025788
1460.8602383531963,1.8358800599036706,89.37580984597575,7.46262012657211,89.75431702252344,1.4597460407266336,82.17112622712516
1461.0101675139597,1.8360684552646058,89.3758738954292,7.463453444917325,89.75434445397838,1.4598959932910824,82.17043060648989
1461.160096674723,1.836256850627835,89.37593793174,7.464286756344787,89.75437187908068,1.4600459448031313,82.16973497835532
1461.3100258354864,1.836445245993357,89.37600195491223,7.4651200608566315,89.75439929783262,1.460195895262817,82.16903934272472
1461.4599549962497,1.836633641361172,89.3760659649499,7.465953358454981,89.75442671023646,1.4603458446701763,82.1683436996013
1461.6098841570133,1.836822036731279,89.37612996185709,7.466786649141969,89.75445411629448,1.460495793025245,82.16764804898834
1461.7598133177767,1.8370104321036769,89.37619394563781,7.467619932919716,89.75448151600897,1.460645740328058,82.16695239088908
1461.90974247854,1.837198827478365,89.37625791629611,7.468453209790351,89.75450890938218,1.4607956865786518,82.16625672530674
1462.0596716393034,1.8373872228553434,89.37632187383602,7.469286479755998,89.75453629641636,1.4609456317770633,82.16556105224456
1462.2096008000667,1.83757561823461,89.37638581826158,7.470119742818781,89.75456367711381,1.461095575923327,82.1648653717058
1462.3595299608303,1.8377640136161655,89.37644974957685,7.470952998980824,89.75459105147678,1.46124551901748,82.1641696836937
1462.5094591215936,1.8379524090000086,89.3765136677858,7.471786248244249,89.75461841950755,1.461395461059557,82.16347398821148
1462.659388282357,1.8381408043861387,89.37657757289251,7.472619490611176,89.75464578120837,1.4615454020495944,82.16277828526238
1462.8093174431203,1.8383291997745543,89.37664146490098,7.473452726083726,89.75467313658149,1.461695341987627,82.16208257484963
1462.9592466038837,1.8385175951652561,89.37670534381527,7.474285954664019,89.75470048562919,1.4618452808736917,82.16138685697648
1463.1091757646473,1.8387059905582426,89.37676920963938,7.475119176354173,89.75472782835372,1.4619952187078231,82.16069113164615
1463.2591049254106,1.838894385953513,89.37683306237733,7.475952391156308,89.75475516475737,1.4621451554900569,82.15999539886187
1463.409034086174,1.8390827813510668,89.37689690203315,7.476785599072538,89.75478249484236,1.4622950912204282,82.15929965862686
1463.5589632469373,1.8392711767509038,89.37696072861085,7.477618800104981,89.75480981861095,1.4624450258989734,82.15860391094438
1463.7088924077007,1.8394595721530222,89.37702454211447,7.478451994255749,89.75483713606542,1.4625949595257273,82.15790815581764
1463.8588215684642,1.839647967557422,89.377088342548,7.479285181526963,89.754864447208,1.4627448921007256,82.15721239324986
1464.0087507292276,1.8398363629641028,89.37715212991547,7.480118361920731,89.75489175204096,1.4628948236240025,82.15651662324426
1464.158679889991,1.8400247583730631,89.37721590422089,7.480951535439167,89.75491905056656,1.463044754095595,82.15582084580409
1464.3086090507543,1.8402131537843025,89.37727966546828,7.481784702084385,89.75494634278704,1.4631946835155365,82.15512506093255
1464.4585382115179,1.8404015491978212,89.37734341366163,7.482617861858494,89.75497362870463,1.4633446118838636,82.15442926863287
1464.6084673722812,1.8405899446136165,89.37740714880496,7.4834510147636015,89.7550009083216,1.4634945392006098,82.15373346890826
1464.7583965330446,1.8407783400316897,89.37747087090229,7.484284160801819,89.75502818164021,1.463644465465812,82.15303766176194
1464.908325693808,1.8409667354520385,89.3775345799576,7.485117299975256,89.75505544866272,1.4637943906795028,82.15234184719716
1465.0582548545713,1.8411551308746634,89.37759827597492,7.485950432286018,89.7550827093913,1.4639443148417197,82.1516460252171
1465.2081840153348,1.8413435262995639,89.37766195895823,7.486783557736216,89.75510996382827,1.4640942379524964,82.15095019582499
1465.3581131760982,1.8415319217267383,89.37772562891153,7.487616676327951,89.75513721197586,1.4642441600118674,82.15025435902403
1465.5080423368615,1.8417203171561864,89.37778928583884,7.48844978806333,89.7551644538363,1.4643940810198681,82.14955851481747
1465.6579714976249,1.8419087125879068,89.37785292974412,7.489282892944454,89.75519168941183,1.464544000976533,82.14886266320848
1465.8079006583882,1.8420971080219,89.37791656063142,7.490115990973431,89.75521891870471,1.464693919881897,82.14816680420029
1465.9578298191518,1.8422855034581649,89.37798017850467,7.490949082152358,89.75524614171715,1.4648438377359947,82.1474709377961
1466.1077589799152,1.8424738988967,89.37804378336791,7.491782166483341,89.7552733584514,1.46499375453886,82.14677506399913
1466.2576881406785,1.8426622943375057,89.37810737522511,7.492615243968477,89.75530056890972,1.4651436702905287,82.1460791828126
1466.4076173014419,1.8428506897805799,89.37817095408028,7.49344831460987,89.75532777309431,1.4652935849910347,82.14538329423968
1466.5575464622052,1.8430390852259235,89.37823451993738,7.494281378409615,89.75535497100743,1.465443498640412,82.1446873982836
1466.7074756229688,1.8432274806735356,89.37829807280039,7.495114435369815,89.75538216265132,1.465593411238696,82.14399149494756
1466.8574047837321,1.8434158761234147,89.37836161267332,7.495947485492557,89.75540934802818,1.4657433227859202,82.14329558423476
1467.0073339444955,1.8436042715755605,89.37842513956014,7.496780528779948,89.75543652714028,1.465893233282119,82.14259966614839
1467.1572631052588,1.8437926670299718,89.37848865346483,7.4976135652340785,89.7554636999898,1.466043142727328,82.14190374069167
1467.3071922660222,1.8439810624866484,89.37855215439137,7.498446594857044,89.75549086657904,1.4661930511215793,82.14120780786779
1467.4571214267858,1.8441694579455898,89.37861564234373,7.499279617650939,89.75551802691017,1.4663429584649081,82.14051186767995
1467.607050587549,1.844357853406795,89.37867911732592,7.500112633617852,89.75554518098545,1.466492864757349,82.13981592013135
1467.7569797483125,1.8445462488702635,89.37874257934186,7.50094564275988,89.75557232880709,1.4666427699989355,82.13911996522518
1467.9069089090758,1.8447346443359942,89.37880602839556,7.501778645079115,89.75559947037732,1.4667926741897015,82.13842400296461
1468.0568380698394,1.8449230398039873,89.37886946449099,7.502611640577645,89.75562660569837,1.4669425773296818,82.13772803335289
1468.2067672306027,1.8451114352742408,89.37893288763209,7.503444629257555,89.75565373477245,1.4670924794189097,82.13703205639315
1468.356696391366,1.845299830746755,89.37899629782287,7.504277611120941,89.7556808576018,1.467242380457419,82.13633607208862
1468.5066255521294,1.8454882262215286,89.37905969506726,7.505110586169887,89.75570797418864,1.4673922804452442,82.1356400804425
1468.6565547128928,1.8456766216985616,89.37912307936924,7.50594355440648,89.75573508453517,1.467542179382418,82.13494408145793
1468.8064838736564,1.8458650171778526,89.37918645073276,7.506776515832807,89.75576218864363,1.4676920772689752,82.13424807513815
1468.9564130344197,1.8460534126594015,89.37924980916179,7.507609470450953,89.75578928651623,1.4678419741049487,82.13355206148631
1469.106342195183,1.846241808143207,89.37931315466032,7.508442418263002,89.75581637815519,1.467991869890373,82.1328560405056
1469.2562713559464,1.846430203629269,89.37937648723225,7.509275359271038,89.7558434635627,1.4681417646252808,82.13216001219922
1469.4062005167098,1.8466185991175865,89.37943980688158,7.510108293477143,89.75587054274102,1.468291658309706,82.13146397657033
1469.5561296774733,1.8468069946081591,89.37950311361224,7.5109412208834,89.75589761569233,1.4684415509436832,82.13076793362212
1469.7060588382367,1.8469953901009857,89.37956640742819,7.5117741414918875,89.75592468241886,1.4685914425272444,82.1300718833578
1469.855987999,1.8471837855960658,89.3796296883334,7.512607055304689,89.75595174292282,1.4687413330604233,82.1293758257805
1470.0059171597634,1.847372181093398,89.3796929563318,7.513439962323879,89.7559787972064,1.4688912225432535,82.12867976089342
1470.1558463205267,1.8475605765929832,89.37975621142732,7.514272862551538,89.75600584527183,1.4690411109757684,82.12798368869974
1470.3057754812903,1.8477489720948197,89.37981945362395,7.515105755989749,89.75603288712131,1.4691909983580018,82.12728760920264
1470.4557046420537,1.8479373675989068,89.3798826829256,7.51593864264058,89.75605992275705,1.4693408846899856,82.12659152240528
1470.605633802817,1.848125763105244,89.37994589933624,7.516771522506112,89.75608695218126,1.469490769971754,82.12589542831084
1470.7555629635804,1.8483141586138303,89.38000910285979,7.5176043955884175,89.75611397539613,1.4696406542033398,82.12519932692248
1470.9054921243437,1.8485025541246651,89.3800722935002,7.518437261889574,89.75614099240389,1.4697905373847762,82.12450321824342
1471.0554212851073,1.8486909496377488,89.38013547126141,7.519270121411651,89.75616800320672,1.4699404195160966,82.12380710227674
1471.2053504458706,1.8488793451530787,89.38019863614736,7.520102974156724,89.75619500780684,1.4700903005973327,82.1231109790257
1471.355279606634,1.849067740670656,89.38026178816196,7.52093582012686,89.75622200620643,1.4702401806285188,82.12241484849342
1471.5052087673973,1.8492561361904787,89.38032492730918,7.5217686593241355,89.7562489984077,1.470390059609687,82.12171871068307
1471.655137928161,1.8494445317125472,89.38038805359292,7.5226014917506205,89.75627598441287,1.470539937540872,82.12102256559781
1471.8050670889243,1.8496329272368597,89.38045116701714,7.523434317408379,89.75630296422409,1.470689814422104,82.12032641324082
1471.9549962496876,1.8498213227634164,89.38051426758575,7.524267136299482,89.7563299378436,1.4708396902534167,82.11963025361524
1472.104925410451,1.850009718292216,89.38057735530266,7.525099948425996,89.75635690527356,1.470989565034843,82.11893408672428
1472.2548545712143,1.8501981138232582,89.38064043017185,7.525932753789988,89.75638386651619,1.4711394387664163,82.11823791257105
1472.404783731978,1.8503865093565424,89.3807034921972,7.526765552393525,89.7564108215737,1.4712893114481678,82.11754173115872
1472.5547128927412,1.8505749048920672,89.38076654138264,7.5275983442386725,89.75643777044823,1.4714391830801312,82.11684554249045
1472.7046420535046,1.850763300429833,89.38082957773209,7.5284311293274895,89.75646471314201,1.4715890536623384,82.11614934656942
1472.854571214268,1.8509516959698382,89.38089260124949,7.5292639076620445,89.75649164965722,1.4717389231948221,82.11545314339875
1473.0045003750313,1.8511400915120824,89.38095561193873,7.530096679244397,89.75651857999605,1.4718887916776149,82.11475693298162
1473.1544295357949,1.8513284870565654,89.38101860980375,7.530929444076612,89.7565455041607,1.4720386591107493,82.11406071532117
1473.3043586965582,1.8515168826032862,89.38108159484844,7.5317622021607455,89.75657242215333,1.472188525494257,82.11336449042055
1473.4542878573216,1.8517052781522432,89.38114456707672,7.532594953498861,89.75659933397613,1.4723383908281702,82.11266825828294
1473.604217018085,1.851893673703437,89.38120752649252,7.533427698093014,89.75662623963132,1.4724882551125225,82.11197201891144
1473.7541461788483,1.8520820692568665,89.38127047309973,7.5342604359452645,89.75665313912104,1.472638118347345,82.11127577230924
1473.9040753396118,1.852270464812531,89.38133340690227,7.5350931670576715,89.7566800324475,1.4727879805326702,82.11057951847948
1474.0540045003752,1.8524588603704293,89.38139632790404,7.5359258914322895,89.75670691961288,1.4729378416685295,82.1098832574253
1474.2039336611385,1.8526472559305618,89.38145923610894,7.536758609071175,89.75673380061933,1.4730877017549555,82.10918698914983
1474.3538628219019,1.8528356514929272,89.38152213152088,7.537591319976382,89.75676067546908,1.4732375607919814,82.10849071365624
1474.5037919826652,1.8530240470575248,89.38158501414377,7.538424024149965,89.75678754416427,1.4733874187796372,82.10779443094765
1474.6537211434288,1.8532124426243537,89.3816478839815,7.53925672159398,89.7568144067071,1.4735372757179561,82.10709814102722
1474.8036503041922,1.853400838193414,89.38171074103798,7.54008941231047,89.75684126309973,1.4736871316069697,82.1064018438981
1474.9535794649555,1.8535892337647037,89.38177358531708,7.540922096301497,89.75686811334432,1.4738369864467096,82.1057055395634
1475.1035086257189,1.8537776293382233,89.38183641682272,7.541754773569107,89.7568949574431,1.4739868402372076,82.10500922802629
1475.2534377864824,1.8539660249139718,89.38189923555878,7.542587444115352,89.75692179539821,1.4741366929784956,82.10431290928987
1475.4033669472458,1.8541544204919487,89.38196204152916,7.543420107942276,89.7569486272118,1.4742865446706053,82.10361658335731
1475.5532961080091,1.8543428160721525,89.38202483473775,7.54425276505193,89.75697545288608,1.4744363953135684,82.10292025023172
1475.7032252687725,1.8545312116545833,89.38208761518844,7.545085415446364,89.7570022724232,1.4745862449074163,82.10222390991625
1475.8531544295358,1.8547196072392405,89.38215038288513,7.545918059127621,89.75702908582532,1.4747360934521807,82.10152756241402
1476.0030835902994,1.8549080028261233,89.38221313783166,7.54675069609775,89.75705589309463,1.4748859409478932,82.10083120772816
1476.1530127510628,1.8550963984152304,89.38227588003197,7.547583326358791,89.75708269423328,1.4750357873945854,82.10013484586185
1476.302941911826,1.8552847940065618,89.38233860948992,7.548415949912792,89.75710948924345,1.4751856327922879,82.09943847681814
1476.4528710725895,1.8554731896001162,89.38240132620938,7.549248566761793,89.75713627812729,1.475335477141033,82.0987421006002
1476.6028002333528,1.8556615851958935,89.38246403019426,7.550081176907839,89.75716306088698,1.475485320440852,82.09804571721116
1476.7527293941164,1.8558499807938935,89.3825267214484,7.550913780352975,89.75718983752468,1.4756351626917756,82.09734932665414
1476.9026585548797,1.8560383763941144,89.3825893999757,7.551746377099232,89.75721660804254,1.4757850038938354,82.09665292893227
1477.052587715643,1.8562267719965562,89.38265206578004,7.552578967148657,89.75724337244273,1.475934844047062,82.09595652404866
1477.2025168764064,1.8564151676012177,89.38271471886526,7.553411550503286,89.7572701307274,1.4760846831514878,82.09526011200643
1477.3524460371698,1.8566035632080988,89.38277735923526,7.554244127165159,89.75729688289873,1.476234521207143,82.09456369280872
1477.5023751979334,1.8567919588171984,89.38283998689393,7.5550766971363155,89.75732362895886,1.4763843582140588,82.09386726645864
1477.6523043586967,1.8569803544285157,89.38290260184509,7.555909260418783,89.75735036890995,1.4765341941722663,82.0931708329593
1477.80223351946,1.8571687500420508,89.38296520409264,7.556741817014607,89.75737710275415,1.4766840290817966,82.09247439231385
1477.9521626802234,1.857357145657803,89.38302779364044,7.5575743669258175,89.75740383049363,1.47683386294268,82.09177794452536
1478.102091840987,1.8575455412757707,89.38309037049235,7.558406910154454,89.75743055213051,1.476983695754948,82.09108148959697
1478.2520210017503,1.8577339368959538,89.38315293465222,7.559239446702542,89.757457267667,1.4771335275186317,82.0903850275318
1478.4019501625137,1.8579223325183511,89.38321548612394,7.560071976572117,89.7574839771052,1.4772833582337606,82.08968855833297
1478.551879323277,1.8581107281429627,89.38327802491135,7.560904499765212,89.75751068044728,1.477433187900367,82.08899208200356
1478.7018084840404,1.8582991237697877,89.3833405510183,7.561737016283857,89.7575373776954,1.4775830165184807,82.0882955985467
1478.851737644804,1.8584875193988253,89.38340306444867,7.562569526130082,89.75756406885166,1.4777328440881325,82.0875991079655
1479.0016668055673,1.8586759150300745,89.38346556520628,7.563402029305913,89.75759075391828,1.4778826706093529,82.08690261026307
1479.1515959663307,1.8588643106635352,89.38352805329502,7.564234525813384,89.75761743289736,1.4780324960821725,82.08620610544251
1479.301525127094,1.8590527062992064,89.38359052871873,7.565067015654517,89.75764410579104,1.4781823205066222,82.08550959350693
1479.4514542878574,1.8592411019370874,89.38365299148124,7.565899498831342,89.7576707726015,1.478332143882732,82.08481307445945
1479.601383448621,1.8594294975771783,89.38371544158643,7.5667319753458875,89.75769743333086,1.4784819662105328,82.08411654830314
1479.7513126093843,1.8596178932194773,89.38377787903812,7.567564445200173,89.75772408798125,1.4786317874900545,82.08342001504114
1479.9012417701476,1.859806288863984,89.38384030384017,7.568396908396223,89.75775073655484,1.4787816077213278,82.08272347467654
1480.051170930911,1.8599946845106983,89.38390271599643,7.569229364936064,89.75777737905375,1.4789314269043823,82.08202692721242
1480.2011000916743,1.8601830801596189,89.38396511551072,7.570061814821715,89.75780401548012,1.479081245039249,82.0813303726519
1480.351029252438,1.8603714758107457,89.38402750238689,7.570894258055202,89.75783064583611,1.4792310621259581,82.08063381099808
1480.5009584132013,1.8605598714640774,89.38408987662879,7.571726694638542,89.75785727012381,1.479380878164539,82.07993724225405
1480.6508875739646,1.8607482671196136,89.38415223824025,7.572559124573757,89.75788388834542,1.479530693155022,82.0792406664229
1480.800816734728,1.860936662777354,89.38421458722509,7.573391547862867,89.757910500503,1.479680507097438,82.07854408350774
1480.9507458954913,1.8611250584372974,89.38427692358717,7.57422396450789,89.75793710659876,1.4798303199918164,82.07784749351165
1481.1006750562549,1.8613134540994436,89.38433924733029,7.575056374510843,89.75796370663477,1.4799801318381876,82.07715089643773
1481.2506042170182,1.8615018497637918,89.38440155845832,7.575888777873741,89.75799030061322,1.4801299426365804,82.07645429228907
1481.4005333777816,1.8616902454303406,89.38446385697507,7.576721174598603,89.75801688853619,1.480279752387026,82.07575768106878
1481.550462538545,1.86187864109909,89.38452614288438,7.577553564687443,89.75804347040582,1.4804295610895535,82.07506106277991
1481.7003916993085,1.8620670367700396,89.38458841619006,7.578385948142276,89.75807004622428,1.4805793687441928,82.07436443742557
1481.8503208600719,1.8622554324431886,89.38465067689594,7.579218324965114,89.75809661599364,1.480729175350974,82.07366780500885
1482.0002500208352,1.8624438281185363,89.38471292500586,7.580050695157972,89.75812317971605,1.4808789809099263,82.07297116553283
1482.1501791815986,1.862632223796081,89.3847751605236,7.580883058722858,89.75814973739367,1.4810287854210795,82.0722745190006
1482.300108342362,1.8628206194758232,89.38483738345302,7.581715415661788,89.75817628902857,1.4811785888844635,82.07157786541525
1482.4500375031255,1.8630090151577627,89.38489959379793,7.582547765976771,89.75820283462289,1.4813283913001083,82.07088120477982
1482.5999666638888,1.8631974108418974,89.38496179156213,7.583380109669815,89.75822937417878,1.481478192668042,82.07018453709748
1482.7498958246522,1.863385806528227,89.38502397674948,7.584212446742925,89.75825590769833,1.4816279929882947,82.0694878623712
1482.8998249854155,1.8635742022167514,89.38508614936373,7.5850447771981155,89.75828243518369,1.4817777922608961,82.06879118060415
1483.0497541461789,1.86376259790747,89.38514830940875,7.585877101037392,89.75830895663694,1.481927590485876,82.06809449179936
1483.1996833069425,1.863950993600382,89.38521045688832,7.58670941826276,89.75833547206022,1.4820773876632631,82.0673977959599
1483.3496124677058,1.8641393892954858,89.38527259180624,7.587541728876226,89.75836198145566,1.4822271837930872,82.0667010930889
1483.4995416284692,1.864327784992782,89.38533471416635,7.588374032879789,89.75838848482536,1.4823769788753762,82.06600438318938
1483.6494707892325,1.8645161806922692,89.38539682397244,7.589206330275459,89.75841498217144,1.482526772910161,82.06530766626445
1483.7993999499959,1.8647045763939467,89.38545892122833,7.590038621065237,89.75844147349603,1.4826765658974703,82.06461094231715
1483.9493291107594,1.8648929720978147,89.38552100593779,7.590870905251126,89.7584679588012,1.4828263578373326,82.06391421135056
1484.0992582715228,1.8650813678038716,89.38558307810466,7.5917031828351265,89.75849443808912,1.4829761487297775,82.06321747336777
1484.2491874322861,1.8652697635121172,89.38564513773271,7.592535453819237,89.75852091136187,1.4831259385748339,82.06252072837184
1484.3991165930495,1.8654581592225503,89.38570718482575,7.593367718205462,89.75854737862154,1.4832757273725303,82.06182397636583
1484.5490457538128,1.8656465549351706,89.38576921938757,7.594199975995798,89.75857383987028,1.4834255151228974,82.0611272173528
1484.6989749145764,1.8658349506499783,89.38583124142198,7.595032227192243,89.75860029511017,1.4835753018259623,82.06043045133586
1484.8489040753398,1.8660233463669713,89.38589325093277,7.5958644717967925,89.75862674434335,1.4837250874817547,82.05973367831803
1484.998833236103,1.86621174208615,89.38595524792373,7.596696709811446,89.75865318757188,1.4838748720903023,82.05903689830237
1485.1487623968665,1.8664001378075128,89.38601723239866,7.597528941238197,89.7586796247979,1.4840246556516354,82.05834011129197
1485.29869155763,1.8665885335310592,89.38607920436132,7.598361166079042,89.75870605602351,1.4841744381657818,82.05764331728989
1485.4486207183934,1.8667769292567897,89.38614116381555,7.599193384335974,89.75873248125082,1.4843242196327706,82.05694651629916
1485.5985498791567,1.8669653249847022,89.38620311076508,7.600025596010989,89.7587589004819,1.48447400005263,82.05624970832287
1485.74847903992,1.867153720714797,89.38626504521373,7.600857801106074,89.75878531371886,1.484623779425389,82.05555289336408
1485.8984082006834,1.867342116447073,89.38632696716529,7.601689999623226,89.75881172096385,1.4847735577510761,82.05485607142582
1486.048337361447,1.8675305121815298,89.3863888766235,7.602522191564436,89.7588381222189,1.48492333502972,82.05415924251116
1486.1982665222104,1.867718907918166,89.38645077359217,7.60335437693169,89.75886451748616,1.4850731112613484,82.05346240662317
1486.3481956829737,1.867907303656982,89.38651265807509,7.604186555726978,89.7588909067677,1.4852228864459904,82.05276556376486
1486.498124843737,1.8680956993979765,89.38657453007602,7.605018727952292,89.75891729006563,1.4853726605836737,82.05206871393935
1486.6480540045004,1.868284095141149,89.38663638959875,7.605850893609617,89.75894366738203,1.4855224336744275,82.05137185714963
1486.797983165264,1.8684724908864985,89.38669823664702,7.606683052700939,89.75897003871901,1.4856722057182796,82.05067499339879
1486.9479123260273,1.8686608866340249,89.38676007122463,7.607515205228246,89.75899640407867,1.4858219767152583,82.04997812268984
1487.0978414867907,1.8688492823837273,89.38682189333535,7.608347351193523,89.75902276346308,1.4859717466653917,82.04928124502585
1487.247770647554,1.869037678135605,89.38688370298296,7.609179490598753,89.75904911687434,1.4861215155687086,82.04858436040986
1487.3976998083174,1.8692260738896576,89.38694550017121,7.610011623445923,89.75907546431455,1.4862712834252358,82.04788746884496
1487.547628969081,1.8694144696458848,89.38700728490387,7.610843749737012,89.75910180578578,1.4864210502350033,82.04719057033414
1487.6975581298443,1.8696028654042842,89.3870690571847,7.611675869474006,89.75912814129013,1.4865708159980369,82.04649366488046
1487.8474872906077,1.869791261164857,89.38713081701748,7.612507982658881,89.7591544708297,1.4867205807143662,82.04579675248695
1487.997416451371,1.869979656927601,89.38719256440596,7.6133400892936205,89.75918079440656,1.486870344384018,82.04509983315667
1488.1473456121344,1.8701680526925173,89.3872542993539,7.614172189380204,89.75920711202279,1.487020107007021,82.04440290689266
1488.297274772898,1.8703564484596045,89.38731602186508,7.615004282920614,89.75923342368048,1.4871698685834034,82.04370597369797
1488.4472039336613,1.8705448442288615,89.38737773194322,7.615836369916824,89.75925972938174,1.487319629113192,82.0430090335756
1488.5971330944246,1.8707332400002876,89.38743942959212,7.616668450370811,89.75928602912862,1.487469388596415,82.04231208652863
1488.747062255188,1.8709216357738832,89.38750111481548,7.617500524284553,89.75931232292321,1.4876191470331002,82.04161513256005
1488.8969914159516,1.8711100315496465,89.38756278761711,7.618332591660028,89.7593386107676,1.4877689044232756,82.04091817167294
1489.046920576715,1.8712984273275775,89.38762444800072,7.619164652499207,89.75936489266384,1.4879186607669674,82.04022120387032
1489.1968497374783,1.8714868231076744,89.3876860959701,7.619996706804063,89.75939116861404,1.4880684160642044,82.0395242291552
1489.3467788982416,1.8716752188899382,89.38774773152895,7.620828754576575,89.75941743862028,1.4882181703150144,82.03882724753065
1489.496708059005,1.8718636146743672,89.38780935468105,7.621660795818712,89.7594437026846,1.4883679235194243,82.03813025899966
1489.6466372197685,1.872052010460962,89.38787096543015,7.622492830532447,89.75946996080913,1.488517675677462,82.03743326356528
1489.7965663805319,1.87224040624972,89.38793256377996,7.623324858719747,89.75949621299588,1.4886674267891544,82.03673626123054
1489.9464955412952,1.8724288020406419,89.38799414973427,7.624156880382588,89.75952245924698,1.4888171768545286,82.03603925199847
1490.0964247020586,1.8726171978337267,89.38805572329677,7.624988895522935,89.75954869956448,1.488966925873613,82.0353422358721
1490.246353862822,1.8728055936289736,89.38811728447124,7.625820904142759,89.75957493395045,1.4891166738464343,82.03464521285441
1490.3962830235855,1.8729939894263825,89.38817883326139,7.626652906244027,89.75960116240695,1.4892664207730193,82.03394818294848
1490.5462121843489,1.8731823852259517,89.38824036967098,7.627484901828704,89.75962738493607,1.4894161666533963,82.03325114615731
1490.6961413451122,1.8733707810276818,89.38830189370374,7.628316890898759,89.75965360153987,1.4895659114875914,82.03255410248391
1490.8460705058756,1.8735591768315711,89.38836340536339,7.629148873456156,89.7596798122204,1.4897156552756319,82.03185705193134
1490.995999666639,1.8737475726376194,89.38842490465368,7.629980849502862,89.75970601697976,1.4898653980175454,82.03115999450259
1491.1459288274025,1.8739359684458268,89.38848639157831,7.630812819040838,89.75973221582001,1.4900151397133583,82.03046293020066
1491.2958579881658,1.8741243642561913,89.38854786614104,7.6316447820720485,89.7597584087432,1.4901648803630985,82.0297658590286
1491.4457871489292,1.8743127600687128,89.3886093283456,7.632476738598453,89.75978459575138,1.4903146199667914,82.0290687809894
1491.5957163096925,1.8745011558833904,89.38867077819567,7.633308688622015,89.75981077684666,1.4904643585244655,82.02837169608611
1491.745645470456,1.874689551700224,89.38873221569503,7.634140632144696,89.75983695203107,1.4906140960361471,82.02767460432172
1491.8955746312195,1.8748779475192128,89.38879364084738,7.634972569168455,89.75986312130665,1.490763832501862,82.02697750569925
1492.0455037919828,1.8750663433403558,89.38885505365644,7.635804499695249,89.75988928467551,1.4909135679216392,82.0262804002217
1492.1954329527462,1.8752547391636527,89.38891645412593,7.636636423727039,89.75991544213967,1.4910633022955029,82.02558328789208
1492.3453621135095,1.8754431349891028,89.38897784225956,7.637468341265782,89.75994159370119,1.4912130356234814,82.02488616871344
1492.495291274273,1.8756315308167057,89.38903921806109,7.63830025231344,89.75996773936215,1.4913627679056007,82.02418904268873
1492.6452204350364,1.8758199266464601,89.38910058153418,7.6391321568719555,89.7599938791246,1.491512499141888,82.02349190982099
1492.7951495957998,1.8760083224783655,89.38916193268255,7.639964054943294,89.76002001299058,1.491662229332369,82.02279477011322
1492.9450787565631,1.8761967183124217,89.38922327150996,7.6407959465294075,89.76004614096213,1.491811958477071,82.02209762356844
1493.0950079173265,1.8763851141486272,89.38928459802008,7.641627831632247,89.76007226304135,1.491961686576019,82.02140047018963
1493.24493707809,1.8765735099869831,89.38934591221664,7.642459710253773,89.76009837923027,1.492111413629242,82.02070330997981
1493.3948662388534,1.876761905827487,89.38940721410331,7.64329158239593,89.76012448953092,1.4922611396367644,82.02000614294198
1493.5447953996168,1.8769503016701383,89.38946850368386,7.644123448060672,89.76015059394538,1.4924108645986127,82.01930896907912
1493.69472456038,1.8771386975149376,89.38952978096194,7.644955307249946,89.76017669247568,1.4925605885148137,82.01861178839425
1493.8446537211435,1.8773270933618833,89.38959104594127,7.645787159965707,89.76020278512388,1.4927103113853937,82.01791460089038
1493.994582881907,1.8775154892109756,89.38965229862558,7.646619006209902,89.76022887189202,1.4928600332103794,82.01721740657048
1494.1445120426704,1.8777038850622125,89.38971353901852,7.647450845984477,89.76025495278215,1.4930097539897949,82.01652020543757
1494.2944412034337,1.877892280915594,89.38977476712384,7.648282679291378,89.76028102779631,1.4931594737236684,82.01582299749464
1494.444370364197,1.87808067677112,89.38983598294519,7.649114506132557,89.76030709693654,1.493309192412025,82.01512578274468
1494.5942995249604,1.8782690726287894,89.38989718648631,7.649946326509957,89.76033316020491,1.4934589100548916,82.01442856119067
1494.744228685724,1.878457468488602,89.38995837775086,7.650778140425525,89.76035921760342,1.4936086266522937,82.01373133283562
1494.8941578464874,1.8786458643505561,89.39001955674256,7.651609947881201,89.76038526913415,1.4937583422042566,82.01303409768252
1495.0440870072507,1.8788342602146515,89.39008072346509,7.652441748878929,89.76041131479913,1.4939080567108072,82.01233685573436
1495.194016168014,1.8790226560808883,89.39014187792212,7.653273543420656,89.76043735460037,1.4940577701719706,82.01163960699412
1495.3439453287776,1.8792110519492655,89.39020302011738,7.654105331508319,89.76046338853995,1.4942074825877736,82.0109423514648
1495.493874489541,1.8793994478197817,89.39026415005452,7.654937113143863,89.76048941661988,1.4943571939582405,82.01024508914938
1495.6438036503043,1.879587843692437,89.39032526773725,7.655768888329224,89.76051543884222,1.4945069042833985,82.00954782005084
1495.7937328110677,1.8797762395672302,89.39038637316924,7.656600657066344,89.76054145520898,1.4946566135632726,82.00885054417218
1495.943661971831,1.8799646354441617,89.39044746635419,7.6574324193571615,89.7605674657222,1.4948063217978889,82.00815326151637
1496.0935911325946,1.8801530313232302,89.39050854729577,7.658264175203618,89.76059347038392,1.4949560289872723,82.0074559720864
1496.243520293358,1.8803414272044348,89.39056961599763,7.659095924607645,89.76061946919619,1.4951057351314492,82.00675867588525
1496.3934494541213,1.8805298230877752,89.39063067246352,7.6599276675711785,89.76064546216101,1.4952554402304448,82.0060613729159
1496.5433786148847,1.88071821897325,89.39069171669705,7.66075940409616,89.76067144928044,1.4954051442842835,82.00536406318133
1496.693307775648,1.8809066148608602,89.39075274870193,7.661591134184519,89.76069743055646,1.495554847292993,82.00466674668452
1496.8432369364116,1.8810950107506037,89.39081376848183,7.662422857838192,89.76072340599116,1.4957045492565968,82.00396942342844
1496.993166097175,1.8812834066424804,89.39087477604042,7.663254575059112,89.76074937558654,1.4958542501751213,82.00327209341607
1497.1430952579383,1.8814718025364894,89.39093577138136,7.664086285849212,89.76077533934462,1.496003950048591,82.0025747566504
1497.2930244187016,1.8816601984326304,89.39099675450834,7.664917990210422,89.76080129726743,1.4961536488770317,82.00187741313438
1497.442953579465,1.881848594330903,89.391057725425,7.665749688144673,89.760827249357,1.496303346660469,82.001180062871
1497.5928827402286,1.8820369902313059,89.39111868413502,7.666581379653902,89.76085319561535,1.4964530433989274,82.0004827058632
1497.742811900992,1.882225386133839,89.39117963064209,7.667413064740028,89.76087913604452,1.4966027390924324,81.99978534211401
1497.8927410617553,1.882413782038501,89.39124056494984,7.668244743404986,89.7609050706465,1.4967524337410087,81.99908797162635
1498.0426702225186,1.8826021779452915,89.39130148706195,7.6690764156507,89.76093099942334,1.4969021273446823,81.99839059440322
1498.192599383282,1.8827905738542101,89.39136239698207,7.6699080814791,89.76095692237703,1.4970518199034772,81.99769321044755
1498.3425285440455,1.8829789697652566,89.39142329471387,7.670739740892114,89.76098283950961,1.4972015114174195,81.99699581976233
1498.4924577048089,1.8831673656784294,89.391484180261,7.671571393891664,89.76100875082312,1.4973512018865327,81.99629842235053
1498.6423868655722,1.8833557615937282,89.39154505362713,7.6724030404796775,89.76103465631952,1.4975008913108427,81.99560101821511
1498.7923160263356,1.8835441575111527,89.3916059148159,7.673234680658073,89.76106055600088,1.497650579690374,81.99490360735903
1498.9422451870992,1.8837325534307026,89.39166676383095,7.674066314428782,89.76108644986918,1.4978002670251522,81.99420618978526
1499.0921743478625,1.8839209493523759,89.39172760067596,7.674897941793722,89.76111233792646,1.4979499533152012,81.99350876549674
1499.2421035086259,1.8841093452761732,89.39178842535458,7.675729562754815,89.76113822017473,1.4980996385605456,81.99281133449647
1499.3920326693892,1.8842977412020931,89.39184923787045,7.676561177313982,89.76116409661599,1.4982493227612108,81.99211389678736
1499.5419618301526,1.8844861371301351,89.39191003822721,7.677392785473143,89.76118996725225,1.4983990059172205,81.9914164523724
1499.6918909909161,1.8846745330602994,89.39197082642852,7.678224387234221,89.76121583208551,1.4985486880286008,81.99071900125455
1499.8418201516795,1.884862928992584,89.392031602478,7.679055982599128,89.76124169111783,1.498698369095375,81.99002154343675
1499.9917493124428,1.8850513249269898,89.39209236637932,7.679887571569789,89.76126754435116,1.4988480491175677,81.98932407892195
1500.1416784732062,1.8852397208635143,89.39215311813612,7.680719154148116,89.76129339178755,1.4989977280952038,81.98862660771313
1500.2916076339695,1.8854281168021587,89.39221385775204,7.681550730336027,89.76131923342898,1.4991474060283079,81.98792912981322
1500.441536794733,1.8856165127429219,89.3922745852307,7.68238230013544,89.76134506927745,1.4992970829169048,81.98723164522518
1500.5914659554965,1.8858049086858022,89.39233530057575,7.683213863548263,89.761370899335,1.4994467587610174,81.98653415395195
1500.7413951162598,1.885993304630799,89.39239600379082,7.684045420576418,89.76139672360362,1.4995964335606704,81.98583665599651
1500.8913242770232,1.8861817005779133,89.39245669487956,7.684876971221813,89.7614225420853,1.4997461073158895,81.98513915136176
1501.0412534377865,1.8863700965271437,89.39251737384559,7.685708515486365,89.76144835478203,1.4998957800266979,81.98444164005068
1501.19118259855,1.8865584924784895,89.39257804069256,7.6865400533719805,89.76147416169586,1.5000454516931196,81.98374412206623
1501.3411117593134,1.8867468884319494,89.39263869542407,7.687371584880575,89.76149996282875,1.5001951223151795,81.98304659741132
1501.4910409200768,1.8869352843875238,89.39269933804377,7.688203110014056,89.7615257581827,1.5003447918929005,81.98234906608891
1501.6409700808401,1.8871236803452112,89.39275996855528,7.689034628774333,89.76155154775972,1.5004944604263077,81.98165152810195
1501.7908992416035,1.8873120763050113,89.39282058696223,7.689866141163318,89.76157733156181,1.500644127915425,81.98095398345338
1501.940828402367,1.887500472266924,89.39288119326824,7.690697647182913,89.76160310959096,1.5007937943602758,81.98025643214612
1502.0907575631304,1.8876888682309478,89.39294178747694,7.6915291468350295,89.76162888184916,1.500943459760885,81.97955887418314
1502.2406867238938,1.8878772641970825,89.39300236959194,7.692360640121576,89.76165464833844,1.5010931241172758,81.97886130956736
1502.390615884657,1.8880656601653276,89.39306293961687,7.693192127044451,89.76168040906073,1.501242787429472,81.97816373830173
1502.5405450454207,1.8882540561356829,89.39312349755535,7.694023607605567,89.76170616401808,1.5013924496974982,81.97746616038917
1502.690474206184,1.8884424521081458,89.39318404341098,7.694855081806825,89.76173191321246,1.5015421109213773,81.97676857583262
1502.8404033669474,1.8886308480827179,89.3932445771874,7.695686549650124,89.76175765664584,1.5016917711011335,81.97607098463504
1502.9903325277107,1.8888192440593976,89.3933050988882,7.696518011137376,89.76178339432025,1.501841430236791,81.97537338679935
1503.140261688474,1.8890076400381843,89.39336560851702,7.697349466270473,89.76180912623765,1.501991088328372,81.97467578232846
1503.2901908492377,1.8891960360190774,89.39342610607746,7.6981809150513225,89.76183485240003,1.5021407453759008,81.97397817122533
1503.440120010001,1.8893844320020765,89.3934865915731,7.6990123574818226,89.7618605728094,1.502290401379402,81.97328055349286
1503.5900491707644,1.8895728279871808,89.3935470650076,7.699843793563873,89.76188628746772,1.5024400563388978,81.972582929134
1503.7399783315277,1.8897612239743893,89.39360752638453,7.700675223299375,89.76191199637698,1.5025897102544121,81.9718852981517
1503.889907492291,1.8899496199637018,89.3936679757075,7.7015066466902224,89.76193769953917,1.502739363125969,81.97118766054886
1504.0398366530546,1.8901380159551184,89.39372841298015,7.702338063738315,89.76196339695629,1.5028890149535916,81.9704900163284
1504.189765813818,1.890326411948637,89.39378883820605,7.703169474445552,89.7619890886303,1.5030386657373023,81.96979236549328
1504.3396949745813,1.8905148079442577,89.39384925138879,7.704000878813822,89.76201477456317,1.5031883154771255,81.96909470804637
1504.4896241353447,1.8907032039419798,89.39390965253199,7.704832276845026,89.7620404547569,1.5033379641730844,81.96839704399063
1504.639553296108,1.8908915999418028,89.39397004163925,7.705663668541057,89.76206612921348,1.5034876118252016,81.967699373329
1504.7894824568716,1.8910799959437254,89.39403041871415,7.706495053903806,89.76209179793487,1.5036372584335012,81.96700169606434
1504.939411617635,1.8912683919477482,89.39409078376032,7.7073264329351705,89.76211746092305,1.5037869039980054,81.96630401219963
1505.0893407783983,1.8914567879538693,89.39415113678132,7.708157805637036,89.76214311818,1.5039365485187381,81.96560632173777
1505.2392699391617,1.8916451839620896,89.39421147778074,7.708989172011301,89.7621687697077,1.5040861919957225,81.96490862468167
1505.389199099925,1.8918335799724064,89.3942718067622,7.709820532059853,89.7621944155081,1.504235834428981,81.96421092103425
1505.5391282606886,1.8920219759848214,89.39433212372928,7.71065188578458,89.76222005558323,1.5043854758185373,81.96351321079842
1505.689057421452,1.8922103719993324,89.39439242868556,7.711483233187374,89.76224568993499,1.5045351161644132,81.96281549397712
1505.8389865822153,1.8923987680159384,89.39445272163464,7.712314574270118,89.76227131856541,1.5046847554666325,81.96211777057323
1505.9889157429786,1.8925871640346403,89.39451300258008,7.713145909034705,89.76229694147644,1.5048343937252187,81.96142004058967
1506.1388449037422,1.8927755600554366,89.3945732715255,7.713977237483022,89.76232255867004,1.5049840309401936,81.96072230402939
1506.2887740645056,1.892963956078327,89.39463352847444,7.714808559616952,89.7623481701482,1.5051336671115807,81.96002456089525
1506.438703225269,1.8931523521033105,89.39469377343053,7.715639875438381,89.76237377591286,1.5052833022394014,81.95932681119018
1506.5886323860323,1.8933407481303866,89.3947540063973,7.716471184949193,89.76239937596603,1.5054329363236798,81.95862905491708
1506.7385615467956,1.8935291441595548,89.39481422737838,7.717302488151273,89.76242497030964,1.505582569364439,81.95793129207888
1506.8884907075592,1.8937175401908144,89.39487443637731,7.718133785046505,89.76245055894566,1.5057322013617005,81.95723352267848
1507.0384198683225,1.8939059362241644,89.39493463339767,7.718965075636766,89.76247614187608,1.5058818323154866,81.95653574671877
1507.1883490290859,1.8940943322596044,89.39499481844304,7.719796359923943,89.76250171910283,1.5060314622258213,81.95583796420267
1507.3382781898492,1.8942827282971348,89.395054991517,7.7206276379099155,89.7625272906279,1.506181091092726,81.95514017513308
1507.4882073506126,1.894471124336753,89.3951151526231,7.721458909596564,89.76255285645324,1.506330718916223,81.9544423795129
1507.6381365113762,1.8946595203784604,89.39517530176495,7.7222901749857655,89.76257841658081,1.5064803456963367,81.953744577345
1507.7880656721395,1.8948479164222556,89.39523543894607,7.723121434079401,89.76260397101257,1.5066299714330869,81.95304676863235
1507.9379948329029,1.8950363124681369,89.39529556417007,7.723952686879347,89.76262951975049,1.5067795961264974,81.9523489533778
1508.0879239936662,1.8952247085161056,89.39535567744048,7.724783933387477,89.76265506279651,1.5069292197765902,81.95165113158423
1508.2378531544296,1.8954131045661593,89.39541577876089,7.725615173605677,89.7626806001526,1.507078842383388,81.9509533032546
1508.3877823151931,1.895601500618298,89.39547586813485,7.726446407535811,89.7627061318207,1.5072284639469122,81.95025546839176
1508.5377114759565,1.8957898966725222,89.39553594556592,7.727277635179759,89.76273165780282,1.507378084467186,81.9495576269986
1508.6876406367198,1.8959782927288296,89.39559601105768,7.7281088565394,89.76275717810083,1.5075277039442305,81.94885977907806
1508.8375697974832,1.8961666887872204,89.39565606461365,7.728940071616599,89.76278269271675,1.5076773223780686,81.94816192463298
1508.9874989582468,1.8963550848476942,89.39571610623743,7.729771280413235,89.7628082016525,1.5078269397687225,81.94746406366629
