frequency_hz,linear_triplen_check_grid_ohm,linear_triplen_check_grid_angle_deg,linear_triplen_check_filter_ohm,linear_triplen_check_filter_angle_deg,linear_triplen_check_pcc_ohm,linear_triplen_check_pcc_angle_deg
1509.13742811901,1.8965434809102502,89.39577613593255,7.7306024829311735,89.76283370491005,1.5079765561162137,81.94676619618086
1509.2873572797735,1.896731876974887,89.39583615370255,7.731433679172289,89.76285920249134,1.5081261714205638,81.9460683221796
1509.4372864405368,1.8969202730416048,89.39589615955103,7.732264869138454,89.76288469439832,1.5082757856817959,81.94537044166536
1509.5872156013002,1.897108669110403,89.3959561534815,7.733096052831534,89.76291018063294,1.5084253988999314,81.94467255464107
1509.7371447620637,1.8972970651812806,89.39601613549755,7.733927230253402,89.76293566119716,1.5085750110749925,81.9439746611096
1509.887073922827,1.8974854612542373,89.39607610560267,7.734758401405921,89.76296113609291,1.5087246222069997,81.94327676107385
1510.0370030835904,1.897673857329272,89.39613606380047,7.73558956629096,89.76298660532215,1.508874232295976,81.94257885453666
1510.1869322443538,1.8978622534063845,89.39619601009444,7.73642072491039,89.76301206888681,1.5090238413419437,81.94188094150097
1510.3368614051171,1.898050649485575,89.39625594448816,7.737251877266072,89.76303752678885,1.5091734493449231,81.94118302196964
1510.4867905658807,1.8982390455668414,89.39631586698518,7.738083023359874,89.7630629790302,1.5093230563049367,81.94048509594553
1510.636719726644,1.8984274416501832,89.39637577758901,7.73891416319366,89.76308842561282,1.5094726622220063,81.93978716343156
1510.7866488874074,1.8986158377356006,89.39643567630321,7.739745296769289,89.76311386653863,1.5096222670961534,81.93908922443057
1510.9365780481708,1.8988042338230928,89.39649556313132,7.740576424088631,89.7631393018096,1.5097718709273988,81.93839127894547
1511.086507208934,1.8989926299126583,89.39655543807687,7.741407545153539,89.76316473142764,1.5099214737157647,81.93769332697913
1511.2364363696977,1.899181026004298,89.3966153011434,7.742238659965889,89.7631901553947,1.5100710754612727,81.93699536853441
1511.386365530461,1.8993694220980102,89.39667515233444,7.743069768527527,89.76321557371271,1.5102206761639443,81.93629740361422
1511.5362946912244,1.8995578181937949,89.39673499165353,7.74390087084032,89.76324098638365,1.5103702758238,81.9355994322214
1511.6862238519877,1.8997462142916506,89.3967948191042,7.744731966906126,89.7632663934094,1.5105198744408619,81.93490145435884
1511.836153012751,1.8999346103915775,89.39685463468999,7.745563056726803,89.76329179479193,1.5106694720151512,81.9342034700294
1511.9860821735147,1.9001230064935748,89.3969144384144,7.74639414030421,89.76331719053316,1.5108190685466893,81.93350547923596
1512.136011334278,1.9003114025976415,89.39697423028097,7.747225217640206,89.76334258063503,1.5109686640354976,81.9328074819814
1512.2859404950414,1.900499798703777,89.39703401029325,7.748056288736637,89.76336796509945,1.5111182584815965,81.93210947826859
1512.4358696558047,1.900688194811982,89.39709377845475,7.748887353595372,89.7633933439284,1.5112678518850078,81.93141146810038
1512.5857988165683,1.900876590922254,89.39715353476898,7.749718412218259,89.76341871712377,1.5114174442457526,81.93071345147963
1512.7357279773316,1.9010649870345937,89.39721327923947,7.750549464607152,89.7634440846875,1.5115670355638522,81.93001542840923
1512.885657138095,1.9012533831490002,89.39727301186974,7.751380510763908,89.76346944662151,1.5117166258393275,81.92931739889205
1513.0355862988583,1.9014417792654716,89.39733273266333,7.752211550690374,89.76349480292777,1.5118662150721986,81.92861936293095
1513.1855154596217,1.9016301753840095,89.39739244162372,7.753042584388406,89.76352015360816,1.512015803262488,81.92792132052877
1513.3354446203853,1.9018185715046119,89.39745213875447,7.753873611859853,89.76354549866464,1.5121653904102157,81.92722327168839
1513.4853737811486,1.9020069676272777,89.39751182405905,7.754704633106566,89.7635708380991,1.5123149765154023,81.92652521641267
1513.635302941912,1.9021953637520082,89.39757149754101,7.755535648130394,89.76359617191349,1.5124645615780699,81.92582715470448
1513.7852321026753,1.9023837598788012,89.39763115920384,7.756366656933186,89.76362150010974,1.512614145598238,81.92512908656666
1513.9351612634387,1.902572156007656,89.39769080905107,7.7571976595167955,89.76364682268975,1.512763728575928,81.92443101200207
1514.0850904242022,1.9027605521385735,89.3977504470862,7.758028655883063,89.76367213965545,1.5129133105111605,81.92373293101359
1514.2350195849656,1.9029489482715516,89.39781007331271,7.7588596460338355,89.76369745100877,1.5130628914039566,81.92303484360406
1514.384948745729,1.9031373444065904,89.39786968773416,7.759690629970964,89.76372275675162,1.5132124712543364,81.92233674977632
1514.5348779064923,1.9033257405436887,89.39792929035403,7.7605216076962895,89.76374805688593,1.5133620500623204,81.92163864953325
1514.6848070672556,1.9035141366828465,89.3979888811758,7.761352579211659,89.7637733514136,1.5135116278279297,81.9209405428777
1514.8347362280192,1.9037025328240629,89.39804846020301,7.762183544518914,89.76379864033656,1.5136612045511846,81.9202424298125
1514.9846653887826,1.9038909289673374,89.39810802743914,7.763014503619898,89.76382392365673,1.513810780232106,81.91954431034053
1515.134594549546,1.904079325112669,89.39816758288771,7.763845456516456,89.76384920137603,1.5139603548707132,81.91884618446464
1515.2845237103093,1.9042677212600578,89.3982271265522,7.764676403210426,89.76387447349637,1.514109928467028,81.91814805218765
1515.4344528710726,1.9044561174095027,89.3982866584361,7.765507343703653,89.76389974001964,1.51425950102107,81.91744991351241
1515.5843820318362,1.9046445135610035,89.39834617854292,7.766338277997974,89.76392500094778,1.51440907253286,81.9167517684418
1515.7343111925995,1.9048329097145589,89.39840568687616,7.767169206095226,89.7639502562827,1.514558643002418,81.91605361697864
1515.8842403533629,1.905021305870169,89.3984651834393,7.768000127997255,89.76397550602631,1.514708212429764,81.91535545912579
1516.0341695141262,1.9052097020278322,89.39852466823584,7.768831043705891,89.7640007501805,1.5148577808149184,81.91465729488608
1516.1840986748898,1.9053980981875491,89.39858414126927,7.769661953222979,89.76402598874722,1.5150073481579014,81.91395912426236
1516.3340278356532,1.9055864943493188,89.39864360254306,7.770492856550348,89.76405122172834,1.5151569144587336,81.91326094725748
1516.4839569964165,1.9057748905131398,89.39870305206072,7.771323753689841,89.76407644912578,1.515306479717435,81.91256276387428
1516.6338861571799,1.9059632866790122,89.39876248982574,7.772154644643288,89.76410167094146,1.5154560439340246,81.91186457411557
1516.7838153179432,1.906151682846936,89.39882191584158,7.772985529412525,89.76412688717727,1.515605607108524,81.91116637798422
1516.9337444787068,1.9063400790169096,89.39888133011175,7.773816407999387,89.76415209783511,1.515755169240952,81.91046817548308
1517.0836736394701,1.9065284751889324,89.3989407326397,7.774647280405702,89.76417730291689,1.5159047303313293,81.90976996661493
1517.2336028002335,1.9067168713630047,89.39900012342893,7.775478146633306,89.76420250242454,1.5160542903796757,81.90907175138267
1517.3835319609968,1.906905267539125,89.39905950248293,7.776309006684033,89.76422769635992,1.5162038493860106,81.9083735297891
1517.5334611217602,1.9070936637172922,89.39911886980516,7.777139860559706,89.76425288472497,1.516353407350354,81.90767530183707
1517.6833902825238,1.9072820598975075,89.39917822539911,7.777970708262165,89.76427806752157,1.516502964272726,81.90697706752938
1517.833319443287,1.9074704560797688,89.39923756926824,7.77880154979323,89.76430324475162,1.5166525201531464,81.90627882686891
1517.9832486040505,1.9076588522640765,89.39929690141602,7.779632385154734,89.764328416417,1.5168020749916344,81.90558057985848
1518.1331777648138,1.907847248450429,89.39935622184595,7.780463214348505,89.76435358251965,1.5169516287882099,81.90488232650088
1518.2831069255772,1.9080356446388262,89.39941553056147,7.7812940373763695,89.76437874306144,1.517101181542893,81.90418406679898
1518.4330360863407,1.9082240408292679,89.39947482756607,7.782124854240154,89.76440389804426,1.5172507332557028,81.9034858007556
1518.582965247104,1.9084124370217523,89.39953411286322,7.782955664941684,89.76442904747003,1.517400283926659,81.90278752837355
1518.7328944078674,1.9086008332162796,89.39959338645637,7.783786469482783,89.76445419134063,1.5175498335557813,81.90208924965567
1518.8828235686308,1.9087892294128495,89.39965264834898,7.784617267865277,89.76447932965796,1.5176993821430886,81.9013909646048
1519.0327527293941,1.9089776256114614,89.39971189854455,7.7854480600909906,89.76450446242389,1.5178489296886006,81.90069267322373
1519.1826818901577,1.909166021812114,89.39977113704651,7.786278846161747,89.76452958964035,1.5179984761923382,81.8999943755153
1519.332611050921,1.909354418014807,89.39983036385833,7.7871096260793635,89.76455471130919,1.5181480216543188,81.89929607148234
1519.4825402116844,1.9095428142195396,89.39988957898348,7.787940399845662,89.76457982743233,1.5182975660745623,81.89859776112768
1519.6324693724478,1.9097312104263113,89.3999487824254,7.788771167462471,89.76460493801164,1.5184471094530876,81.89789944445408
1519.7823985332113,1.9099196066351218,89.40000797418755,7.789601928931601,89.76463004304902,1.5185966517899148,81.89720112146445
1519.9323276939747,1.910108002845971,89.40006715427342,7.790432684254877,89.76465514254636,1.518746193085063,81.89650279216154
1520.082256854738,1.9102963990588568,89.4001263226864,7.791263433434113,89.76468023650554,1.518895733338551,81.89580445654818
1520.2321860155014,1.9104847952737798,89.40018547943001,7.79209417647113,89.76470532492844,1.5190452725503985,81.8951061146272
1520.3821151762647,1.9106731914907387,89.40024462450768,7.792924913367745,89.76473040781697,1.519194810720624,81.89440776640141
1520.5320443370283,1.9108615877097335,89.40030375792283,7.793755644125774,89.76475548517298,1.519344347849247,81.89370941187362
1520.6819734977917,1.9110499839307633,89.40036287967894,7.794586368747032,89.76478055699837,1.5194938839362857,81.89301105104664
1520.831902658555,1.911238380153827,89.40042198977945,7.795417087233336,89.76480562329502,1.5196434189817603,81.8923126839233
1520.9818318193184,1.9114267763789252,89.4004810882278,7.796247799586493,89.7648306840648,1.5197929529856893,81.89161431050638
1521.1317609800817,1.9116151726060562,89.40054017502744,7.797078505808327,89.76485573930964,1.5199424859480903,81.89091593079873
1521.2816901408453,1.9118035688352197,89.40059925018183,7.797909205900642,89.76488078903134,1.5200920178689845,81.89021754480312
1521.4316193016086,1.9119919650664152,89.40065831369438,7.798739899865256,89.76490583323184,1.5202415487483896,81.8895191525224
1521.581548462372,1.9121803612996422,89.40071736556857,7.799570587703976,89.76493087191301,1.5203910785863237,81.88882075395932
1521.7314776231353,1.9123687575349002,89.40077640580779,7.800401269418615,89.76495590507668,1.5205406073828067,81.88812234911676
1521.8814067838987,1.912557153772188,89.40083543441553,7.801231945010983,89.76498093272478,1.5206901351378574,81.88742393799744
1522.0313359446623,1.912745550011506,89.40089445139517,7.802062614482889,89.76500595485918,1.5208396618514939,81.88672552060423
1522.1812651054256,1.9129339462528525,89.4009534567502,7.802893277836138,89.76503097148172,1.5209891875237342,81.88602709693993
1522.331194266189,1.9131223424962276,89.40101245048403,7.8037239350725445,89.76505598259429,1.5211387121545978,81.8853286670073
1522.4811234269523,1.9133107387416304,89.40107143260009,7.804554586193908,89.76508098819879,1.521288235744103,81.88463023080917
1522.6310525877159,1.91349913498906,89.4011304031018,7.805385231202042,89.76510598829705,1.521437758292269,81.88393178834833
1522.7809817484792,1.9136875312385166,89.40118936199264,7.806215870098746,89.76513098289095,1.5215872797991137,81.88323333962758
1522.9309109092426,1.9138759274899988,89.40124830927599,7.807046502885826,89.76515597198238,1.5217368002646547,81.88253488464973
1523.080840070006,1.9140643237435069,89.40130724495528,7.8078771295650915,89.7651809555732,1.521886319688912,81.88183642341758
1523.2307692307693,1.9142527199990396,89.40136616903395,7.80870775013834,89.76520593366529,1.5220358380719041,81.88113795593391
1523.3806983915329,1.9144411162565973,89.40142508151544,7.80953836460738,89.76523090626048,1.5221853554136475,81.88043948220151
1523.5306275522962,1.9146295125161776,89.40148398240315,7.810368972974007,89.76525587336066,1.5223348717141618,81.87974100222318
1523.6805567130596,1.9148179087777808,89.4015428717005,7.811199575240026,89.7652808349677,1.5224843869734657,81.87904251600175
1523.830485873823,1.9150063050414066,89.40160174941093,7.812030171407235,89.76530579108346,1.5226339011915757,81.87834402353995
1523.9804150345863,1.9151947013070545,89.40166061553784,7.812860761477436,89.76533074170982,1.5227834143685117,81.87764552484062
1524.1303441953498,1.9153830975747241,89.40171947008464,7.813691345452434,89.7653556868486,1.5229329265042915,81.87694701990652
1524.2802733561132,1.9155714938444133,89.40177831305479,7.8145219233340155,89.76538062650171,1.5230824375989322,81.87624850874046
1524.4302025168765,1.915759890116123,89.40183714445166,7.815352495123987,89.76540556067098,1.523231947652453,81.87554999134521
1524.5801316776399,1.915948286389852,89.40189596427868,7.816183060824144,89.76543048935828,1.5233814566648718,81.87485146772357
1524.7300608384032,1.9161366826655999,89.40195477253928,7.81701362043628,89.76545541256547,1.5235309646362059,81.87415293787834
1524.8799899991668,1.9163250789433663,89.40201356923684,7.817844173962197,89.76548033029441,1.5236804715664747,81.87345440181227
1525.0299191599302,1.9165134752231499,89.4020723543748,7.81867472140368,89.76550524254696,1.5238299774556945,81.87275585952817
1525.1798483206935,1.9167018715049509,89.40213112795652,7.81950526276253,89.76553014932496,1.5239794823038837,81.87205731102883
1525.3297774814569,1.9168902677887678,89.40218988998548,7.82033579804054,89.7655550506303,1.5241289861110605,81.871358756317
1525.4797066422202,1.917078664074601,89.40224864046503,7.821166327239504,89.76557994646481,1.5242784888772423,81.87066019539549
1525.6296358029838,1.9172670603624502,89.4023073793986,7.821996850361214,89.76560483683035,1.524427990602448,81.86996162826706
1525.7795649637471,1.9174554566523128,89.40236610678957,7.8228273674074575,89.76562972172877,1.524577491286694,81.8692630549345
1525.9294941245105,1.9176438529441902,89.40242482264136,7.823657878380028,89.76565460116193,1.5247269909299987,81.86856447540062
1526.0794232852738,1.9178322492380808,89.40248352695735,7.824488383280715,89.76567947513166,1.5248764895323792,81.86786588966814
1526.2293524460374,1.9180206455339845,89.40254221974098,7.825318882111309,89.76570434363985,1.5250259870938538,81.86716729773987
1526.3792816068008,1.9182090418319002,89.40260090099564,7.826149374873599,89.76572920668833,1.5251754836144396,81.86646869961858
1526.529210767564,1.9183974381318276,89.40265957072468,7.826979861569369,89.76575406427894,1.5253249790941543,81.86577009530706
1526.6791399283275,1.9185858344337663,89.40271822893152,7.82781034220041,89.76577891641354,1.5254744735330152,81.86507148480804
1526.8290690890908,1.9187742307377156,89.40277687561958,7.828640816768507,89.76580376309397,1.525623966931041,81.86437286812433
1526.9789982498544,1.9189626270436748,89.40283551079222,7.82947128527545,89.76582860432208,1.5257734592882477,81.8636742452587
1527.1289274106177,1.9191510233516433,89.40289413445285,7.830301747723018,89.76585344009972,1.525922950604653,81.8629756162139
1527.278856571381,1.9193394196616205,89.40295274660485,7.831132204112997,89.76587827042873,1.5260724408802748,81.86227698099272
1527.4287857321444,1.9195278159736058,89.4030113472516,7.831962654447171,89.76590309531096,1.52622193011513,81.86157833959791
1527.5787148929078,1.9197162122875988,89.40306993639652,7.832793098727326,89.76592791474825,1.5263714183092363,81.86087969203226
1527.7286440536714,1.9199046086035982,89.40312851404295,7.833623536955241,89.76595272874243,1.5265209054626103,81.86018103829852
1527.8785732144347,1.9200930049216047,89.40318708019431,7.834453969132701,89.76597753729536,1.5266703915752697,81.85948237839946
1528.028502375198,1.9202814012416167,89.40324563485397,7.835284395261482,89.76600234040889,1.5268198766472314,81.85878371233785
1528.1784315359614,1.920469797563634,89.40330417802531,7.8361148153433655,89.76602713808482,1.526969360678513,81.85808504011646
1528.3283606967248,1.9206581938876557,89.40336270971173,7.836945229380135,89.76605193032503,1.5271188436691316,81.85738636173804
1528.4782898574883,1.9208465902136822,89.40342122991657,7.837775637373569,89.76607671713134,1.5272683256191038,81.85668767720536
1528.6282190182517,1.9210349865417111,89.40347973864324,7.838606039325439,89.76610149850558,1.5274178065284472,81.85598898652117
1528.778148179015,1.921223382871743,89.40353823589511,7.839436435237529,89.76612627444959,1.527567286397178,81.85529028968823
1528.9280773397784,1.921411779203778,89.40359672167556,7.840266825111612,89.76615104496523,1.5277167652253136,81.8545915867093
1529.0780065005417,1.9216001755378131,89.40365519598795,7.841097208949465,89.7661758100543,1.5278662430128707,81.85389287758717
1529.2279356613053,1.921788571873851,89.40371365883567,7.841927586752867,89.76620056971866,1.5280157197598672,81.85319416232456
1529.3778648220687,1.9219769682118883,89.40377211022206,7.842757958523588,89.76622532396013,1.528165195466319,81.85249544092422
1529.527793982832,1.9221653645519259,89.40383055015052,7.843588324263404,89.76625007278055,1.5283146701322428,81.85179671338894
1529.6777231435954,1.9223537608939627,89.40388897862441,7.844418683974086,89.76627481618175,1.528464143757656,81.85109797972144
1529.827652304359,1.9225421572379982,89.4039473956471,7.845249037657413,89.76629955416554,1.528613616342575,81.8503992399245
1529.9775814651223,1.922730553584032,89.40400580122194,7.846079385315149,89.76632428673378,1.5287630878870164,81.84970049400087
1530.1275106258856,1.9229189499320634,89.40406419535232,7.846909726949067,89.76634901388827,1.5289125583909975,81.84900174195329
1530.277439786649,1.923107346282091,89.4041225780416,7.8477400625609395,89.76637373563088,1.5290620278545335,81.8483029837845
1530.4273689474123,1.9232957426341157,89.4041809492931,7.848570392152538,89.76639845196341,1.5292114962776429,81.84760421949728
1530.577298108176,1.923484138988136,89.40423930911024,7.84940071572563,89.76642316288768,1.529360963660341,81.84690544909436
1530.7272272689393,1.9236725353441515,89.40429765749634,7.850231033281981,89.7664478684055,1.5295104300026445,81.84620667257849
1530.8771564297026,1.9238609317021618,89.40435599445478,7.851061344823359,89.76647256851875,1.5296598953045701,81.8455078899524
1531.027085590466,1.9240493280621658,89.4044143199889,7.851891650351539,89.76649726322921,1.5298093595661344,81.84480910121886
1531.1770147512293,1.9242377244241635,89.40447263410206,7.852721949868275,89.76652195253872,1.5299588227873533,81.84411030638061
1531.3269439119929,1.9244261207881541,89.40453093679763,7.853552243375344,89.76654663644909,1.530108284968244,81.84341150544039
1531.4768730727562,1.9246145171541365,89.40458922807893,7.854382530874502,89.76657131496215,1.5302577461088216,81.84271269840094
1531.6268022335196,1.9248029135221112,89.40464750794935,7.85521281236752,89.76659598807973,1.5304072062091034,81.842013885265
1531.776731394283,1.9249913098920766,89.4047057764122,7.856043087856157,89.76662065580364,1.5305566652691054,81.84131506603532
1531.9266605550463,1.9251797062640326,89.40476403347087,7.856873357342177,89.76664531813567,1.5307061232888435,81.84061624071462
1532.0765897158099,1.925368102637979,89.40482227912868,7.857703620827347,89.76666997507769,1.5308555802683348,81.83991740930567
1532.2265188765732,1.925556499013914,89.40488051338899,7.85853387831342,89.76669462663149,1.531005036207595,81.83921857181119
1532.3764480373366,1.925744895391838,89.40493873625513,7.859364129802162,89.7667192727989,1.531154491106639,81.83851972823392
1532.5263771981,1.9259332917717502,89.40499694773045,7.860194375295333,89.7667439135817,1.5313039449654848,81.83782087857658
1532.6763063588633,1.92612168815365,89.40505514781832,7.861024614794691,89.76676854898174,1.5314533977841476,81.83712202284194
1532.8262355196268,1.926310084537537,89.40511333652204,7.861854848301996,89.76679317900083,1.5316028495626428,81.8364231610327
1532.9761646803902,1.92649848092341,89.40517151384496,7.862685075819005,89.76681780364078,1.5317523003009876,81.8357242931516
1533.1260938411535,1.9266868773112693,89.40522967979042,7.863515297347475,89.7668424229034,1.5319017499991967,81.83502541920137
1533.2760230019169,1.9268752737011137,89.40528783436179,7.864345512889164,89.76686703679047,1.5320511986572871,81.83432653918477
1533.4259521626805,1.927063670092943,89.40534597756233,7.86517572244583,89.76689164530386,1.5322006462752742,81.83362765310451
1533.5758813234438,1.927252066486756,89.40540410939546,7.866005926019223,89.76691624844534,1.532350092853174,81.83292876096331
1533.7258104842072,1.927440462882553,89.40546222986447,7.866836123611102,89.76694084621674,1.5324995383910016,81.83222986276391
1533.8757396449705,1.9276288592803328,89.40552033897268,7.867666315223216,89.76696543861985,1.5326489828887737,81.83153095850903
1534.0256688057339,1.9278172556800943,89.40557843672345,7.868496500857326,89.76699002565647,1.5327984263465055,81.83083204820142
1534.1755979664974,1.9280056520818383,89.4056365231201,7.869326680515177,89.76701460732845,1.532947868764213,81.83013313184378
1534.3255271272608,1.9281940484855633,89.40569459816595,7.870156854198523,89.76703918363754,1.5330973101419112,81.82943420943883
1534.4754562880241,1.9283824448912688,89.40575266186431,7.870987021909119,89.76706375458558,1.5332467504796166,81.8287352809893
1534.6253854487875,1.9285708412989542,89.40581071421856,7.8718171836487105,89.76708832017437,1.5333961897773436,81.82803634649792
1534.7753146095508,1.9287592377086191,89.40586875523196,7.872647339419052,89.76711288040569,1.533545628035109,81.82733740596743
1534.9252437703144,1.9289476341202634,89.40592678490789,7.873477489221891,89.7671374352814,1.5336950652529282,81.82663845940051
1535.0751729310778,1.9291360305338856,89.40598480324964,7.87430763305897,89.76716198480322,1.5338445014308157,81.82593950679991
1535.225102091841,1.9293244269494856,89.40604281026053,7.875137770932047,89.767186528973,1.5339939365687874,81.82524054816832
1535.3750312526045,1.9295128233670626,89.40610080594388,7.875967902842858,89.76721106779254,1.5341433706668588,81.82454158350849
1535.5249604133678,1.929701219786616,89.40615879030301,7.876798028793161,89.76723560126365,1.5342928037250456,81.82384261282313
1535.6748895741314,1.9298896162081458,89.40621676334125,7.877628148784694,89.76726012938808,1.5344422357433625,81.82314363611493
1535.8248187348947,1.930078012631651,89.40627472506189,7.878458262819206,89.76728465216766,1.5345916667218251,81.82244465338665
1535.974747895658,1.9302664090571306,89.40633267546826,7.879288370898435,89.76730916960419,1.5347410966604484,81.82174566464096
1536.1246770564214,1.9304548054845845,89.40639061456368,7.880118473024133,89.76733368169945,1.534890525559248,81.82104666988059
1536.274606217185,1.930643201914013,89.40644854235144,7.88094856919804,89.76735818845526,1.5350399534182395,81.82034766910826
1536.4245353779484,1.9308315983454134,89.40650645883485,7.881778659421894,89.7673826898734,1.5351893802374368,81.81964866232667
1536.5744645387117,1.9310199947787865,89.40656436401726,7.882608743697441,89.76740718595563,1.5353388060168551,81.81894964953852
1536.724393699475,1.9312083912141318,89.40662225790192,7.88343882202642,89.76743167670381,1.5354882307565105,81.81825063074656
1536.8743228602384,1.9313967876514482,89.40668014049216,7.8842688944105745,89.76745616211966,1.5356376544564179,81.81755160595347
1537.024252021002,1.9315851840907359,89.40673801179129,7.885098960851644,89.76748064220503,1.535787077116592,81.81685257516195
1537.1741811817653,1.9317735805319933,89.40679587180263,7.8859290213513615,89.76750511696166,1.5359364987370474,81.81615353837472
1537.3241103425287,1.931961976975221,89.40685372052944,7.8867590759114705,89.76752958639139,1.5360859193177994,81.81545449559448
1537.474039503292,1.932150373420417,89.40691155797505,7.887589124533707,89.76755405049597,1.536235338858863,81.81475544682394
1537.6239686640554,1.9323387698675816,89.40696938414276,7.8884191672198085,89.7675785092772,1.5363847573602525,81.8140563920658
1537.773897824819,1.9325271663167143,89.40702719903584,7.88924920397151,89.76760296273686,1.5365341748219832,81.81335733132275
1537.9238269855823,1.9327155627678143,89.40708500265762,7.89007923479055,89.76762741087674,1.5366835912440704,81.81265826459752
1538.0737561463457,1.932903959220881,89.40714279501138,7.890909259678659,89.76765185369865,1.5368330066265277,81.81195919189278
1538.223685307109,1.9330923556759136,89.40720057610044,7.891739278637573,89.76767629120434,1.5369824209693708,81.81126011321126
1538.3736144678724,1.933280752132912,89.40725834592804,7.892569291669025,89.76770072339559,1.5371318342726135,81.81056102855565
1538.523543628636,1.9334691485918758,89.4073161044975,7.893399298774754,89.76772515027422,1.5372812465362717,81.80986193792863
1538.6734727893993,1.9336575450528037,89.40737385181212,7.894229299956483,89.76774957184197,1.5374306577603585,81.80916284133292
1538.8234019501626,1.9338459415156957,89.4074315878752,7.895059295215947,89.76777398810064,1.5375800679448897,81.8084637387712
1538.973331110926,1.9340343379805507,89.40748931268999,7.89588928455488,89.76779839905201,1.5377294770898793,81.80776463024615
1539.1232602716893,1.9342227344473684,89.4075470262598,7.896719267975004,89.76782280469787,1.5378788851953409,81.80706551576051
1539.273189432453,1.9344111309161485,89.40760472858793,7.897549245478059,89.76784720503998,1.5380282922612911,81.80636639531694
1539.4231185932163,1.9345995273868901,89.40766241967764,7.898379217065765,89.76787160008013,1.5381776982877424,81.80566726891814
1539.5730477539796,1.9347879238595924,89.4077200995322,7.899209182739854,89.76789598982009,1.5383271032747106,81.80496813656681
1539.722976914743,1.9349763203342554,89.40777776815492,7.900039142502056,89.76792037426164,1.5384765072222089,81.80426899826563
1539.8729060755065,1.935164716810879,89.40783542554908,7.900869096354094,89.76794475340655,1.5386259101302522,81.8035698540173
1540.0228352362699,1.9353531132894606,89.40789307171795,7.901699044297694,89.7679691272566,1.5387753119988552,81.80287070382448
1540.1727643970332,1.9355415097700015,89.40795070666479,7.902528986334581,89.76799349581356,1.5389247128280312,81.80217154768988
1540.3226935577966,1.9357299062525002,89.40800833039292,7.903358922466481,89.7680178590792,1.539074112617795,81.80147238561621
1540.47262271856,1.935918302736957,89.40806594290557,7.904188852695122,89.7680422170553,1.5392235113681605,81.8007732176061
1540.6225518793235,1.9361066992233704,89.40812354420603,7.90501877702222,89.76806656974362,1.5393729090791421,81.8000740436623
1540.7724810400869,1.9362950957117404,89.40818113429759,7.905848695449504,89.76809091714594,1.539522305750754,81.79937486378743
1540.9224102008502,1.9364834922020662,89.40823871318351,7.906678607978688,89.76811525926404,1.5396717013830103,81.79867567798422
1541.0723393616136,1.9366718886943473,89.40829628086703,7.9075085146115045,89.76813959609966,1.5398210959759244,81.79797648625534
1541.222268522377,1.9368602851885832,89.40835383735147,7.908338415349667,89.76816392765458,1.5399704895295112,81.79727728860345
1541.3721976831405,1.9370486816847734,89.40841138264007,7.909168310194897,89.76818825393059,1.5401198820437847,81.79657808503126
1541.5221268439038,1.9372370781829167,89.4084689167361,7.909998199148914,89.76821257492942,1.5402692735187578,81.79587887554142
1541.6720560046672,1.9374254746830135,89.40852643964283,7.910828082213435,89.76823689065286,1.5404186639544444,81.79517966013665
1541.8219851654305,1.9376138711850621,89.4085839513635,7.911657959390179,89.76826120110267,1.5405680533508594,81.79448043881958
1541.9719143261939,1.9378022676890632,89.4086414519014,7.912487830680866,89.7682855062806,1.5407174417080165,81.79378121159291
1542.1218434869575,1.9379906641950155,89.40869894125979,7.913317696087211,89.76830980618844,1.540866829025929,81.79308197845934
1542.2717726477208,1.9381790607029186,89.40875641944193,7.9141475556109295,89.76833410082793,1.5410162153046116,81.79238273942148
1542.4217018084842,1.9383674572127714,89.40881388645106,7.914977409253736,89.76835839020085,1.5411656005440764,81.79168349448207
1542.5716309692475,1.9385558537245744,89.40887134229044,7.915807257017347,89.76838267430892,1.5413149847443381,81.79098424364375
1542.7215601300109,1.938744250238326,89.40892878696334,7.916637098903478,89.76840695315396,1.5414643679054105,81.79028498690919
1542.8714892907744,1.9389326467540262,89.40898622047303,7.917466934913838,89.76843122673768,1.541613750027307,81.78958572428107
1543.0214184515378,1.939121043271674,89.40904364282271,7.918296765050143,89.76845549506184,1.5417631311100406,81.78888645576205
1543.1713476123011,1.9393094397912696,89.40910105401568,7.919126589314102,89.76847975812824,1.5419125111536258,81.78818718135483
1543.3212767730645,1.939497836312811,89.40915845405517,7.9199564077074305,89.7685040159386,1.5420618901580756,81.78748790106204
1543.471205933828,1.9396862328363,89.40921584294445,7.920786220231838,89.7685282684947,1.5422112681234041,81.78678861488636
1543.6211350945914,1.9398746293617342,89.40927322068674,7.921616026889032,89.76855251579826,1.5423606450496241,81.78608932283046
1543.7710642553548,1.9400630258891127,89.40933058728531,7.9224458276807255,89.76857675785108,1.5425100209367488,81.785390024897
1543.920993416118,1.940251422418436,89.4093879427434,7.923275622608623,89.76860099465486,1.542659395784792,81.78469072108867
1544.0709225768815,1.9404398189497036,89.40944528706424,7.924105411674435,89.7686252262114,1.5428087695937676,81.78399141140808
1544.220851737645,1.9406282154829142,89.4095026202511,7.92493519487987,89.76864945252242,1.5429581423636876,81.78329209585796
1544.3707808984084,1.9408166120180679,89.40955994230721,7.9257649722266335,89.76867367358972,1.5431075140945665,81.78259277444091
1544.5207100591717,1.9410050085551636,89.4096172532358,7.926594743716432,89.76869788941497,1.5432568847864165,81.78189344715963
1544.670639219935,1.9411934050942006,89.40967455304013,7.927424509350969,89.76872209999999,1.5434062544392513,81.78119411401677
1544.8205683806984,1.941381801635179,89.40973184172341,7.928254269131951,89.7687463053465,1.5435556230530847,81.78049477501497
1544.970497541462,1.9415701981780984,89.40978911928892,7.929084023061085,89.76877050545625,1.5437049906279294,81.77979543015692
1545.1204267022254,1.9417585947229576,89.40984638573985,7.929913771140067,89.76879470033099,1.5438543571637982,81.77909607944525
1545.2703558629887,1.9419469912697556,89.40990364107947,7.930743513370605,89.76881888997245,1.5440037226607037,81.77839672288263
1545.420285023752,1.9421353878184926,89.409960885311,7.931573249754403,89.7688430743824,1.5441530871186597,81.77769736047172
1545.5702141845154,1.942323784369168,89.41001811843765,7.932402980293156,89.76886725356259,1.5443024505376792,81.77699799221517
1545.720143345279,1.9425121809217814,89.41007534046268,7.93323270498857,89.76889142751472,1.5444518129177751,81.77629861811562
1545.8700725060423,1.9427005774763313,89.41013255138931,7.9340624238423425,89.76891559624059,1.5446011742589598,81.77559923817574
1546.0200016668057,1.9428889740328181,89.41018975122078,7.934892136856175,89.7689397597419,1.5447505345612478,81.77489985239816
1546.169930827569,1.9430773705912412,89.4102469399603,7.935721844031764,89.7689639180204,1.5448998938246494,81.77420046078556
1546.3198599883324,1.9432657671515992,89.41030411761112,7.9365515453708095,89.76898807107784,1.5450492520491796,81.77350106334058
1546.469789149096,1.9434541637138931,89.41036128417643,7.937381240875013,89.76901221891596,1.545198609234851,81.77280166006585
1546.6197183098593,1.9436425602781207,89.41041843965948,7.938210930546059,89.76903636153651,1.5453479653816746,81.77210225096404
1546.7696474706227,1.9438309568442818,89.41047558406348,7.939040614385655,89.7690604989412,1.5454973204896643,81.77140283603778
1546.919576631386,1.944019353412376,89.41053271739166,7.939870292395491,89.76908463113178,1.545646674558833,81.77070341528973
1547.0695057921496,1.944207749982403,89.41058983964723,7.9406999645772665,89.76910875811,1.5457960275891933,81.77000398872252
1547.219434952913,1.9443961465543627,89.41064695083341,7.941529630932671,89.76913287987756,1.5459453795807578,81.76930455633882
1547.3693641136763,1.9445845431282531,89.41070405095343,7.9423592914634,89.76915699643624,1.5460947305335389,81.76860511814125
1547.5192932744396,1.9447729397040745,89.41076114001048,7.943188946171147,89.76918110778774,1.546244080447549,81.76790567413246
1547.669222435203,1.944961336281827,89.41081821800779,7.944018595057604,89.76920521393383,1.5463934293228008,81.76720622431509
1547.8191515959666,1.9451497328615088,89.41087528494859,7.94484823812446,89.7692293148762,1.5465427771593072,81.76650676869178
1547.96908075673,1.94533812944312,89.41093234083606,7.945677875373411,89.76925341061661,1.5466921239570797,81.76580730726518
1548.1190099174933,1.9455265260266594,89.41098938567345,7.9465075068061415,89.7692775011568,1.5468414697161308,81.76510784003791
1548.2689390782566,1.9457149226121278,89.41104641946391,7.947337132424345,89.76930158649847,1.5469908144364746,81.76440836701263
1548.41886823902,1.9459033191995232,89.41110344221072,7.948166752229709,89.76932566664337,1.547140158118121,81.76370888819197
1548.5687973997835,1.946091715788846,89.41116045391703,7.948996366223923,89.7693497415932,1.5472895007610845,81.76300940357854
1548.7187265605469,1.9462801123800952,89.41121745458608,7.949825974408675,89.76937381134974,1.547438842365376,81.762309913175
1548.8686557213102,1.94646850897327,89.41127444422106,7.950655576785648,89.76939787591468,1.5475881829310076,81.76161041698398
1549.0185848820736,1.9466569055683702,89.41133142282517,7.951485173356532,89.76942193528976,1.5477375224579921,81.76091091500813
1549.168514042837,1.9468453021653953,89.41138839040164,7.952314764123014,89.76944598947671,1.5478868609463419,81.76021140725005
1549.3184432036005,1.9470336987643446,89.41144534695363,7.9531443490867755,89.76947003847722,1.548036198396069,81.7595118937124
1549.4683723643639,1.947222095365218,89.41150229248436,7.953973928249503,89.76949408229306,1.5481855348071851,81.7588123743978
1549.6183015251272,1.947410491968014,89.41155922699704,7.954803501612877,89.76951812092592,1.5483348701797022,81.75811284930887
1549.7682306858906,1.9475988885727324,89.41161615049485,7.955633069178584,89.76954215437756,1.5484842045136336,81.75741331844824
1549.918159846654,1.9477872851793736,89.411673062981,7.956462630948307,89.76956618264967,1.5486335378089893,81.75671378181855
1550.0680890074175,1.9479756817879357,89.41172996445866,7.957292186923727,89.76959020574397,1.548782870065783,81.75601423942241
1550.2180181681808,1.9481640783984189,89.41178685493105,7.958121737106522,89.76961422366219,1.548932201284026,81.75531469126248
1550.3679473289442,1.948352475010822,89.41184373440136,7.958951281498376,89.76963823640605,1.5490815314637294,81.75461513734136
1550.5178764897075,1.9485408716251453,89.41190060287276,7.959780820100967,89.76966224397728,1.5492308606049066,81.75391557766167
1550.667805650471,1.9487292682413877,89.41195746034845,7.960610352915975,89.76968624637759,1.5493801887075682,81.75321601222603
1550.8177348112345,1.9489176648595485,89.41201430683164,7.961439879945076,89.7697102436087,1.5495295157717266,81.75251644103709
1550.9676639719978,1.9491060614796276,89.41207114232547,7.962269401189954,89.7697342356723,1.5496788417973932,81.75181686409745
1551.1175931327612,1.9492944581016245,89.4121279668332,7.96309891665228,89.76975822257013,1.5498281667845804,81.75111728140972
1551.2675222935245,1.949482854725538,89.41218478035793,7.9639284263337355,89.76978220430391,1.5499774907332997,81.75041769297655
1551.417451454288,1.9496712513513683,89.41224158290291,7.9647579302359945,89.76980618087535,1.5501268136435622,81.74971809880054
1551.5673806150514,1.9498596479791144,89.41229837447128,7.965587428360729,89.76983015228615,1.5502761355153798,81.7490184988843
1551.7173097758148,1.9500480446087758,89.41235515506625,7.9664169207096185,89.76985411853802,1.5504254563487638,81.74831889323048
1551.8672389365781,1.9502364412403517,89.41241192469099,7.967246407284333,89.76987807963269,1.5505747761437267,81.74761928184165
1552.0171680973415,1.9504248378738416,89.41246868334866,7.968075888086547,89.76990203557187,1.5507240949002787,81.74691966472047
1552.167097258105,1.950613234509246,89.41252543104247,7.968905363117938,89.76992598635726,1.5508734126184331,81.74622004186953
1552.3170264188684,1.9508016311465628,89.41258216777557,7.969734832380171,89.76994993199058,1.5510227292981995,81.74552041329144
1552.4669555796318,1.9509900277857921,89.41263889355116,7.9705642958749205,89.76997387247354,1.551172044939591,81.74482077898881
1552.616884740395,1.9511784244269337,89.4126956083724,7.971393753603858,89.76999780780783,1.5513213595426176,81.74412113896427
1552.7668139011585,1.951366821069987,89.41275231224245,7.972223205568652,89.77002173799517,1.551470673107291,81.74342149322042
1552.916743061922,1.951555217714951,89.4128090051645,7.973052651770976,89.77004566303727,1.551619985633623,81.74272184175989
1553.0666722226854,1.9517436143618252,89.41286568714172,7.973882092212491,89.77006958293582,1.551769297121625,81.74202218458525
1553.2166013834487,1.951932011010609,89.41292235817727,7.974711526894871,89.77009349769253,1.5519186075713074,81.74132252169913
1553.366530544212,1.9521204076613023,89.41297901827431,7.975540955819782,89.77011740730913,1.552067916982682,81.74062285310414
1553.5164597049757,1.952308804313904,89.41303566743603,7.976370378988893,89.7701413117873,1.5522172253557605,81.73992317880288
1553.666388865739,1.9524972009684143,89.41309230566559,7.977199796403868,89.77016521112873,1.5523665326905531,81.73922349879797
1553.8163180265024,1.952685597624832,89.41314893296614,7.978029208066372,89.77018910533513,1.552515838987071,81.73852381309199
1553.9662471872657,1.9528739942831561,89.41320554934084,7.978858613978072,89.77021299440823,1.5526651442453256,81.73782412168755
1554.116176348029,1.9530623909433875,89.41326215479287,7.97968801414063,89.77023687834969,1.5528144484653281,81.73712442458726
1554.2661055087926,1.953250787605525,89.41331874932538,7.980517408555714,89.77026075716124,1.5529637516470902,81.73642472179372
1554.416034669556,1.9534391842695673,89.41337533294154,7.9813467972249805,89.77028463084456,1.553113053790621,81.73572501330955
1554.5659638303193,1.953627580935514,89.4134319056445,7.982176180150096,89.77030849940135,1.5532623548959326,81.7350252991373
1554.7158929910827,1.9538159776033652,89.4134884674374,7.9830055573327225,89.77033236283332,1.5534116549630368,81.73432557927961
1554.865822151846,1.9540043742731208,89.41354501832343,7.983834928774519,89.77035622114215,1.5535609539919428,81.73362585373908
1555.0157513126096,1.9541927709447793,89.41360155830573,7.984664294477151,89.77038007432955,1.5537102519826627,81.73292612251826
1555.165680473373,1.9543811676183402,89.41365808738743,7.985493654442272,89.77040392239721,1.5538595489352067,81.73222638561981
1555.3156096341363,1.954569564293803,89.41371460557171,7.986323008671543,89.77042776534682,1.5540088448495857,81.7315266430463
1555.4655387948997,1.9547579609711678,89.41377111286171,7.987152357166623,89.77045160318008,1.5541581397258106,81.73082689480032
1555.615467955663,1.954946357650433,89.4138276092606,7.987981699929173,89.77047543589866,1.554307433563892,81.73012714088445
1555.7653971164266,1.9551347543315991,89.41388409477149,7.988811036960845,89.77049926350429,1.5544567263638411,81.72942738130129
1555.91532627719,1.9553231510146645,89.41394056939755,7.989640368263301,89.77052308599863,1.5546060181256676,81.72872761605346
1556.0652554379533,1.9555115476996296,89.41399703314192,7.990469693838191,89.77054690338338,1.5547553088493828,81.72802784514353
1556.2151845987166,1.9556999443864933,89.41405348600776,7.991299013687175,89.77057071566024,1.5549045985349972,81.72732806857408
1556.36511375948,1.9558883410752554,89.41410992799818,7.992128327811906,89.77059452283089,1.555053887182521,81.72662828634772
1556.5150429202436,1.9560767377659154,89.41416635911638,7.992957636214039,89.77061832489701,1.5552031747919655,81.72592849846703
1556.664972081007,1.9562651344584723,89.41422277936543,7.9937869388952265,89.7706421218603,1.5553524613633407,81.72522870493457
1556.8149012417703,1.9564535311529256,89.41427918874851,7.994616235857122,89.77066591372244,1.5555017468966568,81.72452890575298
1556.9648304025336,1.9566419278492748,89.41433558726877,7.995445527101375,89.77068970048512,1.5556510313919247,81.72382910092479
1557.1147595632972,1.9568303245475198,89.41439197492932,7.996274812629642,89.77071348215001,1.5558003148491546,81.72312929045265
1557.2646887240605,1.9570187212476595,89.4144483517333,7.9971040924435695,89.77073725871882,1.555949597268357,81.72242947433908
1557.4146178848239,1.9572071179496937,89.41450471768385,7.99793336654481,89.77076103019323,1.556098878649542,81.72172965258669
1557.5645470455872,1.9573955146536217,89.41456107278411,7.998762634935013,89.77078479657489,1.5562481589927195,81.72102982519807
1557.7144762063506,1.9575839113594427,89.41461741703722,7.999591897615824,89.77080855786552,1.5563974382979011,81.72032999217579
1557.8644053671142,1.9577723080671574,89.41467375044628,8.0004211545889,89.77083231406678,1.5565467165650961,81.71963015352243
1558.0143345278775,1.9579607047767635,89.41473007301445,8.001250405855881,89.77085606518035,1.5566959937943148,81.71893030924058
1558.1642636886409,1.9581491014882613,89.41478638474484,8.002079651418416,89.77087981120793,1.5568452699855675,81.7182304593328
1558.3141928494042,1.9583374982016502,89.41484268564061,8.00290889127815,89.77090355215118,1.5569945451388638,81.71753060380168
1558.4641220101676,1.958525894916929,89.41489897570483,8.00373812543673,89.77092728801179,1.557143819254214,81.7168307426498
1558.6140511709311,1.9587142916340992,89.41495525494068,8.004567353895803,89.77095101879142,1.5572930923316293,81.71613087587973
1558.7639803316945,1.9589026883531584,89.41501152335125,8.005396576657015,89.77097474449175,1.557442364371118,81.71543100349406
1558.9139094924578,1.9590910850741063,89.41506778093968,8.006225793722004,89.77099846511449,1.5575916353726915,81.71473112549533
1559.0638386532212,1.9592794817969423,89.41512402770908,8.007055005092417,89.77102218066126,1.5577409053363587,81.71403124188615
1559.2137678139845,1.9594678785216664,89.41518026366259,8.007884210769895,89.7710458911338,1.5578901742621303,81.71333135266907
1559.363696974748,1.9596562752482782,89.4152364888033,8.008713410756085,89.7710695965337,1.5580394421500168,81.71263145784667
1559.5136261355115,1.9598446719767761,89.41529270313437,8.009542605052621,89.7710932968627,1.558188709000026,81.71193155742152
1559.6635552962748,1.9600330687071605,89.41534890665886,8.010371793661148,89.77111699212246,1.5583379748121695,81.71123165139619
1559.8134844570382,1.9602214654394303,89.41540509937994,8.011200976583304,89.77114068231464,1.558487239586456,81.71053173977324
1559.9634136178015,1.9604098621735855,89.4154612813007,8.012030153820731,89.7711643674409,1.5586365033228964,81.70983182255526
1560.113342778565,1.9605982589096254,89.41551745242424,8.012859325375072,89.77118804750293,1.5587857660214999,81.70913189974479
1560.2632719393284,1.9607866556475488,89.4155736127537,8.013688491247954,89.7712117225024,1.558935027682276,81.70843197134441
1560.4132011000918,1.9609750523873561,89.41562976229218,8.014517651441023,89.77123539244097,1.5590842883052345,81.70773203735669
1560.5631302608551,1.9611634491290466,89.41568590104278,8.015346805955913,89.77125905732031,1.5592335478903854,81.70703209778418
1560.7130594216187,1.9613518458726191,89.41574202900863,8.016175954794264,89.77128271714207,1.559382806437738,81.70633215262946
1560.862988582382,1.961540242618073,89.41579814619281,8.017005097957703,89.77130637190795,1.5595320639473014,81.70563220189509
1561.0129177431454,1.961728639365409,89.41585425259845,8.017834235447873,89.77133002161959,1.5596813204190862,81.7049322455836
1561.1628469039088,1.9619170361146252,89.41591034822864,8.01866336726641,89.77135366627867,1.5598305758531013,81.7042322836976
1561.312776064672,1.962105432865722,89.41596643308648,8.019492493414939,89.77137730588683,1.5599798302493557,81.70353231623965
1561.4627052254357,1.9622938296186987,89.4160225071751,8.020321613895103,89.77140094044576,1.5601290836078603,81.70283234321225
1561.612634386199,1.962482226373554,89.41607857049756,8.021150728708529,89.7714245699571,1.5602783359286228,81.70213236461801
1561.7625635469624,1.962670623130288,89.416134623057,8.021979837856847,89.77144819442253,1.5604275872116535,81.70143238045948
1561.9124927077257,1.9628590198889002,89.4161906648565,8.022808941341694,89.77147181384372,1.5605768374569622,81.70073239073919
1562.062421868489,1.9630474166493896,89.41624669589916,8.023638039164698,89.7714954282223,1.560726086664557,81.70003239545973
1562.2123510292527,1.9632358134117562,89.41630271618807,8.024467131327487,89.77151903755994,1.5608753348344482,81.69933239462364
1562.362280190016,1.9634242101759993,89.41635872572634,8.025296217831693,89.7715426418583,1.5610245819666448,81.69863238823348
1562.5122093507794,1.9636126069421185,89.41641472451705,8.026125298678947,89.77156624111905,1.561173828061156,81.69793237629179
1562.6621385115427,1.9638010037101128,89.41647071256331,8.026954373870872,89.77158983534383,1.5613230731179908,81.69723235880113
1562.812067672306,1.963989400479982,89.4165266898682,8.027783443409097,89.7716134245343,1.5614723171371578,81.69653233576406
1562.9619968330696,1.9641777972517258,89.4165826564348,8.028612507295252,89.77163700869214,1.561621560118668,81.6958323071831
1563.111925993833,1.964366194025343,89.41663861226623,8.029441565530965,89.77166058781896,1.5617708020625287,81.69513227306085
1563.2618551545963,1.9645545908008333,89.41669455736555,8.030270618117854,89.77168416191645,1.5619200429687492,81.69443223339981
1563.4117843153597,1.9647429875781963,89.41675049173585,8.031099665057548,89.77170773098625,1.5620692828373397,81.69373218820255
1563.561713476123,1.9649313843574314,89.41680641538022,8.031928706351673,89.77173129503002,1.5622185216683078,81.69303213747162
1563.7116426368866,1.9651197811385384,89.41686232830176,8.032757742001849,89.7717548540494,1.562367759461663,81.69233208120956
1563.86157179765,1.9653081779215162,89.41691823050354,8.033586772009706,89.77177840804605,1.5625169962174146,81.69163201941892
1564.0115009584133,1.9654965747063642,89.41697412198864,8.034415796376859,89.77180195702162,1.562666231935571,81.69093195210222
1564.1614301191767,1.9656849714930824,89.41703000276016,8.035244815104933,89.77182550097777,1.5628154666161416,81.69023187926206
1564.3113592799402,1.9658733682816707,89.41708587282115,8.036073828195553,89.77184903991612,1.562964700259135,81.68953180090092
1564.4612884407036,1.9660617650721275,89.41714173217471,8.036902835650334,89.77187257383835,1.5631139328645594,81.68883171702137
1564.611217601467,1.9662501618644526,89.41719758082391,8.037731837470899,89.77189610274608,1.563263164432424,81.68813162762596
1564.7611467622303,1.966438558658645,89.41725341877182,8.038560833658869,89.77191962664098,1.5634123949627374,81.68743153271723
1564.9110759229936,1.9666269554547047,89.41730924602153,8.039389824215858,89.77194314552469,1.5635616244555093,81.68673143229769
1565.0610050837572,1.966815352252632,89.41736506257611,8.040218809143488,89.77196665939884,1.563710852910747,81.68603132636991
1565.2109342445206,1.967003749052425,89.41742086843864,8.041047788443375,89.77199016826509,1.5638600803284597,81.68533121493641
