frequency_hz,linear_triplen_check_grid_ohm,linear_triplen_check_grid_angle_deg,linear_triplen_check_filter_ohm,linear_triplen_check_filter_angle_deg,linear_triplen_check_pcc_ohm,linear_triplen_check_pcc_angle_deg
1565.360863405284,1.9671921458540833,89.41747666361216,8.041876762117138,89.7720136721251,1.5640093067086562,81.68463109799973
1565.5107925660473,1.9673805426576076,89.41753244809978,8.042705730166391,89.77203717098047,1.564158532051345,81.68393097556242
1565.6607217268106,1.9675689394629963,89.41758822190455,8.04353469259275,89.77206066483286,1.5643077563565346,81.68323084762699
1565.8106508875742,1.9677573362702487,89.41764398502954,8.044363649397836,89.77208415368393,1.5644569796242336,81.68253071419598
1565.9605800483375,1.9679457330793648,89.41769973747782,8.045192600583254,89.77210763753531,1.56460620185445,81.68183057527195
1566.1105092091009,1.9681341298903434,89.41775547925245,8.046021546150625,89.77213111638865,1.5647554230471927,81.6811304308574
1566.2604383698642,1.968322526703185,89.4178112103565,8.046850486101556,89.77215459024556,1.5649046432024702,81.68043028095487
1566.4103675306276,1.9685109235178881,89.41786693079304,8.047679420437667,89.7721780591077,1.5650538623202908,81.67973012556689
1566.5602966913912,1.9686993203344538,89.41792264056511,8.048508349160567,89.77220152297672,1.5652030804006625,81.679029964696
1566.7102258521545,1.9688877171528796,89.41797833967578,8.049337272271863,89.77222498185424,1.565352297443594,81.67832979834472
1566.8601550129179,1.9690761139731654,89.41803402812815,8.050166189773176,89.77224843574187,1.5655015134490935,81.6776296265156
1567.0100841736812,1.969264510795311,89.41808970592521,8.050995101666105,89.77227188464131,1.5656507284171695,81.67692944921113
1567.1600133344448,1.9694529076193166,89.41814537307008,8.051824007952266,89.77229532855414,1.5657999423478302,81.67622926643385
1567.3099424952081,1.9696413044451802,89.41820102956576,8.052652908633268,89.77231876748202,1.565949155241083,81.67552907818629
1567.4598716559715,1.969829701272902,89.41825667541536,8.053481803710712,89.77234220142658,1.5660983670969364,81.67482888447098
1567.6098008167348,1.970018098102482,89.4183123106219,8.05431069318622,89.77236563038944,1.5662475779153993,81.67412868529044
1567.7597299774982,1.970206494933919,89.41836793518846,8.055139577061382,89.77238905437227,1.5663967876964795,81.67342848064717
1567.9096591382618,1.9703948917672123,89.41842354911806,8.055968455337823,89.77241247337666,1.566545996440185,81.67272827054376
1568.059588299025,1.9705832886023618,89.41847915241375,8.056797328017133,89.77243588740424,1.5666952041465239,81.67202805498265
1568.2095174597885,1.9707716854393669,89.41853474507862,8.057626195100925,89.77245929645667,1.5668444108155033,81.67132783396639
1568.3594466205518,1.9709600822782267,89.41859032711567,8.058455056590804,89.77248270053558,1.5669936164471316,81.67062760749751
1568.5093757813152,1.971148479118941,89.41864589852798,8.05928391248837,89.77250609964256,1.5671428210414176,81.66992737557852
1568.6593049420787,1.9713368759615095,89.41870145931858,8.060112762795228,89.77252949377926,1.5672920245983686,81.66922713821194
1568.809234102842,1.9715252728059316,89.41875700949053,8.060941607512984,89.77255288294731,1.5674412271179932,81.66852689540028
1568.9591632636054,1.971713669652206,89.41881254904685,8.061770446643234,89.77257626714835,1.5675904286002975,81.66782664714607
1569.1090924243688,1.9719020665003328,89.41886807799061,8.06259928018759,89.77259964638397,1.5677396290452912,81.66712639345182
1569.2590215851321,1.9720904633503116,89.41892359632483,8.06342810814764,89.77262302065584,1.5678888284529806,81.66642613432003
1569.4089507458957,1.9722788602021417,89.41897910405257,8.064256930524992,89.77264638996554,1.568038026823375,81.66572586975323
1569.558879906659,1.9724672570558228,89.41903460117685,8.065085747321247,89.7726697543147,1.5681872241564807,81.66502559975395
1569.7088090674224,1.972655653911354,89.41909008770071,8.065914558538,89.77269311370499,1.568336420452306,81.66432532432466
1569.8587382281858,1.9728440507687348,89.4191455636272,8.066743364176848,89.77271646813797,1.5684856157108589,81.66362504346789
1570.008667388949,1.9730324476279644,89.41920102895935,8.067572164239397,89.7727398176153,1.568634809932146,81.66292475718615
1570.1585965497127,1.973220844489043,89.41925648370018,8.068400958727239,89.77276316213859,1.5687840031161766,81.66222446548196
1570.308525710476,1.9734092413519693,89.41931192785276,8.06922974764197,89.77278650170946,1.5689331952629564,81.6615241683578
1570.4584548712394,1.9735976382167435,89.41936736142009,8.070058530985188,89.77280983632953,1.569082386372494,81.6608238658162
1570.6083840320027,1.9737860350833647,89.41942278440519,8.070887308758488,89.77283316600041,1.5692315764447966,81.66012355785966
1570.7583131927663,1.9739744319518329,89.41947819681111,8.071716080963464,89.77285649072373,1.5693807654798724,81.6594232444907
1570.9082423535297,1.9741628288221464,89.4195335986409,8.07254484760171,89.7728798105011,1.5695299534777274,81.6587229257118
1571.058171514293,1.9743512256943057,89.41958898989755,8.073373608674824,89.77290312533412,1.56967914043837,81.65802260152549
1571.2081006750564,1.9745396225683094,89.4196443705841,8.07420236418439,89.77292643522445,1.5698283263618071,81.65732227193425
1571.3580298358197,1.9747280194441577,89.41969974070358,8.075031114132011,89.77294974017367,1.5699775112480467,81.6566219369406
1571.5079589965833,1.9749164163218504,89.41975510025902,8.075859858519275,89.7729730401834,1.570126695097096,81.65592159654702
1571.6578881573466,1.9751048132013864,89.41981044925342,8.076688597347768,89.77299633525524,1.570275877908962,81.65522125075601
1571.80781731811,1.975293210082765,89.41986578768982,8.077517330619091,89.77301962539084,1.5704250596836518,81.65452089957012
1571.9577464788733,1.9754816069659857,89.41992111557123,8.078346058334823,89.77304291059178,1.5705742404211722,81.6538205429918
1572.1076756396367,1.9756700038510482,89.41997643290067,8.079174780496556,89.7730661908597,1.5707234201215319,81.65312018102355
1572.2576048004003,1.975858400737952,89.42003173968118,8.080003497105888,89.77308946619617,1.5708725987847367,81.65241981366789
1572.4075339611636,1.9760467976266964,89.42008703591576,8.080832208164395,89.77311273660281,1.5710217764107945,81.65171944092731
1572.557463121927,1.9762351945172807,89.42014232160741,8.081660913673673,89.77313600208126,1.5711709529997118,81.65101906280428
1572.7073922826903,1.9764235914097052,89.42019759675917,8.082489613635307,89.77315926263311,1.5713201285514962,81.65031867930134
1572.8573214434537,1.9766119883039683,89.42025286137404,8.08331830805088,89.77318251825997,1.5714693030661544,81.64961829042095
1573.0072506042172,1.976800385200071,89.42030811545504,8.084146996921984,89.77320576896344,1.5716184765436942,81.6489178961656
1573.1571797649806,1.9769887820980112,89.42036335900518,8.084975680250196,89.77322901474513,1.5717676489841212,81.6482174965378
1573.307108925744,1.977177178997789,89.42041859202747,8.085804358037107,89.77325225560664,1.5719168203874434,81.64751709154002
1573.4570380865073,1.9773655758994035,89.42047381452493,8.086633030284299,89.77327549154958,1.572065990753667,81.6468166811748
1573.6069672472706,1.9775539728028544,89.42052902650053,8.087461696993353,89.77329872257556,1.5722151600827994,81.64611626544458
1573.7568964080342,1.977742369708142,89.42058422795732,8.088290358165859,89.77332194868617,1.5723643283748474,81.64541584435185
1573.9068255687976,1.9779307666152646,89.42063941889828,8.089119013803387,89.77334516988303,1.5725134956298172,81.64471541789912
1574.056754729561,1.9781191635242221,89.42069459932642,8.089947663907532,89.77336838616773,1.572662661847717,81.64401498608889
1574.2066838903243,1.978307560435014,89.42074976924476,8.090776308479866,89.77339159754186,1.5728118270285518,81.6433145489236
1574.3566130510878,1.9784959573476402,89.42080492865628,8.091604947521976,89.77341480400705,1.5729609911723301,81.64261410640577
1574.5065422118512,1.9786843542620993,89.42086007756399,8.092433581035436,89.77343800556488,1.573110154279057,81.64191365853789
1574.6564713726145,1.9788727511783915,89.42091521597088,8.093262209021825,89.77346120221695,1.5732593163487403,81.64121320532242
1574.8064005333779,1.9790611480965157,89.42097034387997,8.094090831482726,89.77348439396486,1.5734084773813861,81.64051274676183
1574.9563296941412,1.9792495450164715,89.42102546129425,8.094919448419713,89.77350758081022,1.5735576373770002,81.63981228285866
1575.1062588549048,1.9794379419382588,89.42108056821671,8.095748059834365,89.77353076275459,1.5737067963355915,81.63911181361533
1575.2561880156682,1.979626338861877,89.42113566465034,8.096576665728259,89.77355393979961,1.5738559542571644,81.63841133903436
1575.4061171764315,1.9798147357873253,89.42119075059814,8.097405266102971,89.77357711194688,1.574005111141726,81.63771085911822
1575.5560463371949,1.980003132714603,89.42124582606311,8.098233860960077,89.77360027919794,1.5741542669892832,81.63701037386936
1575.7059754979582,1.9801915296437103,89.42130089104823,8.099062450301151,89.77362344155442,1.5743034217998422,81.63630988329031
1575.8559046587218,1.980379926574647,89.42135594555651,8.099891034127767,89.77364659901791,1.5744525755734098,81.63560938738351
1576.0058338194851,1.9805683235074105,89.42141098959092,8.100719612441502,89.77366975159,1.5746017283099916,81.63490888615144
1576.1557629802485,1.9807567204420022,89.42146602315445,8.101548185243923,89.77369289927232,1.574750880009594,81.63420837959657
1576.3056921410118,1.980945117378421,89.4215210462501,8.102376752536612,89.77371604206638,1.5749000306722238,81.63350786772142
1576.4556213017752,1.9811335143166657,89.42157605888086,8.103205314321126,89.77373917997384,1.5750491802978872,81.6328073505284
1576.6055504625388,1.9813219112567373,89.42163106104968,8.104033870599052,89.77376231299627,1.5751983288865907,81.63210682802003
1576.755479623302,1.9815103081986338,89.4216860527596,8.104862421371953,89.77378544113525,1.5753474764383404,81.63140630019875
1576.9054087840655,1.9816987051423558,89.42174103401355,8.105690966641399,89.77380856439237,1.5754966229531422,81.63070576706706
1577.0553379448288,1.981887102087902,89.42179600481454,8.106519506408965,89.77383168276923,1.5756457684310021,81.63000522862741
1577.2052671055922,1.9820754990352725,89.42185096516553,8.107348040676213,89.7738547962674,1.5757949128719273,81.62930468488227
1577.3551962663557,1.9822638959844663,89.42190591506953,8.108176569444716,89.77387790488848,1.575944056275923,81.62860413583411
1577.505125427119,1.9824522929354826,89.42196085452949,8.109005092716039,89.77390100863404,1.5760931986429958,81.62790358148543
1577.6550545878824,1.9826406898883213,89.4220157835484,8.109833610491748,89.77392410750569,1.5762423399731504,81.62720302183864
1577.8049837486458,1.982829086842982,89.42207070212925,8.110662122773414,89.773947201505,1.5763914802663945,81.62650245689625
1577.9549129094094,1.9830174837994652,89.42212561027497,8.111490629562603,89.77397029063356,1.5765406195227345,81.6258018866607
1578.1048420701727,1.9832058807577677,89.42218050798859,8.112319130860877,89.77399337489292,1.5766897577421743,81.62510131113446
1578.254771230936,1.9833942777178915,89.42223539527305,8.1131476266698,89.7740164542847,1.576838894924721,81.62440073032002
1578.4047003916994,1.9835826746798346,89.4222902721313,8.113976116990939,89.77403952881049,1.5769880310703803,81.6237001442198
1578.5546295524628,1.983771071643597,89.42234513856637,8.11480460182586,89.77406259847184,1.5771371661791584,81.62299955283629
1578.7045587132263,1.9839594686091786,89.42239999458118,8.11563308117612,89.77408566327034,1.577286300251061,81.62229895617195
1578.8544878739897,1.9841478655765779,89.42245484017873,8.116461555043283,89.77410872320758,1.5774354332860931,81.62159835422923
1579.004417034753,1.9843362625457948,89.42250967536197,8.117290023428916,89.77413177828511,1.5775845652842622,81.6208977470106
1579.1543461955164,1.984524659516829,89.42256450013386,8.118118486334575,89.77415482850454,1.5777336962455726,81.62019713451852
1579.3042753562797,1.9847130564896802,89.42261931449738,8.118946943761824,89.77417787386743,1.5778828261700302,81.61949651675543
1579.4542045170433,1.9849014534643483,89.42267411845549,8.11977539571222,89.77420091437537,1.578031955057642,81.6187958937238
1579.6041336778067,1.985089850440831,89.42272891201114,8.120603842187323,89.7742239500299,1.5781810829084117,81.61809526542609
1579.75406283857,1.9852782474191288,89.4227836951673,8.12143228318869,89.77424698083266,1.5783302097223462,81.61739463186474
1579.9039919993334,1.985466644399242,89.42283846792694,8.122260718717884,89.77427000678517,1.5784793354994506,81.61669399304222
1580.0539211600967,1.9856550413811689,89.42289323029298,8.12308914877646,89.77429302788902,1.5786284602397305,81.61599334896098
1580.2038503208603,1.985843438364909,89.42294798226844,8.123917573365976,89.77431604414578,1.5787775839431917,81.61529269962348
1580.3537794816236,1.9860318353504625,89.42300272385623,8.12474599248799,89.77433905555702,1.57892670660984,81.61459204503215
1580.503708642387,1.986220232337829,89.42305745505932,8.125574406144052,89.77436206212434,1.57907582823968,81.61389138518946
1580.6536378031503,1.986408629327007,89.42311217588068,8.126402814335725,89.77438506384927,1.5792249488327175,81.61319072009786
1580.8035669639137,1.9865970263179964,89.42316688632323,8.12723121706456,89.7744080607334,1.579374068388958,81.61249004975978
1580.9534961246773,1.9867854233107978,89.42322158638996,8.12805961433211,89.77443105277831,1.5795231869084077,81.6117893741777
1581.1034252854406,1.9869738203054088,89.42327627608378,8.12888800613993,89.77445403998554,1.5796723043910708,81.61108869335405
1581.253354446204,1.98716221730183,89.42333095540768,8.129716392489573,89.77447702235669,1.579821420836953,81.61038800729128
1581.4032836069673,1.9873506143000605,89.42338562436458,8.13054477338259,89.77449999989332,1.5799705362460592,81.60968731599183
1581.5532127677309,1.9875390113001004,89.42344028295746,8.131373148820531,89.77452297259697,1.5801196506183954,81.60898661945815
1581.7031419284942,1.987727408301948,89.42349493118924,8.132201518804955,89.77454594046924,1.5802687639539663,81.60828591769268
1581.8530710892576,1.9879158053056043,89.42354956906286,8.133029883337406,89.77456890351168,1.5804178762527774,81.60758521069789
1582.003000250021,1.9881042023110678,89.42360419658128,8.133858242419437,89.77459186172585,1.5805669875148345,81.60688449847618
1582.1529294107843,1.988292599318338,89.42365881374744,8.134686596052592,89.77461481511332,1.580716097740141,81.60618378103001
1582.3028585715479,1.988480996327415,89.42371342056427,8.13551494423843,89.77463776367567,1.580865206928704,81.60548305836186
1582.4527877323112,1.9886693933382973,89.42376801703475,8.13634328697849,89.77466070741444,1.5810143150805274,81.6047823304741
1582.6027168930746,1.9888577903509854,89.42382260316177,8.137171624274323,89.7746836463312,1.5811634221956157,81.60408159736923
1582.752646053838,1.9890461873654783,89.4238771789483,8.137999956127478,89.7747065804275,1.581312528273976,81.60338085904966
1582.9025752146013,1.989234584381775,89.42393174439728,8.138828282539494,89.77472950970491,1.5814616333156113,81.60268011551783
1583.0525043753648,1.9894229813998763,89.42398629951164,8.139656603511927,89.774752434165,1.581610737320528,81.60197936677618
1583.2024335361282,1.9896113784197804,89.4240408442943,8.140484919046319,89.77477535380932,1.5817598402887298,81.60127861282714
1583.3523626968915,1.9897997754414876,89.4240953787482,8.14131322914421,89.77479826863943,1.5819089422202222,81.60057785367316
1583.5022918576549,1.9899881724649968,89.4241499028763,8.14214153380715,89.77482117865688,1.5820580431150106,81.59987708931666
1583.6522210184182,1.9901765694903082,89.4242044166815,8.142969833036679,89.77484408386323,1.5822071429730986,81.5991763197601
1583.8021501791818,1.9903649665174206,89.42425892016676,8.143798126834342,89.77486698426006,1.5823562417944927,81.59847554500588
1583.9520793399452,1.9905533635463337,89.42431341333499,8.14462641520168,89.77488987984889,1.582505339579196,81.59777476505646
1584.1020085007085,1.9907417605770465,89.42436789618911,8.145454698140238,89.77491277063129,1.5826544363272144,81.59707397991424
1584.2519376614719,1.99093015760956,89.42442236873208,8.146282975651552,89.77493565660882,1.5828035320385518,81.59637318958168
1584.4018668222354,1.9911185546438723,89.42447683096681,8.147111247737167,89.77495853778302,1.5829526267132137,81.59567239406121
1584.5517959829988,1.9913069516799835,89.42453128289621,8.147939514398619,89.77498141415546,1.583101720351204,81.59497159335523
1584.7017251437621,1.9914953487178928,89.42458572452321,8.148767775637452,89.77500428572769,1.5832508129525285,81.5942707874662
1584.8516543045255,1.9916837457575998,89.42464015585077,8.149596031455202,89.77502715250125,1.5833999045171905,81.59356997639652
1585.0015834652888,1.9918721427991037,89.42469457688176,8.15042428185341,89.7750500144777,1.5835489950451949,81.59286916014865
1585.1515126260524,1.9920605398424047,89.42474898761913,8.151252526833611,89.77507287165858,1.5836980845365474,81.59216833872497
1585.3014417868158,1.9922489368875012,89.42480338806581,8.152080766397342,89.77509572404547,1.5838471729912509,81.59146751212796
1585.451370947579,1.992437333934394,89.42485777822469,8.152909000546142,89.77511857163988,1.583996260409311,81.59076668036
1585.6013001083425,1.9926257309830817,89.4249121580987,8.153737229281544,89.77514141444337,1.5841453467907318,81.59006584342355
1585.7512292691058,1.9928141280335638,89.42496652769078,8.154565452605087,89.77516425245751,1.5842944321355177,81.58936500132099
1585.9011584298694,1.9930025250858405,89.42502088700381,8.155393670518304,89.77518708568381,1.584443516443673,81.58866415405477
1586.0510875906327,1.9931909221399107,89.42507523604073,8.156221883022729,89.77520991412385,1.5845925997152022,81.58796330162731
1586.201016751396,1.9933793191957743,89.42512957480443,8.157050090119895,89.77523273777916,1.5847416819501101,81.58726244404102
1586.3509459121594,1.9935677162534295,89.42518390329785,8.157878291811334,89.77525555665129,1.5848907631484004,81.58656158129833
1586.5008750729228,1.9937561133128772,89.42523822152388,8.158706488098586,89.77527837074177,1.5850398433100772,81.58586071340166
1586.6508042336864,1.993944510374117,89.42529252948545,8.159534678983174,89.77530118005215,1.5851889224351456,81.5851598403534
1586.8007333944497,1.9941329074371472,89.42534682718544,8.16036286446663,89.77532398458399,1.5853380005236093,81.58445896215599
1586.950662555213,1.9943213045019683,89.42540111462678,8.161191044550494,89.77534678433881,1.5854870775754724,81.58375807881185
1587.1005917159764,1.9945097015685793,89.42545539181238,8.162019219236287,89.77536957931817,1.5856361535907397,81.5830571903234
1587.2505208767398,1.9946980986369804,89.42550965874513,8.16284738852554,89.77539236952359,1.585785228569414,81.58235629669304
1587.4004500375033,1.9948864957071701,89.42556391542794,8.163675552419786,89.77541515495662,1.5859343025115018,81.58165539792317
1587.5503791982667,1.9950748927791484,89.42561816186372,8.164503710920549,89.77543793561883,1.5860833754170047,81.58095449401624
1587.70030835903,1.9952632898529146,89.42567239805537,8.165331864029358,89.7754607115117,1.5862324472859277,81.58025358497464
1587.8502375197934,1.9954516869284684,89.42572662400579,8.166160011747744,89.7754834826368,1.586381518118275,81.57955267080078
1588.000166680557,1.9956400840058088,89.42578083971787,8.166988154077227,89.77550624899567,1.5865305879140503,81.57885175149707
1588.1500958413203,1.9958284810849363,89.42583504519453,8.167816291019342,89.77552901058985,1.5866796566732588,81.57815082706593
1588.3000250020837,1.9960168781658496,89.42588924043865,8.168644422575607,89.77555176742086,1.5868287243959018,81.57744989750977
1588.449954162847,1.9962052752485484,89.42594342545314,8.16947254874755,89.77557451949025,1.5869777910819858,81.57674896283096
1588.5998833236104,1.9963936723330322,89.42599760024089,8.170300669536694,89.77559726679954,1.587126856731513,81.57604802303197
1588.749812484374,1.9965820694193008,89.4260517648048,8.171128784944566,89.77562000935028,1.5872759213444896,81.57534707811516
1588.8997416451373,1.9967704665073531,89.42610591914776,8.171956894972686,89.77564274714399,1.5874249849209163,81.57464612808296
1589.0496708059006,1.9969588635971887,89.42616006327266,8.17278499962258,89.77566548018221,1.5875740474607984,81.57394517293775
1589.199599966664,1.9971472606888072,89.42621419718239,8.173613098895762,89.77568820846648,1.5877231089641397,81.57324421268197
1589.3495291274273,1.9973356577822086,89.42626832087986,8.174441192793763,89.77571093199832,1.587872169430944,81.572543247318
1589.499458288191,1.9975240548773918,89.42632243436792,8.175269281318103,89.77573365077926,1.5880212288612154,81.57184227684823
1589.6493874489543,1.9977124519743565,89.42637653764949,8.1760973644703,89.77575636481083,1.5881702872549563,81.57114130127508
1589.7993166097176,1.997900849073102,89.42643063072744,8.176925442251871,89.77577907409456,1.588319344612171,81.57044032060094
1589.949245770481,1.9980892461736282,89.42648471360468,8.17775351466434,89.77580177863199,1.5884684009328638,81.56973933482823
1590.0991749312443,1.9982776432759342,89.42653878628408,8.178581581709222,89.77582447842464,1.5886174562170368,81.56903834395932
1590.2491040920079,1.9984660403800198,89.42659284876854,8.179409643388043,89.77584717347403,1.5887665104646957,81.56833734799665
1590.3990332527712,1.998654437485884,89.42664690106089,8.180237699702309,89.7758698637817,1.5889155636758419,81.56763634694256
1590.5489624135346,1.9988428345935263,89.42670094316408,8.18106575065354,89.77589254934917,1.5890646158504795,81.5669353407995
1590.698891574298,1.999031231702947,89.42675497508094,8.18189379624326,89.77591523017794,1.5892136669886132,81.56623432956985
1590.8488207350613,1.9992196288141453,89.42680899681439,8.182721836472977,89.77593790626958,1.5893627170902451,81.56553331325598
1590.9987498958249,1.9994080259271207,89.42686300836728,8.18354987134421,89.7759605776256,1.5895117661553788,81.56483229186031
1591.1486790565882,1.9995964230418724,89.42691700974248,8.184377900858475,89.7759832442475,1.589660814184018,81.56413126538524
1591.2986082173516,1.9997848201583996,89.4269710009429,8.18520592501728,89.77600590613683,1.589809861176166,81.56343023383315
1591.448537378115,1.9999732172767026,89.42702498197139,8.186033943822146,89.7760285632951,1.5899589071318263,81.56272919720644
1591.5984665388785,2.0001616143967804,89.42707895283083,8.186861957274578,89.77605121572383,1.5901079520510017,81.56202815550748
1591.7483956996418,2.000350011518633,89.4271329135241,8.187689965376094,89.77607386342454,1.5902569959336958,81.56132710873867
1591.8983248604052,2.000538408642259,89.42718686405405,8.188517968128208,89.77609650639876,1.5904060387799124,81.56062605690241
1592.0482540211685,2.000726805767658,89.42724080442359,8.189345965532425,89.77611914464799,1.5905550805896533,81.55992500000109
1592.1981831819319,2.000915202894831,89.42729473463557,8.19017395759026,89.77614177817378,1.5907041213629232,81.55922393803708
1592.3481123426955,2.001103600023776,89.42734865469284,8.19100194430322,89.77616440697761,1.5908531610997243,81.55852287101278
1592.4980415034588,2.0012919971544925,89.42740256459828,8.191829925672817,89.77618703106104,1.5910021998000596,81.55782179893059
1592.6479706642222,2.001480394286981,89.42745646435478,8.19265790170056,89.77620965042556,1.5911512374639334,81.55712072179287
1592.7978998249855,2.00166879142124,89.42751035396516,8.193485872387955,89.77623226507266,1.5913002740913471,81.55641963960201
1592.9478289857489,2.0018571885572696,89.42756423343234,8.194313837736514,89.77625487500393,1.5914493096823055,81.5557185523604
1593.0977581465124,2.002045585695069,89.42761810275914,8.195141797747738,89.77627748022081,1.5915983442368102,81.55501746007043
1593.2476873072758,2.0022339828346376,89.42767196194843,8.195969752423139,89.77630008072485,1.5917473777548643,81.55431636273447
1593.3976164680391,2.0024223799759753,89.4277258110031,8.196797701764224,89.77632267651755,1.5918964102364719,81.55361526035492
1593.5475456288025,2.0026107771190818,89.42777964992597,8.197625645772494,89.77634526760043,1.5920454416816343,81.55291415293412
1593.6974747895658,2.002799174263956,89.42783347871992,8.198453584449457,89.77636785397502,1.5921944720903558,81.55221304047451
1593.8474039503294,2.0029875714105976,89.4278872973878,8.199281517796617,89.7763904356428,1.5923435014626397,81.5515119229784
1593.9973331110928,2.0031759685590065,89.42794110593248,8.200109445815476,89.77641301260529,1.5924925297984867,81.55081080044823
1594.147262271856,2.0033643657091806,89.4279949043568,8.200937368507542,89.776435584864,1.5926415570979011,81.55010967288635
1594.2971914326195,2.003552762861122,89.42804869266362,8.201765285874313,89.77645815242046,1.592790583360886,81.54940854029515
1594.4471205933828,2.003741160014828,89.42810247085582,8.20259319791729,89.77648071527615,1.592939608587442,81.54870740267697
1594.5970497541464,2.003929557170299,89.4281562389362,8.203421104637982,89.77650327343261,1.5930886327775753,81.54800626003421
1594.7469789149097,2.004117954327535,89.42820999690765,8.204249006037886,89.7765258268913,1.5932376559312855,81.54730511236927
1594.896908075673,2.0043063514865347,89.42826374477302,8.205076902118499,89.77654837565377,1.593386678048577,81.54660395968449
1595.0468372364364,2.0044947486472977,89.42831748253515,8.205904792881324,89.77657091972151,1.5935356991294516,81.54590280198225
1595.1967663972,2.0046831458098238,89.42837121019689,8.206732678327864,89.77659345909602,1.5936847191739123,81.54520163926493
1595.3466955579634,2.004871542974112,89.42842492776107,8.207560558459614,89.77661599377882,1.5938337381819616,81.54450047153489
1595.4966247187267,2.0050599401401623,89.42847863523056,8.208388433278069,89.7766385237714,1.5939827561536024,81.54379929879451
1595.64655387949,2.005248337307974,89.4285323326082,8.20921630278473,89.77666104907526,1.5941317730888362,81.54309812104616
1595.7964830402534,2.0054367344775463,89.42858601989684,8.210044166981097,89.77668356969193,1.5942807889876667,81.54239693829219
1595.946412201017,2.00562513164888,89.4286396970993,8.21087202586866,89.77670608562288,1.5944298038500961,81.541695750535
1596.0963413617803,2.005813528821973,89.42869336421845,8.211699879448926,89.77672859686962,1.5945788176761262,81.54099455777693
1596.2462705225437,2.0060019259968254,89.42874702125711,8.212527727723376,89.77675110343367,1.5947278304657593,81.54029336002036
1596.396199683307,2.006190323173437,89.42880066821813,8.213355570693517,89.77677360531652,1.594876842218999,81.53959215726766
1596.5461288440704,2.006378720351807,89.42885430510435,8.214183408360835,89.77679610251965,1.595025852935847,81.53889094952119
1596.696058004834,2.006567117531935,89.4289079319186,8.21501124072683,89.77681859504457,1.5951748626163054,81.5381897367833
1596.8459871655973,2.0067555147138205,89.42896154866372,8.215839067792992,89.7768410828928,1.5953238712603768,81.53748851905637
1596.9959163263607,2.006943911897463,89.42901515534255,8.21666688956081,89.77686356606581,1.5954728788680632,81.53678729634277
1597.145845487124,2.0071323090828623,89.42906875195791,8.217494706031784,89.7768860445651,1.595621885439367,81.53608606864483
1597.2957746478874,2.007320706270017,89.42912233851264,8.218322517207401,89.77690851839219,1.5957708909742907,81.53538483596495
1597.445703808651,2.0075091034589274,89.4291759150096,8.219150323089153,89.77693098754857,1.595919895472836,81.53468359830546
1597.5956329694143,2.0076975006495927,89.42922948145159,8.219978123678532,89.7769534520357,1.5960688989350054,81.53398235566873
1597.7455621301776,2.007885897842013,89.42928303784143,8.220805918977021,89.7769759118551,1.5962179013608009,81.53328110805714
1597.895491290941,2.008074295036187,89.42933658418197,8.221633708986118,89.77699836700828,1.5963669027502252,81.53257985547302
1598.0454204517046,2.0082626922321145,89.42939012047606,8.222461493707304,89.77702081749669,1.5965159031032787,81.53187859791872
1598.195349612468,2.008451089429795,89.42944364672648,8.22328927314207,89.77704326332187,1.5966649024199657,81.53117733539663
1598.3452787732313,2.008639486629228,89.42949716293609,8.22411704729191,89.77706570448528,1.596813900700286,81.53047606790908
1598.4952079339946,2.008827883830413,89.42955066910768,8.2249448161583,89.77708814098841,1.5969628979442432,81.52977479545845
1598.645137094758,2.00901628103335,89.42960416524413,8.225772579742737,89.77711057283278,1.5971118941518387,81.52907351804706
1598.7950662555215,2.009204678238038,89.4296576513482,8.2266003380467,89.77713300001986,1.5972608893230749,81.52837223567728
1598.9449954162849,2.0093930754444767,89.42971112742276,8.227428091071674,89.77715542255113,1.597409883457953,81.52767094835146
1599.0949245770482,2.009581472652665,89.42976459347061,8.22825583881915,89.7771778404281,1.597558876556475,81.52696965607196
1599.2448537378116,2.009769869862603,89.42981804949456,8.229083581290604,89.77720025365224,1.597707868618643,81.52626835884112
1599.394782898575,2.0099582670742895,89.42987149549745,8.229911318487527,89.77722266222503,1.5978568596444587,81.52556705666132
1599.5447120593385,2.010146664287726,89.42992493148209,8.230739050411398,89.77724506614798,1.5980058496339238,81.52486574953485
1599.6946412201019,2.0103350615029094,89.42997835745129,8.231566777063701,89.77726746542257,1.59815483858704,81.52416443746411
1599.8445703808652,2.010523458719841,89.43003177340788,8.232394498445919,89.77728986005027,1.5983038265038096,81.52346312045144
1599.9944995416286,2.0107118559385193,89.43008517935465,8.233222214559529,89.7773122500326,1.5984528133842344,81.52276179849916
1600.144428702392,2.0109002531589444,89.43013857529444,8.234049925406017,89.77733463537099,1.5986017992283152,81.52206047160963
1600.2943578631555,2.011088650381116,89.43019196123004,8.234877630986862,89.77735701606697,1.598750784036054,81.52135913978522
1600.4442870239188,2.0112770476050326,89.43024533716428,8.235705331303542,89.777379392122,1.5988997678074524,81.52065780302826
1600.5942161846822,2.0114654448306952,89.43029870309995,8.23653302635754,89.77740176353757,1.5990487505425124,81.51995646134107
1600.7441453454455,2.011653842058102,89.43035205903988,8.237360716150326,89.77742413031515,1.5991977322412354,81.51925511472602
1600.8940745062089,2.011842239287253,89.43040540498686,8.23818840068339,89.77744649245625,1.5993467129036223,81.51855376318545
1601.0440036669725,2.0120306365181477,89.4304587409437,8.239016079958203,89.77746884996232,1.5994956925296762,81.51785240672169
1601.1939328277358,2.0122190337507857,89.43051206691322,8.239843753976242,89.77749120283484,1.5996446711193975,81.51715104533709
1601.3438619884992,2.0124074309851663,89.43056538289822,8.240671422738988,89.77751355107532,1.599793648672787,81.51644967903397
1601.4937911492625,2.012595828221289,89.4306186889015,8.24149908624791,89.77753589468519,1.599942625189847,81.5157483078147
1601.643720310026,2.012784225459154,89.43067198492585,8.242326744504487,89.77755823366597,1.600091600670579,81.51504693168161
1601.7936494707894,2.0129726226987597,89.4307252709741,8.243154397510194,89.7775805680191,1.6002405751149844,81.51434555063703
1601.9435786315528,2.013161019940106,89.43077854704903,8.243982045266502,89.77760289774609,1.6003895485230633,81.51364416468331
1602.0935077923161,2.013349417183193,89.43083181315343,8.24480968777489,89.77762522284841,1.600538520894819,81.51294277382276
1602.2434369530795,2.0135378144280196,89.43088506929014,8.245637325036826,89.77764754332752,1.6006874922302512,81.51224137805772
1602.393366113843,2.0137262116745855,89.4309383154619,8.246464957053792,89.77766985918491,1.600836462529362,81.51153997739056
1602.5432952746064,2.0139146089228905,89.43099155167157,8.247292583827248,89.77769217042203,1.600985431792153,81.51083857182358
1602.6932244353698,2.0141030061729333,89.4310447779219,8.248120205358672,89.77771447704039,1.601134400018624,81.51013716135913
1602.843153596133,2.014291403424714,89.43109799421569,8.248947821649537,89.77773677904142,1.6012833672087776,81.50943574599953
1602.9930827568965,2.0144798006782327,89.43115120055575,8.249775432701304,89.77775907642662,1.6014323333626141,81.5087343257471
1603.14301191766,2.0146681979334877,89.43120439694485,8.250603038515454,89.77778136919746,1.6015812984801356,81.5080329006042
1603.2929410784234,2.014856595190479,89.4312575833858,8.25143063909345,89.77780365735539,1.6017302625613417,81.50733147057316
1603.4428702391867,2.0150449924492064,89.43131075988138,8.252258234436761,89.7778259409019,1.6018792256062346,81.5066300356563
1603.59279939995,2.015233389709669,89.43136392643439,8.25308582454686,89.77784821983846,1.6020281876148146,81.50592859585592
1603.7427285607134,2.0154217869718667,89.43141708304762,8.25391340942521,89.77787049416652,1.6021771485870835,81.50522715117438
1603.892657721477,2.015610184235799,89.43147022972384,8.254740989073277,89.77789276388756,1.6023261085230427,81.50452570161401
1604.0425868822404,2.015798581501465,89.43152336646584,8.255568563492531,89.77791502900305,1.6024750674226915,81.50382424717712
1604.1925160430037,2.0159869787688645,89.43157649327642,8.256396132684436,89.77793728951447,1.6026240252860324,81.50312278786605
1604.342445203767,2.016175376037997,89.43162961015834,8.257223696650458,89.77795954542326,1.602772982113066,81.50242132368311
1604.4923743645304,2.016363773308861,89.4316827171144,8.258051255392063,89.77798179673088,1.6029219379037916,81.50171985463064
1604.642303525294,2.016552170581458,89.4317358141474,8.258878808910715,89.77800404343883,1.603070892658212,81.50101838071095
1604.7922326860573,2.016740567855787,89.43178890126008,8.259706357207877,89.77802628554853,1.6032198463763276,81.50031690192635
1604.9421618468207,2.016928965131846,89.43184197845522,8.260533900285012,89.7780485230615,1.6033687990581387,81.49961541827919
1605.092091007584,2.017117362409636,89.43189504573566,8.261361438143586,89.77807075597914,1.6035177507036462,81.49891392977176
1605.2420201683476,2.0173057596891564,89.4319481031041,8.262188970785056,89.77809298430296,1.6036667013128518,81.49821243640642
1605.391949329111,2.0174941569704057,89.43200115056338,8.263016498210888,89.7781152080344,1.6038156508857546,81.49751093818546
1605.5418784898743,2.017682554253384,89.43205418811624,8.26384402042254,89.77813742717491,1.6039645994223564,81.4968094351112
1605.6918076506377,2.0178709515380917,89.43210721576546,8.264671537421474,89.77815964172599,1.6041135469226575,81.49610792718597
1605.841736811401,2.0180593488245266,89.43216023351381,8.265499049209152,89.77818185168907,1.604262493386658,81.49540641441209
1605.9916659721646,2.0182477461126895,89.43221324136408,8.266326555787028,89.7782040570656,1.6044114388143598,81.49470489679184
1606.141595132928,2.01843614340258,89.43226623931903,8.267154057156564,89.77822625785706,1.6045603832057629,81.49400337432759
1606.2915242936913,2.0186245406941965,89.43231922738143,8.267981553319222,89.7782484540649,1.6047093265608676,81.49330184702161
1606.4414534544546,2.0188129379875397,89.43237220555403,8.268809044276455,89.77827064569057,1.604858268879674,81.49260031487624
1606.591382615218,2.0190013352826077,89.43242517383965,8.269636530029723,89.77829283273554,1.6050072101621835,81.49189877789378
1606.7413117759816,2.019189732579402,89.43247813224102,8.27046401058048,89.77831501520126,1.6051561504083967,81.49119723607654
1606.891240936745,2.0193781298779205,89.4325310807609,8.271291485930183,89.77833719308919,1.6053050896183134,81.49049568942685
1607.0411700975083,2.0195665271781635,89.43258401940207,8.27211895608029,89.77835936640076,1.6054540277919342,81.489794137947
1607.1910992582716,2.0197549244801296,89.4326369481673,8.272946421032252,89.77838153513746,1.6056029649292591,81.48909258163933
1607.341028419035,2.0199433217838196,89.43268986705932,8.273773880787527,89.77840369930072,1.605751901030289,81.4883910205061
1607.4909575797985,2.0201317190892327,89.43274277608096,8.27460133534757,89.778425858892,1.605900836095025,81.48768945454965
1607.6408867405619,2.020320116396367,89.43279567523491,8.27542878471383,89.77844801391277,1.6060497701234655,81.4869878837723
1607.7908159013252,2.020508513705224,89.43284856452397,8.276256228887764,89.77847016436445,1.606198703115612,81.48628630817633
1607.9407450620886,2.020696911015802,89.43290144395087,8.277083667870823,89.7784923102485,1.6063476350714647,81.48558472776406
1608.090674222852,2.0208853083281015,89.43295431351841,8.27791110166446,89.77851445156637,1.6064965659910238,81.4848831425378
1608.2406033836155,2.021073705642121,89.43300717322931,8.278738530270124,89.77853658831951,1.6066454958742897,81.48418155249985
1608.3905325443789,2.02126210295786,89.43306002308633,8.27956595368926,89.7785587205094,1.6067944247212615,81.48347995765249
1608.5404617051422,2.0214505002753187,89.43311286309225,8.280393371923333,89.77858084813744,1.6069433525319403,81.48277835799807
1608.6903908659056,2.021638897594496,89.4331656932498,8.281220784973783,89.7786029712051,1.607092279306327,81.48207675353886
1608.8403200266691,2.0218272949153926,89.43321851356176,8.282048192842064,89.77862508971383,1.6072412050444203,81.48137514427718
1608.9902491874325,2.022015692238007,89.43327132403084,8.282875595529616,89.77864720366507,1.6073901297462203,81.4806735302153
1609.1401783481958,2.0222040895623388,89.43332412465983,8.283702993037892,89.77866931306028,1.6075390534117278,81.47997191135555
1609.2901075089592,2.0223924868883874,89.43337691545146,8.284530385368344,89.77869141790087,1.6076879760409426,81.47927028770023
1609.4400366697225,2.0225808842161523,89.43342969640848,8.285357772522413,89.77871351818833,1.6078368976338642,81.47856865925162
1609.589965830486,2.022769281545634,89.43348246753365,8.28618515450155,89.77873561392406,1.607985818190493,81.47786702601202
1609.7398949912495,2.0229576788768306,89.4335352288297,8.287012531307195,89.77875770510954,1.608134737710829,81.47716538798375
1609.8898241520128,2.0231460762097426,89.4335879802994,8.287839902940798,89.7787797917462,1.6082836561948715,81.47646374516908
1610.0397533127762,2.023334473544369,89.43364072194544,8.288667269403803,89.77880187383548,1.6084325736426217,81.47576209757032
1610.1896824735395,2.02352287088071,89.43369345377063,8.289494630697652,89.7788239513788,1.608581490054078,81.47506044518977
1610.339611634303,2.0237112682187646,89.43374617577769,8.290321986823793,89.77884602437764,1.6087304054292413,81.47435878802972
1610.4895407950664,2.0238996655585324,89.43379888796933,8.291149337783668,89.77886809283343,1.6088793197681108,81.47365712609245
1610.6394699558298,2.024088062900012,89.43385159034834,8.291976683578717,89.7788901567476,1.609028233070686,81.47295545938024
1610.7893991165931,2.024276460243205,89.43390428291742,8.292804024210383,89.77891221612158,1.609177145336967,81.47225378789544
1610.9393282773565,2.024464857588109,89.43395696567934,8.29363135968011,89.77893427095682,1.6093260565669538,81.47155211164028
1611.08925743812,2.0246532549347247,89.43400963863681,8.294458689989337,89.77895632125478,1.609474966760646,81.47085043061709
1611.2391865988834,2.0248416522830515,89.4340623017926,8.295286015139503,89.77897836701686,1.6096238759180437,81.47014874482814
1611.3891157596468,2.025030049633088,89.43411495514941,8.296113335132052,89.7790004082445,1.6097727840391447,81.46944705427573
1611.53904492041,2.025218446984834,89.43416759870999,8.296940649968423,89.77902244493917,1.6099216911239511,81.46874535896212
1611.6889740811735,2.0254068443382907,89.43422023247707,8.297767959650049,89.77904447710226,1.6100705971724607,81.46804365888964
1611.838903241937,2.025595241693456,89.4342728564534,8.298595264178378,89.77906650473524,1.610219502184674,81.46734195406056
1611.9888324027004,2.0257836390503288,89.43432547064168,8.299422563554838,89.77908852783953,1.6103684061605896,81.46664024447716
1612.1387615634637,2.02597203640891,89.43437807504469,8.300249857780871,89.77911054641656,1.6105173091002076,81.46593853014171
1612.288690724227,2.0261604337691983,89.43443066966509,8.301077146857915,89.77913256046777,1.6106662110035277,81.46523681105653
1612.4386198849907,2.0263488311311946,89.43448325450566,8.301904430787406,89.77915456999459,1.6108151118705496,81.46453508722388
1612.588549045754,2.0265372284948966,89.43453582956911,8.302731709570779,89.77917657499844,1.6109640117012713,81.46383335864606
1612.7384782065174,2.0267256258603044,89.43458839485818,8.303558983209468,89.77919857548078,1.6111129104956936,81.46313162532532
1612.8884073672807,2.0269140232274183,89.4346409503756,8.304386251704907,89.77922057144302,1.6112618082538157,81.46242988726397
1613.038336528044,2.027102420596237,89.43469349612405,8.305213515058535,89.77924256288658,1.611410704975636,81.46172814446427
1613.1882656888076,2.0272908179667612,89.4347460321063,8.306040773271782,89.7792645498129,1.611559600661155,81.46102639692853
1613.338194849571,2.027479215338989,89.43479855832504,8.306868026346079,89.77928653222342,1.6117084953103715,81.46032464465901
1613.4881240103343,2.0276676127129196,89.43485107478303,8.307695274282858,89.77930851011956,1.6118573889232846,81.459622887658
1613.6380531710977,2.0278560100885543,89.43490358148294,8.308522517083558,89.77933048350273,1.6120062814998932,81.45892112592774
1613.787982331861,2.028044407465891,89.43495607842753,8.309349754749606,89.77935245237438,1.6121551730401975,81.45821935947056
1613.9379114926246,2.0282328048449307,89.43500856561951,8.310176987282436,89.77937441673593,1.6123040635441963,81.4575175882887
1614.087840653388,2.0284212022256716,89.4350610430616,8.31100421468347,89.77939637658879,1.6124529530118885,81.45681581238443
1614.2377698141513,2.028609599608114,89.43511351075648,8.311831436954147,89.77941833193442,1.6126018414432732,81.45611403176007
1614.3876989749147,2.0287979969922576,89.43516596870693,8.312658654095891,89.77944028277422,1.61275072883835,81.45541224641785
1614.537628135678,2.028986394378101,89.4352184169156,8.313485866110135,89.77946222910958,1.6128996151971178,81.45471045636005
1614.6875572964416,2.029174791765645,89.43527085538524,8.314313072998301,89.779484170942,1.6130485005195747,81.45400866158897
1614.837486457205,2.0293631891548873,89.43532328411855,8.315140274761822,89.77950610827284,1.6131973848057208,81.45330686210686
1614.9874156179683,2.029551586545829,89.43537570311825,8.315967471402125,89.77952804110355,1.6133462680555555,81.45260505791599
1615.1373447787316,2.029739983938469,89.43542811238704,8.316794662920636,89.77954996943554,1.6134951502690766,81.45190324901861
1615.2872739394952,2.0299283813328075,89.43548051192765,8.317621849318783,89.77957189327023,1.6136440314462843,81.45120143541705
1615.4372031002586,2.0301167787288437,89.43553290174276,8.318449030597984,89.77959381260905,1.6137929115871763,81.45049961711352
1615.587132261022,2.0303051761265762,89.4355852818351,8.319276206759673,89.7796157274534,1.613941790691752,81.44979779411031
1615.7370614217853,2.0304935735260052,89.43563765220736,8.320103377805268,89.77963763780473,1.6140906687600103,81.44909596640969
1615.8869905825486,2.0306819709271307,89.43569001286225,8.320930543736196,89.77965954366444,1.6142395457919498,81.44839413401392
1616.0369197433122,2.0308703683299516,89.43574236380249,8.321757704553885,89.77968144503393,1.6143884217875701,81.44769229692528
1616.1868489040755,2.0310587657344676,89.43579470503074,8.322584860259749,89.77970334191465,1.6145372967468692,81.44699045514602
1616.3367780648389,2.0312471631406788,89.43584703654976,8.323412010855215,89.779725234308,1.614686170669846,81.44628860867842
1616.4867072256022,2.0314355605485837,89.43589935836222,8.324239156341706,89.77974712221538,1.6148350435565,81.44558675752471
1616.6366363863656,2.0316239579581823,89.43595167047081,8.325066296720644,89.77976900563823,1.6149839154068286,81.44488490168717
1616.7865655471292,2.0318123553694742,89.43600397287827,8.325893431993448,89.77979088457796,1.6151327862208313,81.44418304116809
1616.9364947078925,2.032000752782459,89.43605626558724,8.326720562161533,89.77981275903599,1.6152816559985068,81.4434811759697
1617.0864238686559,2.032189150197136,89.43610854860046,8.32754768722633,89.7798346290137,1.6154305247398537,81.44277930609427
1617.2363530294192,2.0323775476135046,89.43616082192061,8.32837480718925,89.77985649451254,1.6155793924448705,81.44207743154405
1617.3862821901826,2.032565945031565,89.43621308555039,8.329201922051716,89.77987835553391,1.615728259113555,81.44137555232132
1617.5362113509461,2.0327543424513164,89.43626533949251,8.330029031815144,89.77990021207921,1.6158771247459074,81.44067366842832
1617.6861405117095,2.032942739872758,89.43631758374963,8.33085613648095,89.77992206414986,1.616025989341925,81.4399717798673
1617.8360696724728,2.033131137295889,89.43636981832447,8.331683236050555,89.77994391174727,1.6161748529016062,81.43926988664055
1617.9859988332362,2.03331953472071,89.4364220432197,8.332510330525375,89.77996575487283,1.6163237154249508,81.4385679887503
1618.1359279939995,2.0335079321472205,89.43647425843801,8.333337419906822,89.779987593528,1.6164725769119561,81.43786608619881
1618.285857154763,2.0336963295754193,89.43652646398212,8.334164504196316,89.78000942771415,1.6166214373626207,81.43716417898834
1618.4357863155265,2.0338847270053058,89.43657865985469,8.334991583395274,89.78003125743268,1.616770296776943,81.43646226712114
1618.5857154762898,2.03407312443688,89.43663084605842,8.335818657505104,89.78005308268503,1.6169191551549222,81.43576035059947
1618.7356446370532,2.034261521870141,89.436683022596,8.336645726527225,89.78007490347258,1.6170680124965546,81.43505842942557
1618.8855737978167,2.0344499193050893,89.43673518947008,8.33747279046305,89.78009671979673,1.6172168688018413,81.43435650360169
1619.03550295858,2.034638316741724,89.4367873466834,8.33829984931399,89.78011853165893,1.6173657240707782,81.43365457313011
1619.1854321193434,2.0348267141800442,89.4368394942386,8.339126903081459,89.78014033906052,1.6175145783033653,81.43295263801303
1619.3353612801068,2.0350151116200497,89.43689163213838,8.339953951766866,89.78016214200295,1.6176634314996,81.43225069825276
1619.4852904408701,2.0352035090617395,89.43694376038542,8.340780995371627,89.78018394048763,1.61781228365948,81.4315487538515
1619.6352196016337,2.0353919065051143,89.4369958789824,8.341608033897153,89.78020573451592,1.617961134783005,81.43084680481151
1619.785148762397,2.0355803039501725,89.43704798793199,8.342435067344848,89.78022752408927,1.618109984870171,81.43014485113507
1619.9350779231604,2.0357687013969135,89.43710008723689,8.343262095716126,89.78024930920904,1.6182588339209778,81.42944289282437
1620.0850070839238,2.0359570988453384,89.43715217689974,8.344089119012395,89.78027108987665,1.6184076819354243,81.4287409298817
1620.234936244687,2.0361454962954455,89.43720425692325,8.344916137235069,89.7802928660935,1.6185565289135069,81.42803896230929
1620.3848654054507,2.0363338937472353,89.43725632731011,8.345743150385552,89.78031463786101,1.618705374855224,81.42733699010938
1620.534794566214,2.0365222912007055,89.43730838806293,8.346570158465251,89.78033640518055,1.6188542197605744,81.42663501328423
1620.6847237269774,2.0367106886558575,89.43736043918446,8.347397161475575,89.78035816805351,1.6190030636295547,81.42593303183605
1620.8346528877407,2.03689908611269,89.43741248067731,8.348224159417931,89.78037992648133,1.6191519064621642,81.42523104576712
1620.984582048504,2.0370874835712023,89.4374645125442,8.349051152293722,89.78040168046539,1.6193007482584,81.42452905507967
1621.1345112092677,2.0372758810313942,89.43751653478775,8.349878140104357,89.78042343000706,1.6194495890182607,81.42382705977592
1621.284440370031,2.0374642784932657,89.43756854741068,8.35070512285124,89.78044517510776,1.6195984287417449,81.42312505985814
1621.4343695307944,2.037652675956816,89.43762055041562,8.351532100535776,89.78046691576888,1.6197472674288476,81.42242305532855
1621.5842986915577,2.0378410734220442,89.43767254380525,8.352359073159366,89.78048865199183,1.6198961050795704,81.42172104618939
