frequency_hz,linear_triplen_check_grid_ohm,linear_triplen_check_grid_angle_deg,linear_triplen_check_filter_ohm,linear_triplen_check_filter_angle_deg,linear_triplen_check_pcc_ohm,linear_triplen_check_pcc_angle_deg
1621.734227852321,2.0380294708889504,89.43772452758225,8.353186040723422,89.78051038377798,1.6200449416939087,81.4210190324429
1621.8841570130846,2.038217868357534,89.43777650174927,8.354013003229339,89.78053211112875,1.6201937772718609,81.42031701409132
1622.034086173848,2.038406265827794,89.43782846630897,8.354839960678522,89.78055383404552,1.6203426118134252,81.4196149911369
1622.1840153346113,2.038594663299731,89.43788042126403,8.35566691307237,89.78057555252968,1.6204914453185986,81.41891296358185
1622.3339444953747,2.0387830607733437,89.4379323666171,8.356493860412293,89.78059726658263,1.6206402777873796,81.4182109314284
1622.4838736561383,2.038971458248632,89.43798430237085,8.357320802699686,89.78061897620574,1.6207891092197653,81.41750889467883
1622.6338028169016,2.039159855725595,89.43803622852795,8.358147739935948,89.78064068140043,1.620937939615753,81.41680685333532
1622.783731977665,2.0393482532042326,89.43808814509103,8.358974672122482,89.78066238216809,1.6210867689753419,81.41610480740015
1622.9336611384283,2.0395366506845445,89.43814005206278,8.359801599260686,89.78068407851008,1.6212355972985288,81.41540275687551
1623.0835902991917,2.0397250481665297,89.43819194944584,8.36062852135196,89.78070577042782,1.62138442458531,81.41470070176364
1623.2335194599552,2.0399134456501886,89.43824383724287,8.361455438397707,89.78072745792267,1.6215332508356857,81.41399864206679
1623.3834486207186,2.04010184313552,89.4382957154565,8.362282350399315,89.78074914099604,1.6216820760496513,81.41329657778718
1623.533377781482,2.0402902406225234,89.43834758408944,8.363109257358184,89.7807708196493,1.621830900227205,81.41259450892703
1623.6833069422453,2.0404786381111992,89.43839944314429,8.36393615927572,89.78079249388387,1.621979723368345,81.4118924354886
1623.8332361030086,2.0406670356015453,89.43845129262374,8.364763056153304,89.7808141637011,1.6221285454730674,81.41119035747408
1623.9831652637722,2.040855433093563,89.43850313253044,8.365589947992348,89.7808358291024,1.622277366541371,81.41048827488571
1624.1330944245356,2.0410438305872507,89.438554962867,8.366416834794236,89.78085749008913,1.6224261865732528,81.4097861877257
1624.283023585299,2.0412322280826083,89.43860678363612,8.367243716560367,89.7808791466627,1.6225750055687094,81.40908409599632
1624.4329527460623,2.0414206255796357,89.43865859484042,8.368070593292137,89.78090079882448,1.6227238235277393,81.40838199969976
1624.5828819068256,2.041609023078332,89.43871039648255,8.368897464990935,89.78092244657586,1.622872640450339,81.40767989883825
1624.7328110675892,2.041797420578697,89.43876218856518,8.36972433165816,89.78094408991822,1.6230214563365069,81.40697779341401
1624.8827402283525,2.0419858180807293,89.43881397109091,8.370551193295201,89.78096572885293,1.6231702711862386,81.40627568342929
1625.0326693891159,2.0421742155844296,89.43886574406244,8.371378049903447,89.78098736338139,1.623319084999533,81.40557356888627
1625.1825985498792,2.042362613089797,89.43891750748236,8.372204901484297,89.78100899350497,1.623467897776386,81.4048714497872
1625.3325277106426,2.0425510105968314,89.43896926135336,8.373031748039137,89.78103061922505,1.6236167095167962,81.40416932613428
1625.4824568714062,2.042739408105532,89.43902100567804,8.373858589569366,89.78105224054303,1.6237655202207602,81.40346719792974
1625.6323860321695,2.042927805615898,89.43907274045908,8.374685426076361,89.78107385746027,1.623914329888275,81.40276506517581
1625.7823151929329,2.0431162031279295,89.4391244656991,8.375512257561521,89.78109546997814,1.6240631385193378,81.4020629278747
1625.9322443536962,2.043304600641626,89.43917618140074,8.376339084026231,89.78111707809803,1.6242119461139455,81.40136078602862
1626.0821735144598,2.043492998156987,89.43922788756664,8.377165905471884,89.78113868182133,1.624360752672096,81.4006586396398
1626.2321026752231,2.0436813956740107,89.43927958419943,8.377992721899863,89.7811602811494,1.6245095581937852,81.39995648871043
1626.3820318359865,2.0438697931926995,89.43933127130175,8.378819533311558,89.78118187608361,1.6246583626790112,81.39925433324277
1626.5319609967498,2.0440581907130504,89.43938294887626,8.379646339708355,89.78120346662534,1.6248071661277703,81.39855217323897
1626.6818901575132,2.0442465882350644,89.43943461692557,8.380473141091645,89.781225052776,1.6249559685400607,81.39785000870131
1626.8318193182768,2.0444349857587403,89.43948627545228,8.38129993746281,89.78124663453691,1.625104769915878,81.39714783963197
1626.98174847904,2.0446233832840774,89.43953792445909,8.382126728823238,89.78126821190946,1.625253570255219,81.39644566603316
1627.1316776398035,2.0448117808110755,89.43958956394859,8.382953515174309,89.78128978489505,1.6254023695580826,81.39574348790711
1627.2816068005668,2.045000178339735,89.4396411939234,8.383780296517415,89.78131135349503,1.6255511678244632,81.39504130525603
1627.4315359613302,2.0451885758700548,89.43969281438619,8.384607072853933,89.78133291771078,1.625699965054359,81.3943391180821
1627.5814651220937,2.0453769734020337,89.43974442533955,8.38543384418525,89.78135447754367,1.6258487612477674,81.39363692638757
1627.731394282857,2.0455653709356727,89.43979602678615,8.38626061051275,89.78137603299507,1.6259975564046842,81.39293473017462
1627.8813234436204,2.0457537684709703,89.43984761872858,8.387087371837811,89.78139758406634,1.626146350525106,81.39223252944548
1628.0312526043838,2.0459421660079258,89.43989920116947,8.387914128161823,89.78141913075888,1.62629514360903,81.39153032420232
1628.1811817651471,2.0461305635465394,89.43995077411145,8.388740879486159,89.78144067307402,1.626443935656453,81.39082811444739
1628.3311109259107,2.046318961086811,89.44000233755715,8.389567625812205,89.78146221101315,1.6265927266673725,81.39012590018288
1628.481040086674,2.0465073586287392,89.44005389150918,8.39039436714134,89.78148374457763,1.6267415166417847,81.38942368141097
1628.6309692474374,2.0466957561723245,89.44010543597017,8.391221103474948,89.78150527376884,1.626890305579685,81.38872145813392
1628.7808984082008,2.0468841537175653,89.44015697094272,8.392047834814399,89.78152679858813,1.6270390934810712,81.38801923035388
1628.9308275689643,2.0470725512644625,89.44020849642949,8.392874561161081,89.78154831903689,1.6271878803459403,81.38731699807309
1629.0807567297277,2.047260948813014,89.44026001243307,8.393701282516368,89.78156983511647,1.6273366661742876,81.38661476129373
1629.230685890491,2.04744934636322,89.4403115189561,8.394527998881637,89.78159134682824,1.6274854509661105,81.385912520018
1629.3806150512544,2.0476377439150815,89.44036301600116,8.395354710258271,89.78161285417355,1.6276342347214063,81.38521027424811
1629.5305442120177,2.047826141468596,89.44041450357089,8.396181416647643,89.78163435715378,1.62778301744017,81.38450802398629
1629.6804733727813,2.048014539023765,89.44046598166791,8.397008118051131,89.78165585577028,1.627931799122399,81.38380576923468
1629.8304025335447,2.0482029365805863,89.44051745029483,8.397834814470105,89.78167735002442,1.62808057976809,81.38310350999551
1629.980331694308,2.0483913341390596,89.44056890945424,8.398661505905947,89.78169883991758,1.6282293593772386,81.38240124627099
1630.1302608550714,2.0485797316991845,89.44062035914878,8.399488192360032,89.78172032545109,1.628378137949841,81.38169897806331
1630.2801900158347,2.0487681292609614,89.44067179938106,8.40031487383373,89.78174180662634,1.6285269154858948,81.38099670537464
1630.4301191765983,2.0489565268243903,89.44072323015368,8.401141550328422,89.78176328344468,1.6286756919853962,81.38029442820722
1630.5800483373616,2.0491449243894695,89.44077465146924,8.40196822184547,89.78178475590745,1.6288244674483408,81.37959214656321
1630.729977498125,2.0493333219561984,89.44082606333038,8.402794888386257,89.78180622401602,1.6289732418747254,81.37888986044481
1630.8799066588883,2.049521719524577,89.44087746573966,8.403621549952154,89.78182768777178,1.6291220152645458,81.37818756985423
1631.0298358196517,2.049710117094605,89.44092885869972,8.40444820654453,89.78184914717605,1.6292707876177992,81.37748527479367
1631.1797649804153,2.049898514666282,89.44098024221316,8.405274858164757,89.7818706022302,1.6294195589344809,81.37678297526529
1631.3296941411786,2.0500869122396073,89.44103161628259,8.406101504814204,89.78189205293559,1.6295683292145882,81.37608067127131
1631.479623301942,2.0502753098145803,89.4410829809106,8.406928146494245,89.78191349929357,1.6297170984581155,81.3753783628139
1631.6295524627053,2.050463707391201,89.4411343360998,8.407754783206247,89.78193494130551,1.6298658666650605,81.37467604989526
1631.7794816234687,2.0506521049694686,89.44118568185277,8.408581414951582,89.78195637897275,1.6300146338354193,81.3739737325176
1631.9294107842322,2.0508405025493834,89.44123701817215,8.409408041731622,89.78197781229663,1.6301633999691878,81.37327141068306
1632.0793399449956,2.0510289001309436,89.4412883450605,8.410234663547726,89.78199924127856,1.630312165066362,81.37256908439387
1632.229269105759,2.0512172977141487,89.44133966252045,8.411061280401265,89.78202066591983,1.6304609291269374,81.37186675365221
1632.3791982665223,2.051405695299,89.44139097055458,8.411887892293615,89.78204208622184,1.6306096921509108,81.37116441846027
1632.5291274272859,2.0515940928854963,89.44144226916549,8.41271449922613,89.78206350218589,1.6307584541382785,81.3704620788202
1632.6790565880492,2.051782490473636,89.44149355835579,8.413541101200185,89.78208491381339,1.6309072150890351,81.36975973473423
1632.8289857488126,2.0519708880634204,89.44154483812805,8.414367698217141,89.78210632110567,1.631055975003178,81.36905738620453
1632.978914909576,2.0521592856548474,89.44159610848487,8.415194290278366,89.78212772406407,1.6312047338807028,81.36835503323329
1633.1288440703393,2.0523476832479184,89.44164736942886,8.416020877385225,89.78214912268994,1.6313534917216053,81.36765267582265
1633.2787732311028,2.052536080842631,89.44169862096261,8.416847459539083,89.78217051698465,1.6315022485258817,81.36695031397487
1633.4287023918662,2.052724478438986,89.44174986308867,8.417674036741303,89.78219190694954,1.631651004293527,81.36624794769206
1633.5786315526295,2.052912876036982,89.44180109580968,8.418500608993245,89.78221329258592,1.6317997590245374,81.36554557697646
1633.7285607133929,2.0531012736366194,89.44185231912822,8.419327176296274,89.7822346738952,1.6319485127189097,81.3648432018302
1633.8784898741562,2.053289671237898,89.44190353304685,8.420153738651758,89.7822560508787,1.6320972653766388,81.36414082225548
1634.0284190349198,2.0534780688408163,89.44195473756818,8.420980296061048,89.78227742353775,1.6322460169977202,81.36343843825449
1634.1783481956832,2.053666466445375,89.44200593269481,8.421806848525515,89.78229879187371,1.6323947675821506,81.3627360498294
1634.3282773564465,2.053854864051572,89.44205711842929,8.422633396046516,89.78232015588796,1.6325435171299245,81.36203365698239
1634.4782065172099,2.054043261659408,89.44210829477423,8.423459938625408,89.78234151558178,1.6326922656410392,81.36133125971563
1634.6281356779732,2.054231659268883,89.44215946173219,8.424286476263557,89.78236287095656,1.632841013115489,81.36062885803128
1634.7780648387368,2.054420056879996,89.44221061930577,8.425113008962322,89.78238422201362,1.632989759553271,81.35992645193156
1634.9279939995001,2.054608454492746,89.44226176749756,8.425939536723053,89.78240556875433,1.6331385049543787,81.35922404141861
1635.0779231602635,2.054796852107134,89.44231290631012,8.42676605954712,89.78242691118,1.6332872493188098,81.3585216264946
1635.2278523210268,2.054985249723157,89.44236403574604,8.427592577435874,89.782448249292,1.6334359926465578,81.35781920716174
1635.3777814817902,2.0551736473408173,89.4424151558079,8.42841909039067,89.78246958309165,1.633584734937621,81.35711678342219
1635.5277106425538,2.055362044960113,89.44246626649827,8.429245598412876,89.78249091258031,1.6337334761919926,81.35641435527808
1635.677639803317,2.0555504425810445,89.44251736781972,8.430072101503837,89.7825122377593,1.6338822164096691,81.35571192273164
1635.8275689640805,2.05573884020361,89.44256845977485,8.430898599664912,89.78253355862999,1.634030955590646,81.35500948578499
1635.9774981248438,2.0559272378278104,89.44261954236622,8.43172509289746,89.78255487519368,1.6341796937349187,81.35430704444035
1636.1274272856074,2.056115635453644,89.44267061559641,8.432551581202835,89.78257618745175,1.6343284308424824,81.35360459869986
1636.2773564463707,2.0563040330811124,89.44272167946798,8.433378064582385,89.78259749540551,1.6344771669133322,81.35290214856569
1636.427285607134,2.056492430710213,89.44277273398352,8.434204543037467,89.78261879905631,1.634625901947464,81.35219969404001
1636.5772147678974,2.0566808283409452,89.44282377914558,8.43503101656944,89.78264009840547,1.6347746359448732,81.35149723512498
1636.7271439286608,2.056869225973311,89.44287481495675,8.435857485179648,89.78266139345435,1.6349233689055556,81.35079477182278
1636.8770730894244,2.0570576236073084,89.4429258414196,8.436683948869453,89.78268268420426,1.635072100829506,81.35009230413557
1637.0270022501877,2.0572460212429364,89.44297685853667,8.4375104076402,89.78270397065657,1.6352208317167194,81.34938983206551
1637.176931410951,2.0574344188801956,89.44302786631054,8.438336861493243,89.78272525281257,1.6353695615671908,81.34868735561477
1637.3268605717144,2.057622816519084,89.4430788647438,8.439163310429933,89.78274653067365,1.6355182903809162,81.34798487478552
1637.4767897324778,2.057811214159603,89.443129853839,8.439989754451615,89.78276780424109,1.6356670181578905,81.34728238957992
1637.6267188932413,2.057999611801752,89.44318083359869,8.44081619355965,89.78278907351626,1.6358157448981099,81.34657990000011
1637.7766480540047,2.0581880094455296,89.44323180402546,8.441642627755375,89.78281033850045,1.6359644706015681,81.34587740604829
1637.926577214768,2.0583764070909356,89.44328276512185,8.442469057040146,89.78283159919505,1.6361131952682608,81.34517490772659
1638.0765063755314,2.0585648047379697,89.44333371689044,8.443295481415312,89.78285285560135,1.6362619188981833,81.34447240503718
1638.2264355362947,2.0587532023866317,89.44338465933376,8.444121900882216,89.7828741077207,1.6364106414913302,81.34376989798223
1638.3763646970583,2.058941600036921,89.4434355924544,8.444948315442216,89.7828953555544,1.6365593630476976,81.34306738656387
1638.5262938578217,2.059129997688837,89.44348651625492,8.445774725096644,89.78291659910384,1.6367080835672796,81.34236487078428
1638.676223018585,2.0593183953423786,89.44353743073785,8.446601129846856,89.78293783837029,1.6368568030500712,81.34166235064563
1638.8261521793484,2.0595067929975466,89.44358833590577,8.447427529694197,89.7829590733551,1.637005521496068,81.34095982615007
1638.9760813401117,2.05969519065434,89.44363923176122,8.44825392464001,89.78298030405959,1.6371542389052645,81.34025729729973
1639.1260105008753,2.059883588312758,89.44369011830679,8.449080314685643,89.78300153048511,1.6373029552776561,81.33955476409679
1639.2759396616386,2.0600719859728014,89.443740995545,8.449906699832438,89.78302275263296,1.6374516706132372,81.33885222654338
1639.425868822402,2.0602603836344673,89.44379186347841,8.450733080081738,89.7830439705045,1.6376003849120027,81.33814968464169
1639.5757979831653,2.060448781297758,89.44384272210957,8.451559455434891,89.78306518410102,1.6377490981739489,81.33744713839386
1639.725727143929,2.060637178962672,89.44389357144104,8.45238582589324,89.78308639342386,1.6378978103990691,81.33674458780203
1639.8756563046923,2.0608255766292083,89.44394441147537,8.45321219145812,89.78310759847434,1.6380465215873583,81.33604203286835
1640.0255854654556,2.061013974297367,89.44399524221511,8.454038552130879,89.7831287992538,1.638195231738812,81.335339473595
1640.175514626219,2.0612023719671475,89.4440460636628,8.454864907912855,89.78314999576354,1.638343940853424,81.3346369099841
1640.3254437869823,2.0613907696385496,89.44409687582097,8.455691258805395,89.78317118800491,1.6384926489311902,81.33393434203781
1640.4753729477459,2.061579167311572,89.44414767869222,8.456517604809836,89.78319237597921,1.6386413559721045,81.33323176975829
1640.6253021085092,2.0617675649862157,89.44419847227906,8.457343945927517,89.78321355968777,1.6387900619761626,81.33252919314766
1640.7752312692726,2.0619559626624793,89.44424925658404,8.458170282159777,89.7832347391319,1.638938766943358,81.3318266122081
1640.925160430036,2.0621443603403624,89.44430003160969,8.458996613507956,89.78325591431295,1.6390874708736858,81.33112402694174
1641.0750895907993,2.0623327580198643,89.44435079735858,8.459822939973396,89.7832770852322,1.639236173767141,81.33042143735072
1641.2250187515629,2.062521155700986,89.44440155383323,8.460649261557434,89.78329825189101,1.6393848756237182,81.3297188434372
1641.3749479123262,2.062709553383725,89.4444523010362,8.461475578261403,89.78331941429067,1.6395335764434111,81.32901624520335
1641.5248770730896,2.062897951068082,89.44450303897,8.462301890086643,89.78334057243252,1.6396822762262155,81.32831364265125
1641.674806233853,2.0630863487540565,89.44455376763722,8.46312819703449,89.78336172631786,1.6398309749721254,81.32761103578308
1641.8247353946163,2.063274746441648,89.44460448704034,8.463954499106283,89.78338287594802,1.6399796726811349,81.326908424601
1641.9746645553798,2.063463144130856,89.44465519718193,8.464780796303355,89.78340402132432,1.640128369353239,81.32620580910712
1642.1245937161432,2.0636515418216805,89.44470589806453,8.465607088627042,89.78342516244804,1.6402770649884324,81.32550318930359
1642.2745228769065,2.06383993951412,89.44475658969067,8.466433376078678,89.78344629932054,1.6404257595867096,81.32480056519258
1642.4244520376699,2.064028337208175,89.44480727206286,8.467259658659595,89.78346743194311,1.6405744531480642,81.32409793677618
1642.5743811984332,2.064216734903844,89.44485794518367,8.468085936371134,89.78348856031708,1.6407231456724907,81.32339530405658
1642.7243103591968,2.064405132601129,89.44490860905562,8.468912209214622,89.78350968444376,1.6408718371599846,81.32269266703588
1642.8742395199602,2.0645935303000265,89.44495926368123,8.469738477191392,89.78353080432446,1.6410205276105392,81.32199002571623
1643.0241686807235,2.0647819280005373,89.44500990906305,8.470564740302777,89.78355191996049,1.6411692170241494,81.32128738009978
1643.1740978414869,2.064970325702662,89.44506054520359,8.471390998550111,89.78357303135316,1.6413179054008096,81.32058473018866
1643.3240270022504,2.065158723406399,89.4451111721054,8.472217251934723,89.7835941385038,1.6414665927405132,81.31988207598498
1643.4739561630138,2.0653471211117473,89.44516178977099,8.473043500457944,89.78361524141371,1.6416152790432552,81.31917941749091
1643.6238853237771,2.065535518818708,89.44521239820291,8.473869744121107,89.7836363400842,1.6417639643090303,81.31847675470857
1643.7738144845405,2.06572391652728,89.44526299740366,8.474695982925535,89.78365743451657,1.641912648537832,81.31777408764012
1643.9237436453038,2.0659123142374622,89.44531358737576,8.475522216872564,89.78367852471214,1.6420613317296544,81.31707141628763
1644.0736728060674,2.0661007119492556,89.44536416812177,8.476348445963524,89.78369961067223,1.6422100138844922,81.3163687406533
1644.2236019668308,2.066289109662658,89.4454147396442,8.477174670199734,89.78372069239815,1.642358695002338,81.31566606073923
1644.373531127594,2.06647750737767,89.44546530194556,8.478000889582534,89.78374176989117,1.6425073750831884,81.31496337654757
1644.5234602883575,2.0666659050942915,89.44551585502839,8.478827104113241,89.78376284315263,1.6426560541270363,81.31426068808042
1644.6733894491208,2.066854302812521,89.4455663988952,8.479653313793186,89.78378391218385,1.6428047321338752,81.31355799533993
1644.8233186098844,2.0670427005323595,89.44561693354848,8.4804795186237,89.78380497698609,1.6429534091037006,81.31285529832823
1644.9732477706477,2.0672310982538047,89.44566745899081,8.481305718606102,89.78382603756069,1.643102085036505,81.31215259704744
1645.123176931411,2.067419495976858,89.44571797522465,8.482131913741718,89.78384709390895,1.6432507599322834,81.31144989149969
1645.2731060921744,2.067607893701518,89.44576848225257,8.482958104031876,89.78386814603218,1.6433994337910294,81.31074718168712
1645.4230352529378,2.067796291427784,89.44581898007705,8.483784289477901,89.78388919393166,1.6435481066127369,81.31004446761185
1645.5729644137014,2.0679846891556553,89.44586946870062,8.484610470081115,89.78391023760872,1.6436967783974004,81.30934174927599
1645.7228935744647,2.068173086885133,89.44591994812578,8.48543664584284,89.78393127706465,1.6438454491450125,81.30863902668166
1645.872822735228,2.0683614846162155,89.44597041835505,8.486262816764407,89.78395231230077,1.6439941188555687,81.30793629983103
1646.0227518959914,2.068549882348903,89.44602087939096,8.487088982847128,89.78397334331835,1.644142787529062,81.30723356872619
1646.172681056755,2.0687382800831946,89.446071331236,8.48791514409233,89.78399437011872,1.6442914551654864,81.30653083336927
1646.3226102175183,2.0689266778190896,89.44612177389268,8.488741300501337,89.78401539270317,1.644440121764836,81.30582809376239
1646.4725393782817,2.069115075556588,89.44617220736353,8.489567452075464,89.78403641107299,1.6445887873271032,81.30512534990766
1646.622468539045,2.0693034732956894,89.44622263165104,8.490393598816036,89.7840574252295,1.6447374518522841,81.30442260180723
1646.7723976998084,2.069491871036393,89.44627304675774,8.491219740724375,89.784078435174,1.6448861153403707,81.30371984946319
1646.922326860572,2.069680268778699,89.44632345268609,8.492045877801795,89.78409944090777,1.6450347777913579,81.30301709287768
1647.0722560213353,2.069868666522606,89.44637384943866,8.492872010049618,89.78412044243211,1.645183439205238,81.30231433205282
1647.2221851820987,2.0700570642681146,89.44642423701791,8.493698137469163,89.78414143974832,1.6453320995820055,81.30161156699072
1647.372114342862,2.0702454620152237,89.44647461542635,8.494524260061748,89.78416243285773,1.6454807589216545,81.30090879769351
1647.5220435036254,2.070433859763933,89.44652498466651,8.495350377828695,89.78418342176158,1.6456294172241774,81.30020602416326
1647.671972664389,2.070622257514242,89.44657534474085,8.496176490771317,89.7842044064612,1.6457780744895696,81.29950324640215
1647.8219018251523,2.0708106552661505,89.4466256956519,8.497002598890928,89.78422538695787,1.645926730717823,81.29880046441227
1647.9718309859156,2.070999053019658,89.44667603740216,8.497828702188846,89.78424636325292,1.646075385908932,81.29809767819573
1648.121760146679,2.071187450774764,89.44672636999412,8.49865480066639,89.7842673353476,1.6462240400628902,81.29739488775463
1648.2716893074423,2.071375848531468,89.44677669343031,8.49948089432487,89.78428830324323,1.6463726931796896,81.29669209309112
1648.421618468206,2.07156424628977,89.44682700771317,8.500306983165613,89.78430926694108,1.646521345259327,81.2959892942073
1648.5715476289693,2.0717526440496683,89.44687731284523,8.50113306718992,89.78433022644248,1.6466699963017923,81.29528649110527
1648.7214767897326,2.0719410418111637,89.44692760882901,8.501959146399109,89.78435118174869,1.6468186463070815,81.29458368378714
1648.871405950496,2.0721294395742555,89.44697789566696,8.502785220794491,89.78437213286102,1.6469672952751864,81.29388087225504
1649.0213351112593,2.072317837338944,89.4470281733616,8.503611290377387,89.78439307978073,1.6471159432061016,81.29317805651107
1649.1712642720229,2.0725062351052275,89.44707844191542,8.504437355149106,89.78441402250915,1.6472645900998197,81.29247523655732
1649.3211934327862,2.0726946328731053,89.44712870133091,8.505263415110953,89.78443496104757,1.6474132359563338,81.29177241239594
1649.4711225935496,2.072883030642578,89.44717895161055,8.50608947026425,89.78445589539724,1.6475618807756383,81.29106958402902
1649.621051754313,2.0730714284136447,89.44722919275686,8.506915520610299,89.78447682555948,1.6477105245577257,81.29036675145865
1649.7709809150765,2.0732598261863058,89.44727942477232,8.507741566150422,89.78449775153558,1.6478591673025895,81.28966391468695
1649.9209100758399,2.07344822396056,89.44732964765939,8.508567606885919,89.78451867332682,1.6480078090102235,81.28896107371602
1650.0708392366032,2.0736366217364064,89.44737986142059,8.509393642818099,89.78453959093446,1.64815644968062,81.28825822854799
1650.2207683973666,2.0738250195138455,89.44743006605839,8.510219673948276,89.78456050435983,1.6483050893137725,81.28755537918495
1650.37069755813,2.074013417292877,89.44748026157528,8.511045700277759,89.7845814136042,1.6484537279096745,81.28685252562899
1650.5206267188935,2.0742018150734998,89.44753044797376,8.511871721807854,89.78460231866886,1.6486023654683195,81.28614966788223
1650.6705558796568,2.0743902128557132,89.4475806252563,8.512697738539869,89.78462321955509,1.648751001989699,81.28544680594678
1650.8204850404202,2.0745786106395174,89.44763079342538,8.513523750475114,89.78464411626416,1.6488996374738083,81.28474393982471
1650.9704142011835,2.0747670084249124,89.44768095248348,8.514349757614891,89.78466500879738,1.6490482719206396,81.28404106951815
1651.1203433619469,2.0749554062118967,89.4477311024331,8.515175759960508,89.78468589715602,1.6491969053301851,81.2833381950292
1651.2702725227105,2.0751438040004713,89.44778124327671,8.516001757513276,89.78470678134137,1.6493455377024397,81.28263531635993
1651.4202016834738,2.0753322017906344,89.44783137501679,8.516827750274492,89.7847276613547,1.6494941690373945,81.2819324335125
1651.5701308442372,2.0755205995823856,89.44788149765581,8.517653738245468,89.7847485371973,1.649642799335044,81.28122954648894
1651.7200600050005,2.075708997375725,89.44793161119628,8.518479721427502,89.78476940887046,1.64979142859538,81.2805266552914
1651.8699891657639,2.0758973951706516,89.44798171564065,8.519305699821901,89.78479027637545,1.6499400568183966,81.27982375992195
1652.0199183265274,2.076085792967166,89.44803181099138,8.520131673429969,89.78481113971354,1.650088684004086,81.27912086038269
1652.1698474872908,2.0762741907652673,89.44808189725097,8.520957642253011,89.78483199888603,1.650237310152441,81.27841795667572
1652.3197766480541,2.076462588564955,89.4481319744219,8.521783606292326,89.78485285389421,1.6503859352634556,81.27771504880315
1652.4697058088175,2.0766509863662277,89.44818204250664,8.522609565549216,89.78487370473931,1.6505345593371215,81.27701213676704
1652.6196349695808,2.0768393841690864,89.44823210150764,8.523435520024986,89.78489455142265,1.650683182373432,81.27630922056953
1652.7695641303444,2.0770277819735306,89.4482821514274,8.524261469720937,89.78491539394551,1.6508318043723798,81.27560630021267
1652.9194932911078,2.077216179779559,89.4483321922684,8.525087414638362,89.78493623230914,1.650980425333958,81.27490337569857
1653.069422451871,2.0774045775871715,89.44838222403305,8.525913354778568,89.78495706651483,1.651129045258159,81.27420044702934
1653.2193516126345,2.0775929753963682,89.44843224672387,8.526739290142856,89.78497789656386,1.651277664144976,81.27349751420705
1653.369280773398,2.077781373207148,89.44848226034334,8.52756522073252,89.7849987224575,1.651426281994401,81.2727945772338
1653.5192099341614,2.077969771019511,89.44853226489387,8.528391146548863,89.78501954419703,1.6515748988064278,81.27209163611167
1653.6691390949247,2.0781581688334554,89.44858226037798,8.52921706759318,89.78504036178371,1.6517235145810483,81.27138869084276
1653.819068255688,2.078346566648982,89.44863224679811,8.530042983866771,89.78506117521884,1.6518721293182546,81.27068574142915
1653.9689974164514,2.078534964466091,89.44868222415673,8.530868895370933,89.78508198450368,1.652020743018041,81.26998278787293
1654.118926577215,2.078723362284782,89.44873219245632,8.531694802106964,89.78510278963948,1.6521693556803994,81.26927983017619
1654.2688557379784,2.078911760105052,89.4487821516993,8.532520704076159,89.78512359062755,1.652317967305322,81.26857686834103
1654.4187848987417,2.079100157926903,89.44883210188817,8.533346601279812,89.78514438746913,1.652466577892802,81.26787390236952
1654.568714059505,2.079288555750334,89.44888204302539,8.534172493719218,89.78516518016552,1.6526151874428305,81.26717093226374
1654.7186432202684,2.079476953575344,89.4489319751134,8.53499838139568,89.78518596871798,1.6527637959554025,81.2664679580258
1654.868572381032,2.0796653514019336,89.44898189815466,8.535824264310484,89.78520675312778,1.6529124034305083,81.26576497965776
1655.0185015417953,2.0798537492301015,89.44903181215166,8.536650142464927,89.7852275333962,1.6530610098681418,81.26506199716172
1655.1684307025587,2.0800421470598476,89.44908171710682,8.537476015860301,89.78524830952446,1.653209615268294,81.26435901053975
1655.318359863322,2.0802305448911715,89.44913161302262,8.538301884497901,89.78526908151389,1.6533582196309586,81.26365601979394
1655.4682890240854,2.080418942724073,89.44918149990148,8.539127748379022,89.78528984936572,1.6535068229561283,81.26295302492638
1655.618218184849,2.080607340558551,89.44923137774592,8.539953607504952,89.78531061308125,1.653655425243795,81.26225002593911
1655.7681473456123,2.080795738394605,89.44928124655833,8.540779461876983,89.78533137266172,1.6538040264939502,81.26154702283426
1655.9180765063757,2.0809841362322357,89.44933110634119,8.541605311496408,89.7853521281084,1.653952626706587,81.26084401561388
1656.068005667139,2.0811725340714413,89.44938095709695,8.542431156364518,89.78537287942257,1.6541012258816983,81.26014100428007
1656.2179348279024,2.0813609319122226,89.44943079882808,8.5432569964826,89.78539362660547,1.6542498240192753,81.2594379888349
1656.367863988666,2.081549329754579,89.449480631537,8.54408283185195,89.78541436965838,1.6543984211193112,81.25873496928045
1656.5177931494293,2.08173772759851,89.44953045522618,8.544908662473851,89.78543510858258,1.6545470171817982,81.25803194561878
1656.6677223101926,2.081926125444014,89.44958026989805,8.545734488349597,89.78545584337932,1.6546956122067282,81.25732891785198
1656.817651470956,2.0821145232910916,89.44963007555508,8.54656030948047,89.78547657404985,1.6548442061940931,81.25662588598213
1656.9675806317196,2.082302921139742,89.4496798721997,8.547386125867764,89.78549730059545,1.6549927991438853,81.2559228500113
1657.117509792483,2.0824913189899656,89.44972965983436,8.548211937512765,89.78551802301739,1.6551413910560977,81.25521980994155
1657.2674389532463,2.0826797168417612,89.44977943846149,8.54903774441676,89.78553874131691,1.6552899819307216,81.25451676577498
1657.4173681140096,2.0828681146951284,89.44982920808357,8.549863546581031,89.78555945549527,1.65543857176775,81.25381371751365
1657.567297274773,2.083056512550067,89.44987896870302,8.550689344006871,89.78558016555377,1.6555871605671735,81.25311066515964
1657.7172264355365,2.0832449104065764,89.44992872032228,8.551515136695565,89.78560087149361,1.655735748328986,81.252407608715
1657.8671555962999,2.083433308264657,89.44997846294382,8.552340924648393,89.7856215733161,1.6558843350531784,81.25170454818182
1658.0170847570632,2.0836217061243065,89.45002819657003,8.553166707866644,89.78564227102248,1.6560329207397437,81.25100148356216
1658.1670139178266,2.083810103985526,89.45007792120339,8.553992486351598,89.785662964614,1.6561815053886721,81.25029841485811
1658.31694307859,2.083998501848315,89.45012763684632,8.554818260104541,89.78568365409194,1.6563300889999577,81.24959534207171
1658.4668722393535,2.084186899712673,89.45017734350127,8.55564402912676,89.78570433945754,1.6564786715735906,81.24889226520506
1658.6168014001169,2.084375297578599,89.45022704117066,8.556469793419534,89.78572502071205,1.6566272531095645,81.24818918426021
1658.7667305608802,2.084563695446093,89.45027672985695,8.557295552984149,89.78574569785675,1.6567758336078704,81.24748609923921
1658.9166597216436,2.0847520933151538,89.45032640956256,8.55812130782188,89.78576637089289,1.6569244130685,81.24678301014416
1659.066588882407,2.0849404911857823,89.45037608028993,8.558947057934013,89.78578703982173,1.6570729914914457,81.24607991697711
1659.2165180431705,2.085128889057978,89.45042574204149,8.559772803321833,89.7858077046445,1.6572215688766998,81.24537681974013
1659.3664472039338,2.085317286931739,89.45047539481968,8.560598543986611,89.78582836536246,1.657370145224253,81.24467371843527
1659.5163763646972,2.0855056848070666,89.45052503862692,8.561424279929634,89.78584902197689,1.657518720534098,81.2439706130646
1659.6663055254605,2.085694082683959,89.45057467346564,8.56225001115218,89.785869674489,1.6576672948062254,81.24326750363021
1659.816234686224,2.085882480562416,89.45062429933829,8.563075737655526,89.78589032290012,1.657815868040628,81.24256439013412
1659.9661638469875,2.0860708784424378,89.45067391624727,8.563901459440954,89.78591096721141,1.657964440237298,81.24186127257842
1660.1160930077508,2.0862592763240237,89.45072352419503,8.564727176509741,89.78593160742417,1.6581130113962264,81.24115815096516
1660.2660221685142,2.0864476742071743,89.45077312318399,8.565552888863165,89.78595224353965,1.6582615815174049,81.2404550252964
1660.4159513292775,2.0866360720918866,89.45082271321658,8.566378596502501,89.7859728755591,1.6584101506008249,81.23975189557422
1660.565880490041,2.086824469978163,89.45087229429522,8.56720429942903,89.78599350348378,1.6585587186464792,81.23904876180066
1660.7158096508044,2.0870128678660014,89.45092186642235,8.568029997644025,89.7860141273149,1.6587072856543583,81.23834562397778
1660.8657388115678,2.0872012657554015,89.45097142960036,8.568855691148762,89.78603474705375,1.658855851624454,81.23764248210763
1661.0156679723311,2.0873896636463627,89.45102098383171,8.569681379944518,89.78605536270156,1.6590044165567586,81.23693933619228
1661.1655971330945,2.0875780615388857,89.45107052911881,8.570507064032567,89.78607597425959,1.6591529804512626,81.23623618623381
1661.315526293858,2.0877664594329697,89.45112006546408,8.571332743414187,89.78609658172907,1.6593015433079592,81.23553303223422
1661.4654554546214,2.0879548573286137,89.45116959286993,8.572158418090646,89.78611718511127,1.6594501051268384,81.2348298741956
1661.6153846153848,2.0881432552258175,89.4512191113388,8.572984088063224,89.7861377844074,1.659598665907892,81.23412671212002
1661.765313776148,2.088331653124581,89.45126862087308,8.573809753333187,89.78615837961874,1.6597472256511123,81.23342354600948
1661.9152429369115,2.0885200510249025,89.45131812147523,8.574635413901813,89.78617897074653,1.6598957843564892,81.2327203758661
1662.065172097675,2.0887084489267833,89.45136761314762,8.575461069770371,89.78619955779203,1.6600443420240152,81.23201720169189
1662.2151012584384,2.0888968468302225,89.4514170958927,8.576286720940137,89.78622014075644,1.6601928986536827,81.2313140234889
1662.3650304192017,2.0890852447352195,89.45146656971286,8.577112367412381,89.78624071964103,1.6603414542454806,81.23061084125922
1662.514959579965,2.0892736426417735,89.45151603461053,8.57793800918837,89.78626129444706,1.6604900087994032,81.22990765500487
1662.6648887407284,2.0894620405498845,89.45156549058814,8.578763646269376,89.78628186517575,1.6606385623154394,81.2292044647279
1662.814817901492,2.0896504384595533,89.45161493764807,8.579589278656673,89.78630243182835,1.660787114793582,81.22850127043036
1662.9647470622554,2.0898388363707765,89.45166437579275,8.580414906351528,89.78632299440609,1.6609356662338215,81.22779807211431
1663.1146762230187,2.0900272342835557,89.45171380502457,8.581240529355208,89.78634355291022,1.6610842166361495,81.22709486978181
1663.264605383782,2.09021563219789,89.45176322534597,8.582066147668982,89.786364107342,1.6612327660005577,81.22639166343487
1663.4145345445456,2.0904040301137794,89.45181263675934,8.582891761294121,89.78638465770264,1.6613813143270362,81.22568845307556
1663.564463705309,2.0905924280312234,89.45186203926711,8.583717370231891,89.78640520399341,1.6615298616155776,81.22498523870593
1663.7143928660723,2.090780825950221,89.45191143287165,8.584542974483558,89.78642574621551,1.6616784078661722,81.224282020328
1663.8643220268357,2.0909692238707724,89.4519608175754,8.58536857405039,89.78644628437021,1.6618269530788117,81.22357879794386
1664.014251187599,2.0911576217928767,89.45201019338074,8.586194168933652,89.78646681845876,1.6619754972534864,81.22287557155552
1664.1641803483626,2.0913460197165343,89.45205956029011,8.587019759134614,89.78648734848237,1.662124040390189,81.22217234116503
1664.314109509126,2.0915344176417436,89.45210891830587,8.587845344654536,89.78650787444226,1.6622725824889089,81.22146910677445
1664.4640386698893,2.0917228155685046,89.45215826743046,8.588670925494686,89.78652839633972,1.662421123549638,81.22076586838578
1664.6139678306527,2.091911213496817,89.45220760766625,8.589496501656328,89.78654891417595,1.6625696635723675,81.22006262600111
1664.763896991416,2.0920996114266814,89.45225693901567,8.590322073140724,89.7865694279522,1.6627182025570884,81.21935937962246
1664.9138261521796,2.092288009358096,89.4523062614811,8.59114763994914,89.7865899376697,1.6628667405037914,81.21865612925188
1665.063755312943,2.0924764072910604,89.45235557506496,8.591973202082839,89.78661044332968,1.663015277412467,81.2179528748914
1665.2136844737063,2.0926648052255743,89.45240487976962,8.592798759543085,89.78663094493338,1.6631638132831075,81.21724961654304
1665.3636136344696,2.092853203161638,89.4524541755975,8.593624312331135,89.78665144248204,1.663312348115704,81.21654635420887
1665.513542795233,2.0930416010992507,89.45250346255101,8.594449860448254,89.78667193597688,1.6634608819102459,81.21584308789093
1665.6634719559966,2.093229999038413,89.4525527406325,8.595275403895705,89.78669242541913,1.663609414666725,81.21513981759125
1665.81340111676,2.0934183969791222,89.45260200984441,8.596100942674745,89.78671291081005,1.6637579463851324,81.21443654331185
1665.9633302775233,2.093606794921379,89.45265127018911,8.59692647678664,89.78673339215085,1.6639064770654581,81.21373326505478
1666.1132594382866,2.093795192865183,89.452700521669,8.597752006232641,89.78675386944275,1.664055006707694,81.21302998282208
1666.26318859905,2.093983590810534,89.45274976428648,8.598577531014016,89.78677434268701,1.6642035353118303,81.21232669661578
1666.4131177598135,2.0941719887574317,89.45279899804393,8.599403051132022,89.78679481188485,1.6643520628778585,81.21162340643788
1666.5630469205769,2.0943603867058758,89.45284822294374,8.600228566587914,89.78681527703748,1.664500589405768,81.21092011229048
1666.7129760813402,2.094548784655865,89.45289743898832,8.601054077382953,89.78683573814615,1.6646491148955516,81.21021681417558
1666.8629052421036,2.0947371826073993,89.45294664618004,8.601879583518395,89.78685619521208,1.6647976393471982,81.2095135120952
1667.0128344028672,2.0949255805604783,89.4529958445213,8.6027050849955,89.78687664823651,1.6649461627606994,81.20881020605138
1667.1627635636305,2.095113978515102,89.45304503401445,8.603530581815523,89.78689709722065,1.6650946851360455,81.20810689604616
1667.3126927243939,2.095302376471269,89.45309421466193,8.604356073979718,89.78691754216574,1.6652432064732274,81.20740358208157
1667.4626218851572,2.0954907744289804,89.45314338646611,8.605181561489346,89.786937983073,1.665391726772236,81.20670026415962
1667.6125510459206,2.0956791723882344,89.45319254942937,8.606007044345658,89.78695841994367,1.6655402460330617,81.20599694228237
1667.7624802066841,2.0958675703490313,89.45324170355408,8.60683252254991,89.78697885277896,1.6656887642556957,81.20529361645183
1667.9124093674475,2.0960559683113704,89.45329084884264,8.607657996103358,89.7869992815801,1.6658372814401272,81.20459028667001
1668.0623385282108,2.0962443662752506,89.45333998529743,8.608483465007252,89.7870197063483,1.6659857975863477,81.20388695293897
1668.2122676889742,2.0964327642406735,89.45338911292083,8.609308929262854,89.78704012708481,1.6661343126943473,81.20318361526073
1668.3621968497375,2.096621162207637,89.45343823171523,8.610134388871408,89.78706054379084,1.6662828267641174,81.2024802736373
1668.512126010501,2.0968095601761405,89.45348734168299,8.61095984383417,89.78708095646763,1.6664313397956487,81.20177692807071
1668.6620551712645,2.0969979581461846,89.4535364428265,8.611785294152396,89.78710136511638,1.6665798517889296,81.201073578563
1668.8119843320278,2.0971863561177684,89.45358553514814,8.612610739827332,89.78712176973832,1.6667283627439533,81.20037022511617
1668.9619134927912,2.0973747540908922,89.45363461865027,8.61343618086023,89.78714217033466,1.6668768726607084,81.19966686773226
1669.1118426535545,2.0975631520655544,89.4536836933353,8.614261617252346,89.78716256690666,1.6670253815391856,81.19896350641329
1669.261771814318,2.097751550041755,89.45373275920558,8.615087049004927,89.78718295945549,1.6671738893793757,81.19826014116128
1669.4117009750814,2.097939948019494,89.45378181626347,8.615912476119224,89.78720334798241,1.667322396181269,81.19755677197826
1669.5616301358448,2.0981283459987705,89.45383086451139,8.616737898596481,89.78722373248861,1.6674709019448561,81.19685339886624
1669.7115592966081,2.0983167439795847,89.45387990395169,8.617563316437952,89.78724411297533,1.6676194066701264,81.19615002182724
1669.8614884573715,2.0985051419619354,89.45392893458671,8.618388729644888,89.78726448944377,1.667767910357071,81.1954466408633
1670.011417618135,2.0986935399458226,89.45397795641888,8.619214138218535,89.78728486189517,1.6679164130056805,81.19474325597639
1670.1613467788984,2.0988819379312456,89.45402696945054,8.62003954216014,89.78730523033073,1.6680649146159439,81.19403986716858
1670.3112759396618,2.099070335918204,89.45407597368404,8.620864941470947,89.78732559475169,1.6682134151878527,81.19333647444186
1670.461205100425,2.0992587339066984,89.45412496912178,8.62169033615221,89.78734595515924,1.6683619147213968,81.19263307779825
1670.6111342611887,2.0994471318967283,89.45417395576612,8.622515726205172,89.7873663115546,1.6685104132165662,81.19192967723978
1670.761063421952,2.0996355298882916,89.45422293361942,8.623341111631076,89.787386663939,1.6686589106733516,81.19122627276846
1670.9109925827154,2.099823927881389,89.45427190268407,8.624166492431174,89.78740701231366,1.6688074070917431,81.1905228643863
1671.0609217434787,2.1000123258760195,89.45432086296239,8.624991868606704,89.78742735667976,1.6689559024717295,81.18981945209529
1671.210850904242,2.100200723872183,89.45436981445678,8.625817240158913,89.78744769703856,1.669104396813302,81.18911603589751
1671.3607800650057,2.10038912186988,89.45441875716959,8.62664260708905,89.78746803339122,1.6692528901164507,81.18841261579492
1671.510709225769,2.100577519869109,89.4544676911032,8.627467969398353,89.787488365739,1.6694013823811664,81.18770919178954
1671.6606383865324,2.1007659178698703,89.45451661625994,8.628293327088066,89.78750869408309,1.6695498736074381,81.18700576388339
1671.8105675472957,2.1009543158721624,89.4545655326422,8.629118680159435,89.7875290184247,1.669698363795256,81.18630233207847
1671.960496708059,2.101142713875986,89.45461444025233,8.629944028613696,89.78754933876507,1.66984685294461,81.1855988963768
1672.1104258688226,2.1013311118813407,89.45466333909269,8.630769372452104,89.78756965510539,1.6699953410554913,81.18489545678041
1672.260355029586,2.101519509888225,89.45471222916564,8.631594711675884,89.78758996744686,1.6701438281278882,81.18419201329127
1672.4102841903493,2.1017079078966394,89.45476111047351,8.632420046286288,89.7876102757907,1.6702923141617914,81.18348856591142
1672.5602133511127,2.101896305906583,89.45480998301872,8.633245376284549,89.78763058013811,1.6704407991571903,81.18278511464285
1672.710142511876,2.102084703918056,89.45485884680357,8.634070701671913,89.78765088049033,1.6705892831140763,81.18208165948757
1672.8600716726396,2.102273101931058,89.45490770183044,8.634896022449624,89.78767117684855,1.6707377660324387,81.1813782004476
1673.010000833403,2.1024614999455884,89.45495654810166,8.63572133861891,89.78769146921395,1.670886247912266,81.18067473752492
1673.1599299941663,2.102649897961646,89.45500538561961,8.636546650181018,89.78771175758779,1.6710347287535496,81.17997127072157
1673.3098591549297,2.1028382959792298,89.45505421438664,8.63737195713718,89.78773204197124,1.6711832085562786,81.17926780003953
1673.459788315693,2.103026693998342,89.4551030344051,8.638197259488638,89.78775232236552,1.6713316873204431,81.17856432548082
1673.6097174764566,2.103215092018981,89.45515184567732,8.639022557236634,89.78777259877182,1.6714801650460327,81.17786084704743
1673.75964663722,2.1034034900411456,89.45520064820568,8.639847850382395,89.78779287119139,1.6716286417330377,81.17715736474136
1673.9095757979833,2.103591888064836,89.4552494419925,8.640673138927168,89.78781313962538,1.6717771173814469,81.17645387856463
1674.0595049587466,2.1037802860900516,89.45529822704016,8.64149842287218,89.78783340407503,1.6719255919912506,81.17575038851922
1674.2094341195102,2.1039686841167926,89.455347003351,8.642323702218672,89.78785366454153,1.6720740655624384,81.17504689460716
1674.3593632802736,2.1041570821450573,89.45539577092734,8.643148976967877,89.78787392102608,1.6722225380950009,81.17434339683044
1674.509292441037,2.104345480174847,89.45544452977154,8.64397424712103,89.78789417352989,1.672371009588926,81.17363989519104
1674.6592216018003,2.10453387820616,89.45549327988596,8.64479951267937,89.78791442205419,1.6725194800442045,81.17293638969099
1674.8091507625636,2.1047222762389968,89.45554202127293,8.645624773644121,89.78793466660012,1.6726679494608263,81.17223288033226
1674.9590799233272,2.104910674273356,89.4555907539348,8.646450030016528,89.78795490716894,1.6728164178387792,81.17152936711686
1675.1090090840905,2.1050990723092373,89.4556394778739,8.647275281797818,89.78797514376181,1.6729648851780559,81.17082585004681
1675.2589382448539,2.1052874703466413,89.4556881930926,8.64810052898922,89.78799537637995,1.673113351478642,81.17012232912407
1675.4088674056172,2.1054758683855663,89.4557368995932,8.648925771591975,89.78801560502458,1.6732618167405304,81.16941880435066
1675.5587965663806,2.1056642664260132,89.45578559737807,8.649751009607307,89.78803582969687,1.673410280963709,81.16871527572856
1675.7087257271442,2.105852664467981,89.45583428644956,8.650576243036452,89.78805605039801,1.6735587441481683,81.16801174325977
1675.8586548879075,2.106041062511469,89.45588296680995,8.651401471880641,89.78807626712923,1.6737072062938962,81.16730820694629
1676.0085840486709,2.1062294605564773,89.45593163846166,8.652226696141101,89.7880964798917,1.6738556674008835,81.1666046667901
1676.1585132094342,2.1064178586030047,89.45598030140695,8.653051915819065,89.78811668868666,1.674004127469119,81.16590112279323
1676.3084423701976,2.106606256651051,89.45602895564821,8.653877130915758,89.78813689351526,1.6741525864985924,81.16519757495763
1676.4583715309611,2.106794654700617,89.45607760118774,8.654702341432415,89.78815709437872,1.674301044489293,81.16449402328531
1676.6083006917245,2.106983052751701,89.45612623802789,8.655527547370262,89.78817729127823,1.6744495014412102,81.16379046777826
1676.7582298524878,2.1071714508043033,89.456174866171,8.656352748730527,89.78819748421499,1.6745979573543335,81.16308690843847
1676.9081590132512,2.1073598488584224,89.45622348561939,8.657177945514439,89.7882176731902,1.674746412228652,81.16238334526795
1677.0580881740148,2.10754824691406,89.4562720963754,8.658003137723222,89.78823785820504,1.6748948660641552,81.16167977826863
1677.208017334778,2.107736644971213,89.45632069844135,8.658828325358106,89.78825803926071,1.6750433188608322,81.16097620744257
1677.3579464955415,2.1079250430298835,89.45636929181958,8.65965350842032,89.7882782163584,1.6751917706186719,81.16027263279173
1677.5078756563048,2.108113441090069,89.45641787651242,8.660478686911084,89.78829838949933,1.6753402213376645,81.15956905431807
1677.6578048170682,2.1083018391517703,89.45646645252219,8.661303860831627,89.78831855868467,1.6754886710177985,81.15886547202363
1677.8077339778317,2.108490237214987,89.45651501985122,8.662129030183172,89.7883387239156,1.6756371196590634,81.15816188591035
1677.957663138595,2.108678635279718,89.45656357850183,8.662954194966947,89.78835888519332,1.6757855672614483,81.15745829598025
