frequency_hz,linear_triplen_check_grid_ohm,linear_triplen_check_grid_angle_deg,linear_triplen_check_filter_ohm,linear_triplen_check_filter_angle_deg,linear_triplen_check_pcc_ohm,linear_triplen_check_pcc_angle_deg
1678.1075922993584,2.1088670333459643,89.45661212847637,8.663779355184174,89.78837904251904,1.6759340138249423,81.15675470223529
1678.2575214601218,2.1090554314137235,89.45666066977714,8.664604510836076,89.78839919589394,1.6760824593495343,81.15605110467745
1678.4074506208851,2.1092438294829963,89.45670920240647,8.66542966192388,89.78841934531921,1.676230903835214,81.15534750330873
1678.5573797816487,2.109432227553783,89.45675772636669,8.666254808448809,89.78843949079605,1.6763793472819704,81.15464389813111
1678.707308942412,2.109620625626082,89.45680624166012,8.667079950412079,89.78845963232563,1.6765277896897917,81.15394028914659
1678.8572381031754,2.1098090236998925,89.45685474828909,8.667905087814916,89.78847976990913,1.6766762310586685,81.15323667635712
1679.0071672639388,2.109997421775216,89.45690324625589,8.668730220658542,89.78849990354777,1.6768246713885884,81.15253305976472
1679.157096424702,2.1101858198520507,89.45695173556288,8.669555348944181,89.78852003324272,1.6769731106795411,81.15182943937133
1679.3070255854657,2.110374217930396,89.45700021621235,8.67038047267305,89.78854015899518,1.6771215489315154,81.15112581517894
1679.456954746229,2.1105626160102524,89.45704868820664,8.671205591846368,89.78856028080632,1.6772699861445006,81.15042218718953
1679.6068839069924,2.110751014091619,89.45709715154806,8.672030706465362,89.78858039867734,1.677418422318486,81.1497185554051
1679.7568130677557,2.1109394121744955,89.45714560623891,8.672855816531241,89.7886005126094,1.6775668574534595,81.14901491982762
1679.906742228519,2.1111278102588815,89.45719405228152,8.673680922045234,89.78862062260373,1.6777152915494102,81.14831128045905
1680.0566713892827,2.111316208344777,89.45724248967821,8.674506023008556,89.78864072866149,1.677863724606328,81.14760763730139
1680.206600550046,2.1115046064321805,89.45729091843128,8.675331119422422,89.78866083078385,1.6780121566242,81.14690399035659
1680.3565297108094,2.1116930045210927,89.45733933854305,8.676156211288053,89.78868092897203,1.6781605876030168,81.14620033962666
1680.5064588715727,2.111881402611512,89.45738775001585,8.676981298606664,89.78870102322718,1.6783090175427666,81.14549668511354
1680.6563880323363,2.11206980070344,89.45743615285197,8.677806381379476,89.78872111355051,1.6784574464434379,81.14479302681924
1680.8063171930996,2.1122581987968743,89.45748454705372,8.678631459607704,89.78874119994316,1.67860587430502,81.1440893647457
1680.956246353863,2.112446596891815,89.45753293262344,8.679456533292559,89.78876128240636,1.6787543011275012,81.14338569889492
1681.1061755146263,2.1126349949882623,89.45758130956338,8.680281602435263,89.78878136094127,1.678902726910871,81.14268202926884
1681.2561046753897,2.1128233930862153,89.45762967787591,8.681106667037026,89.78880143554908,1.6790511516551172,81.14197835586947
1681.4060338361533,2.1130117911856736,89.4576780375633,8.681931727099064,89.78882150623096,1.6791995753602287,81.14127467869876
1681.5559629969166,2.113200189286637,89.45772638862788,8.682756782622597,89.78884157298809,1.6793479980261947,81.14057099775869
1681.70589215768,2.113388587389105,89.45777473107194,8.683581833608834,89.78886163582166,1.6794964196530036,81.13986731305121
1681.8558213184433,2.113576985493078,89.4578230648978,8.684406880058987,89.78888169473284,1.6796448402406439,81.13916362457833
1682.0057504792067,2.113765383598554,89.45787139010774,8.68523192197427,89.78890174972281,1.6797932597891045,81.13845993234197
1682.1556796399702,2.113953781705534,89.45791970670409,8.6860569593559,89.78892180079276,1.679941678298374,81.13775623634415
1682.3056088007336,2.1141421798140168,89.45796801468913,8.686881992205082,89.78894184794385,1.6800900957684408,81.1370525365868
1682.455537961497,2.1143305779240014,89.45801631406518,8.68770702052303,89.78896189117727,1.6802385121992929,81.13634883307189
1682.6054671222603,2.114518976035489,89.45806460483452,8.68853204431096,89.78898193049419,1.680386927590921,81.13564512580139
1682.7553962830236,2.1147073741484785,89.45811288699947,8.689357063570075,89.78900196589579,1.6805353419433102,81.13494141477729
1682.9053254437872,2.1148957722629693,89.45816116056234,8.69018207830159,89.78902199738324,1.680683755256452,81.13423770000152
1683.0552546045506,2.115084170378961,89.4582094255254,8.691007088506717,89.78904202495772,1.6808321675303337,81.13353398147608
1683.205183765314,2.1152725684964535,89.45825768189096,8.69183209418666,89.78906204862041,1.6809805787649441,81.13283025920292
1683.3551129260773,2.115460966615446,89.45830592966131,8.692657095342634,89.78908206837248,1.6811289889602712,81.13212653318398
1683.5050420868406,2.1156493647359382,89.45835416883877,8.693482091975842,89.78910208421509,1.6812773981163032,81.13142280342124
1683.6549712476042,2.11583776285793,89.4584023994256,8.694307084087496,89.78912209614944,1.6814258062330294,81.13071906991668
1683.8049004083675,2.1160261609814213,89.45845062142412,8.695132071678803,89.78914210417669,1.6815742133104374,81.13001533267224
1683.9548295691309,2.1162145591064108,89.45849883483662,8.695957054750968,89.78916210829802,1.6817226193485164,81.12931159168988
1684.1047587298942,2.1164029572328977,89.45854703966539,8.6967820333052,89.78918210851457,1.681871024347254,81.12860784697159
1684.2546878906578,2.116591355360884,89.45859523591272,8.697607007342707,89.78920210482755,1.6820194283066385,81.12790409851928
1684.4046170514212,2.1167797534903667,89.4586434235809,8.698431976864693,89.78922209723811,1.6821678312266588,81.12720034633496
1684.5545462121845,2.116968151621346,89.45869160267222,8.699256941872363,89.78924208574745,1.6823162331073027,81.12649659042056
1684.7044753729479,2.1171565497538225,89.45873977318897,8.700081902366927,89.78926207035668,1.6824646339485587,81.12579283077804
1684.8544045337112,2.1173449478877955,89.45878793513346,8.700906858349583,89.78928205106703,1.6826130337504153,81.12508906740936
1685.0043336944748,2.117533346023264,89.45883608850794,8.70173180982154,89.78930202787964,1.68276143251286,81.12438530031649
1685.1542628552381,2.117721744160228,89.45888423331472,8.702556756783999,89.78932200079569,1.6829098302358811,81.12368152950137
1685.3041920160015,2.117910142298687,89.45893236955608,8.703381699238163,89.78934196981633,1.6830582269194672,81.12297775496596
1685.4541211767648,2.1180985404386403,89.45898049723432,8.704206637185237,89.78936193494276,1.6832066225636069,81.12227397671221
1685.6040503375282,2.1182869385800878,89.4590286163517,8.705031570626426,89.78938189617611,1.6833550171682872,81.12157019474209
1685.7539794982918,2.1184753367230296,89.45907672691054,8.70585649956293,89.78940185351759,1.6835034107334979,81.12086640905754
1685.903908659055,2.118663734867465,89.45912482891308,8.706681423995951,89.7894218069683,1.6836518032592247,81.12016261966052
1686.0538378198185,2.1188521330133927,89.45917292236163,8.707506343926688,89.78944175652947,1.6838001947454573,81.11945882655297
1686.2037669805818,2.1190405311608136,89.45922100725845,8.708331259356344,89.78946170220226,1.6839485851921832,81.11875502973687
1686.3536961413452,2.119228929309726,89.45926908360585,8.70915617028612,89.7894816439878,1.6840969745993912,81.11805122921413
1686.5036253021087,2.119417327460131,89.45931715140608,8.709981076717213,89.78950158188727,1.6842453629670688,81.11734742498676
1686.653554462872,2.1196057256120264,89.45936521066145,8.710805978650827,89.78952151590182,1.6843937502952036,81.11664361705665
1686.8034836236354,2.1197941237654137,89.45941326137422,8.71163087608816,89.78954144603264,1.684542136583785,81.11593980542577
1686.9534127843988,2.1199825219202917,89.45946130354666,8.71245576903041,89.78956137228089,1.684690521832799,81.1152359900961
1687.1033419451621,2.1201709200766596,89.45950933718106,8.713280657478773,89.78958129464773,1.6848389060422346,81.11453217106954
1687.2532711059257,2.120359318234518,89.4595573622797,8.714105541434451,89.7896012131343,1.684987289212081,81.11382834834805
1687.403200266689,2.1205477163938653,89.45960537884483,8.714930420898641,89.78962112774178,1.685135671342323,81.11312452193361
1687.5531294274524,2.1207361145547012,89.45965338687876,8.715755295872537,89.78964103847133,1.6852840524329507,81.11242069182815
1687.7030585882158,2.1209245127170266,89.45970138638371,8.716580166357339,89.78966094532413,1.6854324324839514,81.11171685803359
1687.8529877489793,2.1211129108808398,89.45974937736202,8.717405032354241,89.78968084830129,1.685580811495313,81.1110130205519
1688.0029169097427,2.121301309046141,89.45979735981592,8.71822989386444,89.78970074740401,1.6857291894670239,81.11030917938503
1688.152846070506,2.1214897072129295,89.45984533374768,8.71905475088913,89.78972064263344,1.6858775663990708,81.10960533453489
1688.3027752312694,2.121678105381205,89.45989329915957,8.719879603429511,89.78974053399074,1.6860259422914428,81.10890148600348
1688.4527043920327,2.121866503550967,89.4599412560539,8.72070445148677,89.78976042147706,1.686174317144126,81.1081976337927
1688.6026335527963,2.1220549017222163,89.45998920443289,8.721529295062107,89.78978030509356,1.6863226909571094,81.1074937779045
1688.7525627135597,2.1222432998949503,89.46003714429882,8.72235413415671,89.7898001848414,1.6864710637303808,81.10678991834082
1688.902491874323,2.12243169806917,89.46008507565398,8.723178968771778,89.78982006072174,1.6866194354639268,81.1060860551036
1689.0524210350864,2.122620096244875,89.4601329985006,8.7240037989085,89.78983993273573,1.6867678061577362,81.10538218819481
1689.2023501958497,2.1228084944220647,89.46018091284097,8.72482862456807,89.78985980088454,1.6869161758117954,81.10467831761635
1689.3522793566133,2.1229968926007388,89.46022881867735,8.725653445751682,89.78987966516931,1.6870645444260943,81.10397444337018
1689.5022085173766,2.123185290780897,89.46027671601199,8.726478262460528,89.78989952559118,1.6872129120006183,81.10327056545825
1689.65213767814,2.1233736889625376,89.46032460484719,8.72730307469579,89.78991938215135,1.6873612785353556,81.10256668388247
1689.8020668389033,2.1235620871456624,89.46037248518516,8.72812788245867,89.78993923485093,1.6875096440302937,81.1018627986448
1689.9519959996667,2.1237504853302696,89.4604203570282,8.72895268575035,89.78995908369112,1.6876580084854214,81.10115890974717
1690.1019251604303,2.1239388835163595,89.46046822037854,8.72977748457203,89.78997892867301,1.6878063719007248,81.10045501719149
1690.2518543211936,2.124127281703931,89.46051607523849,8.73060227892489,89.7899987697978,1.6879547342761925,81.09975112097973
1690.401783481957,2.1243156798929834,89.46056392161026,8.731427068810117,89.79001860706664,1.6881030956118102,81.09904722111385
1690.5517126427203,2.124504078083518,89.46061175949612,8.73225185422891,89.79003844048066,1.688251455907567,81.09834331759572
1690.7016418034839,2.124692476275533,89.46065958889834,8.733076635182453,89.79005827004104,1.6883998151634503,81.0976394104273
1690.8515709642472,2.1248808744690275,89.46070740981916,8.733901411671928,89.7900780957489,1.6885481733794472,81.09693549961055
1691.0015001250106,2.125069272664003,89.46075522226087,8.73472618369853,89.7900979176054,1.6886965305555452,81.09623158514736
1691.151429285774,2.1252576708604574,89.46080302622568,8.735550951263441,89.79011773561169,1.6888448866917316,81.0955276670397
1691.3013584465373,2.125446069058391,89.46085082171587,8.736375714367854,89.79013754976893,1.6889932417879943,81.09482374528947
1691.4512876073009,2.1256344672578047,89.46089860873367,8.73720047301295,89.79015736007827,1.6891415958443197,81.09411981989864
1691.6012167680642,2.1258228654586953,89.46094638728137,8.738025227199907,89.79017716654083,1.6892899488606958,81.0934158908691
1691.7511459288276,2.1260112636610637,89.4609941573612,8.738849976929927,89.79019696915778,1.6894383008371092,81.0927119582028
1691.901075089591,2.1261996618649106,89.46104191897538,8.739674722204184,89.79021676793027,1.689586651773548,81.09200802190166
1692.0510042503543,2.1263880600702345,89.46108967212623,8.740499463023866,89.79023656285946,1.6897350016699995,81.0913040819676
1692.2009334111178,2.1265764582770355,89.46113741681594,8.741324199390153,89.79025635394646,1.6898833505264512,81.0906001384026
1692.3508625718812,2.1267648564853125,89.46118515304678,8.742148931304234,89.79027614119242,1.6900316983428896,81.08989619120852
1692.5007917326445,2.126953254695066,89.46123288082102,8.742973658767289,89.79029592459852,1.6901800451193019,81.08919224038733
1692.6507208934079,2.1271416529062934,89.46128060014087,8.7437983817805,89.79031570416589,1.6903283908556759,81.08848828594094
1692.8006500541712,2.127330051118998,89.46132831100859,8.744623100345052,89.79033547989566,1.6904767355519987,81.08778432787129
1692.9505792149348,2.1275184493331767,89.46137601342642,8.745447814462123,89.790355251789,1.690625079208257,81.08708036618029
1693.1005083756982,2.1277068475488297,89.46142370739662,8.746272524132896,89.79037501984702,1.6907734218244383,81.08637640086987
1693.2504375364615,2.1278952457659575,89.46147139292142,8.747097229358559,89.79039478407088,1.6909217634005302,81.08567243194194
1693.4003666972249,2.1280836439845583,89.46151907000306,8.74792193014028,89.79041454446174,1.6910701039365184,81.08496845939844
1693.5502958579882,2.1282720422046326,89.46156673864381,8.74874662647925,89.79043430102071,1.6912184434323916,81.08426448324128
1693.7002250187518,2.12846044042618,89.46161439884587,8.749571318376645,89.79045405374896,1.6913667818881362,81.08356050347241
1693.8501541795151,2.1286488386491995,89.46166205061151,8.750396005833641,89.79047380264761,1.691515119303739,81.08285652009373
1694.0000833402785,2.1288372368736916,89.46170969394296,8.751220688851422,89.79049354771782,1.6916634556791874,81.08215253310716
1694.1500125010418,2.1290256350996546,89.46175732884245,8.752045367431164,89.79051328896071,1.6918117910144679,81.08144854251462
1694.2999416618054,2.1292140333270893,89.46180495531223,8.752870041574045,89.79053302637745,1.6919601253095684,81.08074454831804
1694.4498708225688,2.129402431555995,89.46185257335455,8.753694711281245,89.79055275996915,1.6921084585644741,81.08004055051933
1694.599799983332,2.1295908297863715,89.46190018297163,8.754519376553937,89.79057248973695,1.692256790779175,81.07933654912041
1694.7497291440955,2.129779228018218,89.46194778416569,8.755344037393304,89.79059221568201,1.6924051219536551,81.07863254412321
1694.8996583048588,2.129967626251534,89.46199537693899,8.756168693800516,89.79061193780545,1.6925534520879029,81.07792853552962
1695.0495874656224,2.13015602448632,89.46204296129376,8.756993345776754,89.79063165610842,1.6927017811819052,81.07722452334158
1695.1995166263857,2.1303444227225747,89.46209053723224,8.757817993323194,89.79065137059206,1.692850109235648,81.07652050756101
1695.349445787149,2.1305328209602976,89.46213810475665,8.758642636441005,89.79067108125749,1.6929984362491186,81.0758164881898
1695.4993749479124,2.130721219199489,89.4621856638692,8.759467275131367,89.79069078810585,1.6931467622223044,81.07511246522989
1695.6493041086758,2.130909617440148,89.46223321457217,8.76029190939545,89.79071049113828,1.6932950871551913,81.0744084386832
1695.7992332694394,2.1310980156822743,89.46228075686777,8.761116539234438,89.79073019035593,1.693443411047767,81.0737044085516
1695.9491624302027,2.131286413925868,89.46232829075822,8.761941164649492,89.79074988575991,1.6935917339000175,81.07300037483706
1696.099091590966,2.1314748121709286,89.46237581624574,8.762765785641795,89.79076957735137,1.69374005571193,81.07229633754145
1696.2490207517294,2.131663210417455,89.46242333333258,8.763590402212513,89.79078926513144,1.6938883764834913,81.07159229666671
1696.3989499124928,2.1318516086654475,89.46247084202096,8.76441501436282,89.79080894910125,1.6940366962146882,81.07088825221471
1696.5488790732563,2.1320400069149055,89.46251834231312,8.765239622093894,89.79082862926194,1.6941850149055069,81.07018420418743
1696.6988082340197,2.1322284051658285,89.46256583421126,8.766064225406897,89.79084830561463,1.6943333325559344,81.06948015258672
1696.848737394783,2.1324168034182165,89.46261331771761,8.766888824303003,89.79086797816048,1.6944816491659571,81.0687760974145
1696.9986665555464,2.132605201672068,89.46266079283441,8.767713418783385,89.79088764690059,1.694629964735562,81.0680720386727
1697.1485957163097,2.132793599927384,89.46270825956387,8.768538008849212,89.7909073118361,1.6947782792647357,81.06736797636323
1697.2985248770733,2.132981998184164,89.46275571790821,8.769362594501658,89.79092697296815,1.6949265927534651,81.06666391048797
1697.4484540378367,2.1331703964424062,89.46280316786967,8.770187175741885,89.79094663029788,1.695074905201736,81.06595984104885
1697.5983831986,2.133358794702112,89.46285060945046,8.771011752571068,89.79096628382638,1.6952232166095358,81.06525576804778
1697.7483123593634,2.13354719296328,89.46289804265277,8.771836324990371,89.79098593355482,1.6953715269768501,81.06455169148663
1697.898241520127,2.1337355912259097,89.46294546747886,8.772660893000966,89.79100557948432,1.695519836303666,81.06384761136735
1698.0481706808903,2.1339239894900004,89.46299288393095,8.773485456604016,89.791025221616,1.6956681445899704,81.06314352769184
1698.1980998416536,2.1341123877555535,89.46304029201123,8.774310015800694,89.79104485995097,1.695816451835749,81.06243944046197
1698.348029002417,2.134300786022567,89.46308769172194,8.775134570592162,89.7910644944904,1.695964758040989,81.06173534967968
1698.4979581631803,2.134489184291041,89.46313508306528,8.775959120979591,89.7910841252354,1.6961130632056767,81.06103125534686
1698.647887323944,2.134677582560975,89.46318246604348,8.776783666964146,89.79110375218707,1.6962613673297975,81.06032715746541
1698.7978164847073,2.1348659808323687,89.46322984065873,8.777608208546988,89.79112337534657,1.6964096704133396,81.05962305603724
1698.9477456454706,2.1350543791052217,89.46327720691328,8.77843274572929,89.79114299471503,1.6965579724562876,81.05891895106424
1699.097674806234,2.1352427773795335,89.46332456480931,8.779257278512212,89.79116261029354,1.6967062734586293,81.05821484254831
1699.2476039669973,2.1354311756553033,89.46337191434904,8.780081806896918,89.79118222208325,1.6968545734203504,81.05751073049136
1699.3975331277609,2.1356195739325323,89.4634192555347,8.780906330884571,89.79120183008527,1.6970028723414372,81.0568066148953
1699.5474622885242,2.1358079722112184,89.46346658836849,8.781730850476341,89.79122143430075,1.6971511702218767,81.056102495762
1699.6973914492876,2.135996370491362,89.4635139128526,8.782555365673387,89.79124103473079,1.697299467061654,81.0553983730934
1699.847320610051,2.1361847687729627,89.46356122898928,8.78337987647687,89.79126063137652,1.6974477628607563,81.05469424689136
1699.9972497708143,2.1363731670560195,89.4636085367807,8.784204382887959,89.79128022423906,1.6975960576191698,81.05399011715778
1700.1471789315779,2.136561565340533,89.46365583622908,8.785028884907808,89.79129981331954,1.6977443513368797,81.05328598389457
1700.2971080923412,2.136749963626502,89.46370312733663,8.785853382537582,89.79131939861908,1.6978926440138737,81.05258184710364
1700.4470372531046,2.136938361913927,89.46375041010558,8.786677875778443,89.79133898013879,1.6980409356501383,81.05187770678687
1700.596966413868,2.1371267602028063,89.46379768453806,8.78750236463155,89.7913585578798,1.6981892262456575,81.05117356294615
1700.7468955746313,2.13731515849314,89.46384495063637,8.788326849098064,89.79137813184323,1.6983375158004193,81.05046941558338
1700.8968247353948,2.137503556784929,89.46389220840265,8.78915132917915,89.7913977020302,1.698485804314409,81.04976526470045
1701.0467538961582,2.137691955078171,89.46393945783913,8.78997580487596,89.79141726844182,1.698634091787613,81.04906111029925
1701.1966830569215,2.137880353372867,89.46398669894799,8.790800276189657,89.79143683107924,1.6987823782200182,81.04835695238171
1701.3466122176849,2.138068751669016,89.46403393173146,8.791624743121396,89.79145638994353,1.6989306636116093,81.04765279094967
1701.4965413784485,2.1382571499666185,89.46408115619171,8.792449205672343,89.79147594503586,1.6990789479623734,81.04694862600505
1701.6464705392118,2.1384455482656723,89.46412837233096,8.79327366384365,89.7914954963573,1.699227231272296,81.04624445754975
1701.7963996999752,2.138633946566179,89.4641755801514,8.794098117636473,89.79151504390899,1.6993755135413628,81.04554028558563
1701.9463288607385,2.138822344868136,89.46422277965526,8.794922567051971,89.79153458769206,1.6995237947695607,81.04483611011459
1702.0962580215019,2.1390107431715446,89.46426997084468,8.795747012091304,89.7915541277076,1.6996720749568752,81.04413193113854
1702.2461871822654,2.139199141476405,89.4643171537219,8.796571452755627,89.79157366395674,1.6998203541032932,81.04342774865935
1702.3961163430288,2.139387539782715,89.4643643282891,8.797395889046093,89.7915931964406,1.699968632208799,81.04272356267892
1702.5460455037921,2.1395759380904753,89.46441149454847,8.798220320963857,89.79161272516028,1.7001169092733797,81.04201937319911
1702.6959746645555,2.139764336399685,89.46445865250222,8.79904474851008,89.79163225011692,1.7002651852970205,81.04131518022184
1702.8459038253188,2.139952734710344,89.46450580215253,8.79986917168591,89.79165177131159,1.7004134602797085,81.040610983749
1702.9958329860824,2.140141133022452,89.4645529435016,8.800693590492507,89.79167128874545,1.700561734221428,81.03990678378244
1703.1457621468458,2.1403295313360085,89.46460007655162,8.80151800493102,89.7916908024196,1.7007100071221664,81.03920258032409
1703.295691307609,2.1405179296510135,89.46464720130479,8.802342415002604,89.79171031233513,1.7008582789819082,81.03849837337579
1703.4456204683725,2.1407063279674654,89.46469431776327,8.803166820708412,89.79172981849318,1.7010065498006404,81.03779416293945
1703.5955496291358,2.1408947262853655,89.46474142592929,8.8039912220496,89.79174932089485,1.7011548195783484,81.03708994901694
1703.7454787898994,2.141083124604713,89.46478852580502,8.804815619027314,89.79176881954125,1.701303088315018,81.03638573161015
1703.8954079506627,2.141271522925506,89.46483561739265,8.805640011642714,89.79178831443349,1.7014513560106346,81.03568151072098
1704.045337111426,2.1414599212477454,89.46488270069435,8.80646439989694,89.79180780557269,1.7015996226651835,81.0349772863513
1704.1952662721894,2.141648319571431,89.46492977571235,8.807288783791154,89.79182729295995,1.7017478882786514,81.03427305850298
1704.3451954329528,2.1418367178965623,89.46497684244879,8.8081131633265,89.79184677659639,1.7018961528510244,81.0335688271779
1704.4951245937164,2.142025116223138,89.46502390090588,8.80893753850413,89.79186625648309,1.7020444163822865,81.03286459237796
1704.6450537544797,2.1422135145511594,89.46507095108579,8.809761909325196,89.79188573262121,1.7021926788724253,81.03216035410502
1704.794982915243,2.142401912880624,89.46511799299071,8.810586275790843,89.79190520501182,1.7023409403214256,81.03145611236097
1704.9449120760064,2.142590311211533,89.46516502662284,8.811410637902227,89.79192467365604,1.702489200729273,81.03075186714769
1705.09484123677,2.1427787095438857,89.46521205198434,8.81223499566049,89.79194413855497,1.7026374600959524,81.03004761846705
1705.2447703975333,2.1429671078776815,89.4652590690774,8.81305934906678,89.79196359970972,1.7027857184214514,81.02934336632093
1705.3946995582967,2.14315550621292,89.46530607790419,8.813883698122249,89.79198305712139,1.7029339757057531,81.02863911071121
1705.54462871906,2.143343904549601,89.46535307846689,8.81470804282804,89.79200251079111,1.7030822319488448,81.02793485163977
1705.6945578798234,2.1435323028877247,89.46540007076771,8.815532383185305,89.79202196071996,1.7032304871507118,81.02723058910847
1705.844487040587,2.1437207012272887,89.4654470548088,8.816356719195188,89.79204140690906,1.7033787413113395,81.0265263231192
1705.9944162013503,2.1439090995682952,89.46549403059234,8.817181050858833,89.79206084935952,1.703526994430713,81.02582205367382
1706.1443453621137,2.1440974979107414,89.4655409981205,8.81800537817739,89.79208028807243,1.703675246508818,81.02511778077424
1706.294274522877,2.1442858962546287,89.46558795739548,8.818829701152,89.79209972304888,1.7038234975456399,81.02441350442227
1706.4442036836404,2.144474294599956,89.46563490841943,8.819654019783812,89.79211915429,1.7039717475411649,81.02370922461985
1706.594132844404,2.144662692946724,89.46568185119453,8.82047833407397,89.79213858179689,1.7041199964953777,81.0230049413688
1706.7440620051673,2.144851091294931,89.46572878572297,8.821302644023612,89.79215800557066,1.7042682444082637,81.02230065467103
1706.8939911659306,2.145039489644576,89.46577571200692,8.82212694963389,89.79217742561237,1.704416491279808,81.02159636452838
1707.043920326694,2.1452278879956603,89.46582263004852,8.822951250905943,89.79219684192316,1.704564737109997,81.02089207094275
1707.1938494874573,2.145416286348182,89.46586953984998,8.823775547840913,89.79221625450413,1.7047129818988151,81.02018777391598
1707.343778648221,2.145604684702143,89.46591644141346,8.824599840439948,89.79223566335637,1.7048612256462492,81.01948347344995
1707.4937078089843,2.145793083057541,89.46596333474112,8.825424128704185,89.79225506848097,1.705009468352282,81.01877916954655
1707.6436369697476,2.1459814814143763,89.46601021983513,8.826248412634767,89.79227446987905,1.7051577100169018,81.01807486220761
1707.793566130511,2.146169879772647,89.46605709669765,8.827072692232834,89.7922938675517,1.7053059506400916,81.01737055143505
1707.9434952912745,2.1463582781323556,89.46610396533089,8.827896967499534,89.79231326150003,1.7054541902218376,81.01666623723068
1708.0934244520379,2.1465466764934997,89.46615082573696,8.828721238436,89.79233265172513,1.7056024287621245,81.0159619195964
1708.2433536128012,2.146735074856079,89.46619767791806,8.82954550504337,89.79235203822809,1.7057506662609383,81.01525759853406
1708.3932827735646,2.146923473220094,89.46624452187635,8.83036976732279,89.79237142101,1.7058989027182632,81.01455327404555
1708.543211934328,2.1471118715855435,89.46629135761398,8.831194025275398,89.792390800072,1.7060471381340856,81.01384894613271
1708.6931410950915,2.147300269952428,89.46633818513315,8.832018278902336,89.79241017541514,1.7061953725083905,81.01314461479741
1708.8430702558549,2.147488668320746,89.46638500443598,8.832842528204733,89.79242954704056,1.7063436058411627,81.01244028004152
1708.9929994166182,2.147677066690498,89.46643181552466,8.833666773183731,89.7924489149493,1.7064918381323864,81.0117359418669
1709.1429285773816,2.147865465061683,89.46647861840134,8.834491013840477,89.79246827914251,1.706640069382048,81.01103160027542
1709.292857738145,2.148053863434301,89.46652541306818,8.835315250176098,89.79248763962126,1.7067882995901327,81.01032725526892
1709.4427868989085,2.148242261808352,89.46657219952735,8.836139482191733,89.79250699638663,1.7069365287566254,81.00962290684929
1709.5927160596718,2.148430660183835,89.466618977781,8.83696370988852,89.79252634943974,1.7070847568815095,81.00891855501837
1709.7426452204352,2.148619058560749,89.46666574783129,8.837787933267592,89.79254569878168,1.707232983964773,81.00821419977801
1709.8925743811985,2.1488074569390956,89.46671250968039,8.838612152330091,89.79256504441352,1.7073812100063985,81.00750984113012
1710.0425035419619,2.148995855318873,89.46675926333043,8.839436367077147,89.79258438633639,1.7075294350063719,81.00680547907649
1710.1924327027255,2.149184253700081,89.46680600878358,8.840260577509897,89.79260372455134,1.7076776589646785,81.00610111361904
1710.3423618634888,2.1493726520827185,89.46685274604201,8.841084783629476,89.79262305905951,1.707825881881303,81.0053967447596
1710.4922910242522,2.149561050466787,89.46689947510785,8.841908985437016,89.79264238986195,1.7079741037562306,81.00469237250002
1710.6422201850155,2.149749448852285,89.46694619598327,8.842733182933653,89.79266171695977,1.708122324589445,81.00398799684216
1710.7921493457789,2.1499378472392117,89.4669929086704,8.843557376120518,89.79268104035407,1.7082705443809325,81.00328361778789
1710.9420785065424,2.1501262456275674,89.46703961317144,8.844381564998749,89.7927003600459,1.7084187631306784,81.00257923533907
1711.0920076673058,2.150314644017352,89.46708630948851,8.845205749569471,89.7927196760364,1.7085669808386659,81.00187484949754
1711.2419368280691,2.150503042408564,89.46713299762375,8.84602992983382,89.79273898832663,1.708715197504881,81.00117046026514
1711.3918659888325,2.1506914408012032,89.46717967757932,8.84685410579293,89.7927582969177,1.7088634131293081,81.00046606764376
1711.541795149596,2.1508798391952717,89.46722634935739,8.84767827744793,89.79277760181067,1.709011627711933,80.99976167163523
1711.6917243103594,2.1510682375907657,89.46727301296008,8.84850244479995,89.79279690300663,1.7091598412527385,80.9990572722414
1711.8416534711228,2.151256635987686,89.46731966838954,8.849326607850124,89.79281620050669,1.7093080537517114,80.99835286946414
1711.991582631886,2.151445034386033,89.46736631564794,8.850150766599578,89.79283549431194,1.7094562652088359,80.99764846330531
1712.1415117926495,2.1516334327858058,89.46741295473741,8.850974921049444,89.79285478442344,1.7096044756240956,80.99694405376673
1712.291440953413,2.1518218311870037,89.46745958566008,8.851799071200851,89.79287407084229,1.7097526849974767,80.99623964085026
1712.4413701141764,2.1520102295896266,89.46750620841814,8.852623217054928,89.79289335356958,1.7099008933289634,80.99553522455776
1712.5912992749397,2.1521986279936747,89.46755282301369,8.853447358612806,89.7929126326064,1.7100491006185403,80.99483080489107
1712.741228435703,2.1523870263991474,89.46759942944891,8.854271495875606,89.79293190795381,1.710197306866192,80.99412638185206
1712.8911575964664,2.1525754248060434,89.4676460277259,8.855095628844467,89.79295117961293,1.7103455120719042,80.99342195544254
1713.04108675723,2.1527638232143635,89.46769261784684,8.855919757520507,89.7929704475848,1.7104937162356606,80.99271752566439
1713.1910159179934,2.1529522216241057,89.46773919981385,8.856743881904855,89.79298971187053,1.710641919357445,80.99201309251946
1713.3409450787567,2.1531406200352716,89.46778577362906,8.857568001998642,89.79300897247121,1.710790121437244,80.99130865600956
1713.49087423952,2.153329018447859,89.46783233929465,8.858392117802985,89.79302822938793,1.7109383224750399,80.99060421613659
1713.6408034002834,2.1535174168618694,89.46787889681272,8.859216229319022,89.79304748262174,1.7110865224708192,80.98989977290233
1713.790732561047,2.1537058152773016,89.46792544618543,8.86004033654787,89.79306673217376,1.7112347214245662,80.9891953263087
1713.9406617218103,2.153894213694155,89.46797198741491,8.860864439490657,89.79308597804501,1.7113829193362642,80.98849087635749
1714.0905908825737,2.1540826121124295,89.4680185205033,8.861688538148508,89.79310522023664,1.7115311162058993,80.98778642305055
1714.240520043337,2.154271010532123,89.46806504545272,8.862512632522543,89.7931244587497,1.7116793120334544,80.98708196638974
1714.3904492041004,2.1544594089532385,89.46811156226534,8.863336722613894,89.79314369358528,1.7118275068189155,80.9863775063769
1714.540378364864,2.154647807375774,89.46815807094325,8.864160808423676,89.79316292474442,1.7119757005622658,80.98567304301386
1714.6903075256273,2.154836205799728,89.46820457148861,8.864984889953016,89.79318215222825,1.7121238932634908,80.98496857630249
1714.8402366863907,2.155024604225101,89.46825106390355,8.865808967203037,89.79320137603784,1.7122720849225743,80.9842641062446
1714.990165847154,2.155213002651893,89.4682975481902,8.866633040174861,89.79322059617425,1.7124202755395008,80.98355963284205
1715.1400950079176,2.1554014010801037,89.4683440243507,8.86745710886961,89.79323981263857,1.712568465114255,80.98285515609665
1715.290024168681,2.155589799509732,89.46839049238716,8.868281173288405,89.79325902543187,1.712716653646821,80.98215067601028
1715.4399533294443,2.1557781979407777,89.46843695230172,8.869105233432364,89.79327823455523,1.712864841137183,80.98144619258476
1715.5898824902076,2.1559665963732413,89.46848340409652,8.869929289302618,89.79329744000974,1.7130130275853257,80.98074170582191
1715.739811650971,2.156154994807121,89.46852984777368,8.870753340900274,89.79331664179645,1.7131612129912335,80.98003721572361
1715.8897408117346,2.156343393242418,89.46857628333532,8.871577388226461,89.79333583991647,1.71330939735489,80.97933272229167
1716.039669972498,2.156531791679131,89.46862271078358,8.872401431282293,89.79335503437083,1.7134575806762804,80.97862822552793
1716.1895991332613,2.156720190117259,89.46866913012057,8.873225470068894,89.79337422516065,1.7136057629553882,80.97792372543421
1716.3395282940246,2.1569085885568025,89.46871554134843,8.874049504587383,89.79339341228697,1.7137539441921974,80.9772192220124
1716.489457454788,2.157096986997761,89.46876194446929,8.874873534838873,89.7934125957509,1.7139021243866939,80.97651471526426
1716.6393866155515,2.157285385440135,89.46880833948526,8.875697560824488,89.79343177555349,1.7140503035388608,80.97581020519168
1716.7893157763149,2.157473783883923,89.46885472639848,8.87652158254534,89.7934509516958,1.7141984816486817,80.97510569179647
1716.9392449370782,2.1576621823291244,89.46890110521105,8.877345600002549,89.79347012417894,1.714346658716142,80.97440117508047
1717.0891740978416,2.1578505807757393,89.46894747592509,8.878169613197233,89.79348929300394,1.7144948347412245,80.97369665504553
1717.239103258605,2.1580389792237678,89.46899383854274,8.878993622130508,89.79350845817191,1.714643009723914,80.97299213169345
1717.3890324193685,2.1582273776732084,89.46904019306612,8.879817626803487,89.79352761968391,1.7147911836641958,80.97228760502608
1717.5389615801319,2.158415776124062,89.46908653949733,8.880641627217289,89.79354677754101,1.7149393565620517,80.97158307504526
1717.6888907408952,2.1586041745763267,89.4691328778385,8.881465623373026,89.79356593174427,1.7150875284174676,80.9708785417528
1717.8388199016586,2.1587925730300044,89.46917920809176,8.88228961527182,89.79358508229477,1.7152356992304276,80.97017400515053
1717.988749062422,2.1589809714850925,89.46922553025922,8.883113602914774,89.79360422919358,1.7153838690009144,80.9694694652403
1718.1386782231855,2.1591693699415924,89.46927184434298,8.883937586303015,89.79362337244176,1.7155320377289132,80.96876492202391
1718.2886073839488,2.1593577683995018,89.46931815034519,8.884761565437646,89.79364251204038,1.7156802054144076,80.96806037550323
1718.4385365447122,2.159546166858822,89.46936444826792,8.885585540319788,89.79366164799053,1.715828372057381,80.96735582568004
1718.5884657054755,2.159734565319552,89.46941073811333,8.886409510950548,89.79368078029326,1.7159765376578187,80.9666512725562
1718.738394866239,2.1599229637816912,89.46945701988349,8.887233477331039,89.79369990894965,1.7161247022157033,80.96594671613354
1718.8883240270025,2.1601113622452397,89.46950329358054,8.88805743946238,89.79371903396076,1.71627286573102,80.96524215641385
1719.0382531877658,2.160299760710197,89.4695495592066,8.888881397345676,89.79373815532765,1.7164210282037522,80.964537593399
1719.1881823485292,2.1604881591765626,89.46959581676374,8.889705350982037,89.79375727305138,1.7165691896338835,80.9638330270908
1719.3381115092925,2.160676557644336,89.46964206625412,8.890529300372583,89.79377638713302,1.716717350021398,80.96312845749105
1719.488040670056,2.160864956113517,89.46968830767983,8.891353245518417,89.79379549757368,1.7168655093662797,80.9624238846016
1719.6379698308194,2.1610533545841055,89.46973454104297,8.89217718642065,89.79381460437436,1.717013667668512,80.96171930842426
1719.7878989915828,2.1612417530561006,89.46978076634566,8.893001123080396,89.79383370753617,1.7171618249280796,80.96101472896089
1719.9378281523461,2.161430151529502,89.46982698359,8.893825055498752,89.79385280706015,1.717309981144965,80.96031014621326
1720.0877573131095,2.16161855000431,89.4698731927781,8.894648983676845,89.79387190294739,1.7174581363191537,80.9596055601832
1720.237686473873,2.1618069484805242,89.46991939391206,8.895472907615776,89.79389099519892,1.717606290450629,80.95890097087258
1720.3876156346364,2.1619953469581428,89.46996558699401,8.896296827316647,89.79391008381583,1.7177544435393735,80.95819637828318
1720.5375447953998,2.162183745437167,89.47001177202603,8.897120742780576,89.79392916879915,1.717902595585372,80.9574917824168
1720.687473956163,2.1623721439175956,89.47005794901023,8.897944654008665,89.79394825014998,1.7180507465886077,80.9567871832753
1720.8374031169265,2.1625605423994285,89.47010411794871,8.89876856100202,89.79396732786937,1.7181988965490653,80.95608258086048
1720.98733227769,2.1627489408826666,89.47015027884358,8.89959246376175,89.79398640195838,1.718347045466728,80.95537797517417
1721.1372614384534,2.162937339367306,89.47019643169693,8.900416362288963,89.79400547241805,1.718495193341578,80.95467336621819
1721.2871905992167,2.16312573785335,89.47024257651088,8.901240256584758,89.79402453924946,1.7186433401736012,80.95396875399433
1721.43711975998,2.163314136340797,89.47028871328752,8.90206414665025,89.79404360245368,1.7187914859627802,80.95326413850444
1721.5870489207437,2.1635025348296457,89.47033484202895,8.902888032486542,89.79406266203178,1.7189396307090987,80.95255951975032
1721.736978081507,2.1636909333198973,89.47038096273727,8.903711914094732,89.79408171798477,1.7190877744125403,80.9518548977338
1721.8869072422704,2.16387933181155,89.47042707541456,8.904535791475931,89.79410077031375,1.7192359170730884,80.95115027245666
1722.0368364030337,2.1640677303046045,89.47047318006295,8.905359664631241,89.79411981901976,1.7193840586907272,80.95044564392074
1722.186765563797,2.1642561287990594,89.47051927668451,8.906183533561764,89.79413886410386,1.7195321992654398,80.94974101212787
1722.3366947245606,2.1644445272949158,89.47056536528136,8.907007398268606,89.7941579055671,1.7196803387972097,80.94903637707982
1722.486623885324,2.1646329257921715,89.47061144585558,8.907831258752868,89.79417694341058,1.7198284772860206,80.94833173877846
1722.6365530460873,2.1648213242908274,89.47065751840927,8.908655115015653,89.79419597763531,1.719976614731856,80.94762709722556
1722.7864822068507,2.165009722790883,89.47070358294451,8.909478967058067,89.79421500824236,1.720124751134699,80.94692245242294
1722.936411367614,2.165198121292338,89.4707496394634,8.910302814881202,89.79423403523279,1.720272886494534,80.94621780437241
1723.0863405283776,2.165386519795192,89.47079568796805,8.911126658486175,89.79425305860765,1.7204210208113437,80.9455131530758
1723.236269689141,2.1655749182994444,89.47084172846053,8.911950497874068,89.794272078368,1.7205691540851118,80.9448084985349
1723.3861988499043,2.1657633168050943,89.47088776094294,8.912774333045995,89.7942910945149,1.7207172863158215,80.94410384075152
1723.5361280106677,2.1659517153121417,89.47093378541736,8.913598164003053,89.79431010704938,1.7208654175034566,80.94339917972748
1723.686057171431,2.1661401138205867,89.4709798018859,8.91442199074634,89.79432911597253,1.7210135476479995,80.94269451546458
1723.8359863321946,2.1663285123304292,89.47102581035062,8.91524581327696,89.79434812128538,1.7211616767494344,80.94198984796463
1723.985915492958,2.166516910841668,89.47107181081364,8.916069631596004,89.794367122989,1.7213098048077449,80.94128517722946
1724.1358446537213,2.1667053093543034,89.47111780327702,8.916893445704574,89.7943861210844,1.721457931822914,80.94058050326085
1724.2857738144846,2.166893707868334,89.47116378774287,8.917717255603772,89.7944051155727,1.7216060577949248,80.93987582606059
1724.435702975248,2.1670821063837606,89.47120976421326,8.918541061294693,89.7944241064549,1.7217541827237612,80.93917114563054
1724.5856321360116,2.1672705049005825,89.47125573269027,8.919364862778439,89.79444309373206,1.7219023066094055,80.93846646197244
1724.735561296775,2.1674589034187988,89.471301693176,8.920188660056098,89.79446207740523,1.7220504294518422,80.93776177508815
1724.8854904575383,2.16764730193841,89.47134764567252,8.921012453128775,89.79448105747548,1.7221985512510527,80.93705708497947
1725.0354196183016,2.167835700459415,89.47139359018193,8.921836241997562,89.79450003394385,1.7223466720070226,80.93635239164817
1725.1853487790652,2.1680240989818134,89.4714395267063,8.922660026663555,89.79451900681137,1.7224947917197329,80.93564769509607
1725.3352779398285,2.168212497505606,89.47148545524772,8.923483807127852,89.79453797607911,1.7226429103891685,80.93494299532499
1725.4852071005919,2.168400896030791,89.47153137580825,8.924307583391547,89.79455694174813,1.7227910280153118,80.9342382923367
1725.6351362613552,2.1685892945573677,89.47157728838998,8.925131355455735,89.79457590381945,1.722939144598146,80.93353358613302
1725.7850654221186,2.168777693085338,89.471623192995,8.925955123321511,89.79459486229415,1.7230872601376535,80.93282887671576
1725.9349945828822,2.1689660916147,89.4716690896254,8.92677888698997,89.79461381717324,1.72323537463382,80.93212416408669
1726.0849237436455,2.1691544901454534,89.47171497828322,8.927602646462201,89.7946327684578,1.723383488086625,80.93141944824765
1726.2348529044089,2.1693428886775976,89.47176085897055,8.928426401739301,89.79465171614886,1.7235316004960537,80.9307147292004
1726.3847820651722,2.169531287211133,89.4718067316895,8.929250152822362,89.79467066024748,1.72367971186209,80.93001000694679
1726.5347112259356,2.169719685746059,89.47185259644208,8.93007389971248,89.79468960075468,1.723827822184715,80.92930528148855
1726.6846403866991,2.169908084282375,89.47189845323044,8.930897642410745,89.79470853767153,1.7239759314639125,80.92860055282755
1726.8345695474625,2.17009648282008,89.47194430205658,8.931721380918246,89.79472747099906,1.7241240396996653,80.92789582096553
1726.9844987082258,2.1702848813591755,89.47199014292265,8.932545115236074,89.79474640073832,1.7242721468919575,80.92719108590431
1727.1344278689892,2.1704732798996593,89.47203597583066,8.933368845365326,89.79476532689036,1.724420253040771,80.92648634764568
1727.2843570297525,2.170661678441532,89.47208180078272,8.934192571307092,89.79478424945623,1.724568358146089,80.92578160619145
1727.434286190516,2.1708500769847925,89.47212761778087,8.935016293062455,89.79480316843694,1.7247164622078945,80.9250768615434
1727.5842153512795,2.1710384755294414,89.47217342682721,8.93584001063251,89.79482208383358,1.7248645652261698,80.92437211370333
1727.7341445120428,2.1712268740754777,89.4722192279238,8.936663724018349,89.79484099564716,1.725012667200899,80.92366736267306
1727.8840736728062,2.171415272622901,89.4722650210727,8.937487433221055,89.79485990387873,1.7251607681320646,80.92296260845433
1728.0340028335695,2.1716036711717113,89.472310806276,8.938311138241723,89.79487880852933,1.7253088680196493,80.92225785104897
1728.183931994333,2.171792069721908,89.47235658353574,8.939134839081436,89.79489770960001,1.7254569668636361,80.92155309045876
1728.3338611550964,2.1719804682734916,89.472402352854,8.939958535741285,89.7949166070918,1.7256050646640073,80.9208483266855
1728.4837903158598,2.1721688668264605,89.47244811423286,8.940782228222359,89.79493550100575,1.7257531614207464,80.92014355973097
1728.6337194766231,2.1723572653808136,89.47249386767436,8.941605916525742,89.7949543913429,1.725901257133836,80.91943878959698
1728.7836486373867,2.172545663936553,89.47253961318057,8.942429600652524,89.79497327810428,1.7260493518032594,80.9187340162853
1728.93357779815,2.1727340624936766,89.47258535075358,8.943253280603786,89.79499216129093,1.7261974454289981,80.91802923979773
1729.0835069589134,2.1729224610521847,89.47263108039542,8.94407695638062,89.79501104090392,1.7263455380110357,80.91732446013606
1729.2334361196768,2.1731108596120765,89.47267680210817,8.944900627984113,89.79502991694423,1.7264936295493551,80.91661967730208
1729.38336528044,2.1732992581733526,89.47272251589389,8.945724295415344,89.79504878941295,1.726641720043939,80.91591489129758
1729.5332944412037,2.173487656736011,89.47276822175465,8.946547958675403,89.7950676583111,1.7267898094947696,80.91521010212432
1729.683223601967,2.173676055300053,89.4728139196925,8.947371617765372,89.7950865236397,1.7269378979018306,80.91450530978412
1729.8331527627304,2.173864453865477,89.47285960970949,8.948195272686334,89.79510538539982,1.7270859852651033,80.91380051427876
1729.9830819234937,2.1740528524322835,89.47290529180769,8.949018923439375,89.79512424359247,1.7272340715845715,80.91309571561003
1730.133011084257,2.174241251000472,89.47295096598917,8.949842570025583,89.7951430982187,1.7273821568602166,80.9123909137797
1730.2829402450207,2.1744296495700413,89.47299663225596,8.950666212446032,89.79516194927953,1.7275302410920228,80.91168610878957
1730.432869405784,2.1746180481409914,89.47304229061014,8.951489850701813,89.79518079677602,1.7276783242799718,80.9109813006414
1730.5827985665474,2.174806446713323,89.47308794105378,8.952313484794002,89.79519964070919,1.7278264064240458,80.91027648933701
1730.7327277273107,2.1749948452870345,89.47313358358889,8.953137114723686,89.79521848108007,1.7279744875242284,80.90957167487815
1730.882656888074,2.175183243862126,89.47317921821755,8.953960740491944,89.7952373178897,1.7281225675805019,80.90886685726662
1731.0325860488376,2.175371642438598,89.47322484494184,8.95478436209986,89.79525615113913,1.7282706465928486,80.90816203650421
1731.182515209601,2.175560041016449,89.47327046376377,8.955607979548509,89.79527498082935,1.7284187245612508,80.90745721259267
1731.3324443703643,2.175748439595678,89.4733160746854,8.956431592838975,89.79529380696144,1.7285668014856912,80.90675238553382
1731.4823735311277,2.175936838176286,89.47336167770881,8.95725520197234,89.79531262953641,1.7287148773661518,80.90604755532944
1731.632302691891,2.176125236758272,89.47340727283603,8.958078806949679,89.79533144855529,1.728862952202616,80.90534272198127
1731.7822318526546,2.176313635341636,89.47345286006912,8.95890240777208,89.7953502640191,1.7290110259950664,80.90463788549113
1731.932161013418,2.176502033926378,89.47349843941011,8.959726004440613,89.7953690759289,1.7291590987434844,80.90393304586075
1732.0820901741813,2.1766904325124967,89.47354401086108,8.960549596956358,89.79538788428573,1.729307170447853,80.90322820309197
1732.2320193349447,2.176878831099992,89.47358957442404,8.961373185320399,89.79540668909057,1.7294552411081547,80.90252335718654
1732.3819484957082,2.1770672296888645,89.47363513010107,8.962196769533811,89.79542549034448,1.7296033107243722,80.90181850814623
1732.5318776564716,2.1772556282791125,89.47368067789422,8.96302034959767,89.7954442880485,1.7297513792964867,80.90111365597284
1732.681806817235,2.177444026870736,89.4737262178055,8.963843925513052,89.79546308220364,1.7298994468244813,80.9004088006681
1732.8317359779983,2.1776324254637345,89.47377174983701,8.964667497281036,89.79548187281094,1.7300475133083377,80.89970394223384
1732.9816651387616,2.1778208240581085,89.47381727399073,8.965491064902698,89.79550065987141,1.73019557874804,80.89899908067181
1733.1315942995252,2.1780092226538574,89.47386279026875,8.966314628379118,89.79551944338611,1.7303436431435686,80.89829421598377
1733.2815234602886,2.1781976212509804,89.47390829867312,8.967138187711367,89.79553822335605,1.730491706494907,80.89758934817154
1733.431452621052,2.178386019849477,89.47395379920584,8.967961742900519,89.79555699978224,1.7306397688020372,80.89688447723684
1733.5813817818153,2.178574418449348,89.47399929186899,8.968785293947649,89.79557577266573,1.7307878300649406,80.89617960318147
1733.7313109425786,2.1787628170505906,89.4740447766646,8.969608840853837,89.79559454200754,1.7309358902835996,80.89547472600721
1733.8812401033422,2.1789512156532074,89.47409025359471,8.970432383620153,89.7956133078087,1.7310839494579984,80.89476984571583
1734.0311692641055,2.1791396142571964,89.47413572266134,8.971255922247671,89.79563207007023,1.7312320075881165,80.89406496230909
1734.1810984248689,2.1793280128625576,89.47418118386656,8.972079456737466,89.79565082879314,1.7313800646739377,80.89336007578876
1734.3310275856322,2.1795164114692898,89.4742266372124,8.972902987090608,89.7956695839785,1.7315281207154436,80.89265518615663
1734.4809567463956,2.1797048100773946,89.47427208270089,8.973726513308176,89.79568833562728,1.7316761757126167,80.89195029341444
