frequency_hz,linear_triplen_check_grid_ohm,linear_triplen_check_grid_angle_deg,linear_triplen_check_filter_ohm,linear_triplen_check_filter_angle_deg,linear_triplen_check_pcc_ohm,linear_triplen_check_pcc_angle_deg
1734.6308859071592,2.17989320868687,89.47431752033407,8.974550035391236,89.79570708374054,1.7318242296654391,80.89124539756398
1734.7808150679225,2.1800816072977156,89.47436295011397,8.97537355334086,89.79572582831929,1.7319722825738926,80.89054049860704
1734.9307442286859,2.1802700059099323,89.47440837204266,8.976197067158125,89.79574456936456,1.7321203344379599,80.88983559654535
1735.0806733894492,2.1804584045235185,89.47445378612213,8.977020576844096,89.79576330687736,1.7322683852576217,80.88913069138069
1735.2306025502126,2.1806468031384743,89.47449919235443,8.97784408239985,89.79578204085873,1.7324164350328617,80.88842578311483
1735.3805317109761,2.1808352017548,89.47454459074159,8.978667583826452,89.79580077130967,1.7325644837636616,80.88772087174954
1735.5304608717395,2.1810236003724945,89.47458998128567,8.979491081124973,89.79581949823122,1.7327125314500025,80.88701595728658
1735.6803900325028,2.1812119989915573,89.47463536398867,8.980314574296484,89.79583822162441,1.732860578091867,80.88631103972773
1735.8303191932662,2.181400397611988,89.47468073885264,8.981138063342055,89.79585694149023,1.7330086236892377,80.88560611907472
1735.9802483540298,2.1815887962337874,89.4747261058796,8.981961548262758,89.79587565782971,1.7331566682420956,80.88490119532936
1736.130177514793,2.1817771948569535,89.47477146507158,8.982785029059652,89.7958943706439,1.7333047117504237,80.8841962684934
1736.2801066755565,2.1819655934814874,89.47481681643063,8.983608505733818,89.79591307993377,1.7334527542142029,80.88349133856859
1736.4300358363198,2.182153992107388,89.47486215995876,8.984431978286313,89.79593178570038,1.7336007956334158,80.8827864055567
1736.5799649970832,2.1823423907346546,89.47490749565799,8.985255446718208,89.79595048794472,1.733748836008044,80.8820814694595
1736.7298941578467,2.1825307893632884,89.47495282353036,8.986078911030571,89.79596918666783,1.73389687533807,80.88137653027874
1736.87982331861,2.182719187993286,89.47499814357789,8.98690237122447,89.79598788187073,1.7340449136234743,80.8806715880162
1737.0297524793734,2.182907586624651,89.47504345580263,8.987725827300967,89.79600657355441,1.7341929508642397,80.87996664267362
1737.1796816401368,2.18309598525738,89.47508876020657,8.988549279261136,89.79602526171992,1.734340987060349,80.87926169425278
1737.3296108009001,2.1832843838914737,89.47513405679176,8.989372727106032,89.79604394636824,1.734489022211783,80.87855674275542
1737.4795399616637,2.183472782526932,89.47517934556019,8.990196170836732,89.79606262750042,1.7346370563185234,80.8778517881833
1737.629469122427,2.1836611811637545,89.47522462651393,8.991019610454291,89.79608130511747,1.734785089380552,80.8771468305382
1737.7793982831904,2.1838495798019397,89.47526989965498,8.991843045959776,89.79609997922039,1.7349331213978505,80.87644186982187
1737.9293274439538,2.1840379784414887,89.47531516498536,8.992666477354254,89.7961186498102,1.7350811523704013,80.87573690603608
1738.079256604717,2.1842263770824006,89.4753604225071,8.993489904638787,89.79613731688792,1.7352291822981858,80.87503193918256
1738.2291857654807,2.1844147757246755,89.4754056722222,8.994313327814442,89.79615598045457,1.735377211181186,80.87432696926308
1738.379114926244,2.1846031743683128,89.4754509141327,8.995136746882277,89.79617464051115,1.7355252390193834,80.8736219962794
1738.5290440870074,2.1847915730133116,89.4754961482406,8.995960161843355,89.79619329705868,1.7356732658127598,80.87291702023326
1738.6789732477707,2.1849799716596716,89.47554137454793,8.996783572698746,89.79621195009817,1.735821291561296,80.87221204112645
1738.8289024085343,2.1851683703073927,89.47558659305672,8.997606979449502,89.79623059963065,1.7359693162649756,80.87150705896067
1738.9788315692977,2.185356768956475,89.47563180376896,8.99843038209669,89.79624924565711,1.7361173399237786,80.87080207373775
1739.128760730061,2.185545167606917,89.4756770066867,8.999253780641366,89.79626788817856,1.736265362537687,80.87009708545938
1739.2786898908244,2.18573356625872,89.47572220181192,9.000077175084597,89.79628652719603,1.7364133841066824,80.86939209412733
1739.4286190515877,2.1859219649118824,89.47576738914665,9.000900565427445,89.79630516271052,1.7365614046307467,80.86868709974337
1739.5785482123513,2.1861103635664048,89.47581256869292,9.001723951670964,89.79632379472305,1.7367094241098617,80.86798210230924
1739.7284773731146,2.1862987622222856,89.47585774045272,9.002547333816217,89.79634242323462,1.7368574425440089,80.86727710182669
1739.878406533878,2.186487160879525,89.47590290442807,9.003370711864262,89.79636104824624,1.7370054599331686,80.86657209829748
1740.0283356946413,2.1866755595381226,89.47594806062098,9.00419408581616,89.79637966975892,1.7371534762773237,80.86586709172333
1740.1782648554047,2.186863958198079,89.47599320903348,9.005017455672968,89.79639828777368,1.737301491576456,80.86516208210604
1740.3281940161683,2.1870523568593927,89.47603834966755,9.005840821435745,89.79641690229153,1.7374495058305464,80.86445706944733
1740.4781231769316,2.1872407555220637,89.47608348252521,9.006664183105551,89.79643551331344,1.7375975190395758,80.86375205374894
1740.628052337695,2.1874291541860917,89.47612860760849,9.007487540683439,89.79645412084047,1.7377455312035266,80.86304703501264
1740.7779814984583,2.187617552851476,89.47617372491938,9.008310894170469,89.7964727248736,1.7378935423223796,80.86234201324018
1740.9279106592217,2.1878059515182167,89.47621883445989,9.0091342435677,89.79649132541384,1.7380415523961168,80.86163698843329
1741.0778398199852,2.187994350186313,89.476263936232,9.009957588876187,89.7965099224622,1.7381895614247196,80.86093196059373
1741.2277689807486,2.1881827488557652,89.47630903023779,9.010780930096983,89.79652851601968,1.7383375694081684,80.86022692972324
1741.377698141512,2.188371147526573,89.47635411647919,9.011604267231146,89.7965471060873,1.7384855763464464,80.85952189582356
1741.5276273022753,2.188559546198735,89.47639919495823,9.012427600279732,89.79656569266605,1.738633582239533,80.85881685889646
1741.6775564630386,2.1887479448722518,89.47644426567695,9.0132509292438,89.79658427575694,1.7387815870874113,80.85811181894366
1741.8274856238022,2.1889363435471223,89.47648932863729,9.014074254124395,89.79660285536099,1.738929590890061,80.85740677596691
1741.9774147845656,2.189124742223347,89.47653438384131,9.014897574922578,89.79662143147917,1.739077593647465,80.85670172996795
1742.127343945329,2.189313140900925,89.47657943129097,9.015720891639404,89.79664000411253,1.7392255953596032,80.85599668094855
1742.2772731060923,2.1895015395798563,89.47662447098831,9.016544204275922,89.79665857326204,1.7393735960264585,80.85529162891044
1742.4272022668558,2.1896899382601407,89.4766695029353,9.017367512833193,89.79667713892869,1.7395215956480115,80.85458657385531
1742.5771314276192,2.1898783369417765,89.47671452713395,9.018190817312258,89.79669570111353,1.739669594224243,80.85388151578499
1742.7270605883825,2.190066735624765,89.47675954358627,9.019014117714178,89.79671425981752,1.7398175917551342,80.85317645470118
1742.8769897491459,2.1902551343091043,89.47680455229424,9.019837414040003,89.7967328150417,1.739965588240666,80.85247139060561
1743.0269189099092,2.1904435329947964,89.47684955325987,9.020660706290784,89.79675136678702,1.7401135836808213,80.85176632350003
1743.1768480706728,2.1906319316818386,89.47689454648516,9.021483994467577,89.79676991505454,1.7402615780755804,80.85106125338618
1743.3267772314362,2.1908203303702316,89.47693953197209,9.022307278571429,89.79678845984523,1.7404095714249233,80.8503561802658
1743.4767063921995,2.191008729059975,89.4769845097227,9.02313055860339,89.79680700116008,1.7405575637288326,80.84965110414063
1743.6266355529629,2.1911971277510682,89.47702947973892,9.023953834564509,89.79682553900011,1.7407055549872892,80.84894602501242
1743.7765647137262,2.191385526443511,89.4770744420228,9.024777106455844,89.79684407336632,1.7408535452002742,80.8482409428829
1743.9264938744898,2.1915739251373036,89.47711939657628,9.025600374278438,89.79686260425969,1.7410015343677683,80.84753585775378
1744.0764230352531,2.1917623238324446,89.47716434340143,9.02642363803334,89.79688113168123,1.7411495224897535,80.84683076962683
1744.2263521960165,2.191950722528934,89.47720928250017,9.0272468977216,89.79689965563195,1.7412975095662095,80.84612567850378
1744.3762813567798,2.192139121226772,89.47725421387453,9.028070153344267,89.79691817611284,1.7414454955971186,80.84542058438636
1744.5262105175432,2.1923275199259575,89.4772991375265,9.028893404902389,89.79693669312489,1.7415934805824609,80.8447154872763
1744.6761396783068,2.192515918626491,89.47734405345805,9.029716652397019,89.79695520666911,1.7417414645222187,80.84401038717536
1744.82606883907,2.1927043173283716,89.47738896167118,9.030539895829195,89.79697371674648,1.741889447416372,80.84330528408525
1744.9759979998335,2.192892716031598,89.4774338621679,9.031363135199967,89.796992223358,1.742037429264902,80.8426001780077
1745.1259271605968,2.193081114736172,89.47747875495017,9.032186370510388,89.7970107265047,1.74218541006779,80.84189506894447
1745.2758563213602,2.193269513442092,89.47752364002,9.033009601761497,89.79702922618752,1.7423333898250164,80.84118995689725
1745.4257854821237,2.1934579121493574,89.47756851737935,9.033832828954344,89.79704772240748,1.7424813685365625,80.84048484186783
1745.575714642887,2.1936463108579685,89.47761338703023,9.034656052089973,89.7970662151656,1.7426293462024094,80.83977972385789
1745.7256438036504,2.1938347095679247,89.47765824897462,9.035479271169432,89.79708470446286,1.7427773228225374,80.83907460286918
1745.8755729644138,2.1940231082792256,89.47770310321451,9.03630248619376,89.79710319030023,1.7429252983969283,80.83836947890345
1746.0255021251774,2.1942115069918713,89.47774794975186,9.03712569716401,89.79712167267873,1.743073272925563,80.83766435196239
1746.1754312859407,2.1943999057058607,89.47779278858867,9.03794890408122,89.79714015159935,1.7432212464084214,80.83695922204777
1746.325360446704,2.1945883044211936,89.47783761972696,9.038772106946432,89.79715862706307,1.743369218845485,80.83625408916129
1746.4752896074674,2.19477670313787,89.47788244316864,9.039595305760695,89.7971770990709,1.7435171902367341,80.8355489533047
1746.6252187682308,2.1949651018558898,89.47792725891574,9.040418500525053,89.7971955676238,1.7436651605821505,80.8348438144797
1746.7751479289943,2.1951535005752514,89.47797206697024,9.041241691240542,89.7972140327228,1.7438131298817143,80.83413867268806
1746.9250770897577,2.1953418992959564,89.4780168673341,9.042064877908212,89.79723249436887,1.7439610981354068,80.83343352793145
1747.075006250521,2.195530298018002,89.47806166000932,9.042888060529098,89.79725095256303,1.744109065343208,80.83272838021166
1747.2249354112844,2.19571869674139,89.47810644499786,9.043711239104246,89.79726940730622,1.7442570315050994,80.83202322953038
1747.3748645720477,2.1959070954661195,89.47815122230172,9.0445344136347,89.79728785859949,1.7444049966210617,80.83131807588933
1747.5247937328113,2.1960954941921904,89.47819599192286,9.045357584121497,89.79730630644377,1.744552960691075,80.83061291929023
1747.6747228935747,2.1962838929196016,89.47824075386326,9.046180750565677,89.79732475084009,1.7447009237151205,80.82990775973487
1747.824652054338,2.1964722916483526,89.4782855081249,9.04700391296828,89.79734319178944,1.7448488856931794,80.82920259722488
1747.9745812151014,2.196660690378444,89.47833025470976,9.04782707133035,89.79736162929278,1.7449968466252312,80.82849743176205
1748.1245103758647,2.196849089109874,89.4783749936198,9.048650225652924,89.79738006335111,1.7451448065112574,80.82779226334806
1748.2744395366283,2.1970374878426435,89.47841972485702,9.04947337593704,89.79739849396543,1.7452927653512378,80.82708709198468
1748.4243686973916,2.1972258865767524,89.47846444842337,9.05029652218374,89.79741692113673,1.7454407231451543,80.82638191767359
1748.574297858155,2.1974142853122,89.47850916432083,9.05111966439406,89.79743534486597,1.7455886798929863,80.82567674041654
1748.7242270189183,2.1976026840489853,89.47855387255137,9.051942802569037,89.79745376515417,1.7457366355947157,80.82497156021523
1748.8741561796817,2.1977910827871083,89.47859857311695,9.052765936709713,89.7974721820023,1.7458845902503224,80.82426637707138
1749.0240853404453,2.1979794815265694,89.47864326601957,9.053589066817125,89.79749059541135,1.7460325438597863,80.82356119098674
1749.1740145012086,2.198167880267367,89.47868795126121,9.054412192892308,89.79750900538228,1.7461804964230891,80.82285600196299
1749.323943661972,2.1983562790095017,89.4787326288438,9.055235314936294,89.79752741191612,1.7463284479402108,80.82215081000187
1749.4738728227353,2.1985446777529725,89.4787772987693,9.056058432950127,89.79754581501383,1.7464763984111316,80.8214456151051
1749.6238019834989,2.1987330764977804,89.47882196103973,9.056881546934845,89.79756421467641,1.7466243478358332,80.8207404172744
1749.7737311442622,2.1989214752439232,89.47886661565703,9.057704656891474,89.79758261090481,1.7467722962142949,80.82003521651146
1749.9236603050256,2.199109873991402,89.47891126262314,9.058527762821056,89.79760100370005,1.7469202435464974,80.81933001281804
1750.073589465789,2.1992982727402155,89.47895590194008,9.059350864724623,89.7976193930631,1.7470681898324214,80.81862480619581
1750.2235186265523,2.1994866714903636,89.47900053360978,9.060173962603212,89.79763777899493,1.747216135072047,80.81791959664653
1750.3734477873159,2.199675070241847,89.47904515763422,9.06099705645786,89.79765616149655,1.747364079265356,80.81721438417189
1750.5233769480792,2.1998634689946637,89.47908977401535,9.061820146289593,89.79767454056892,1.7475120224123266,80.81650916877362
1750.6733061088426,2.200051867748814,89.47913438275515,9.062643232099449,89.79769291621304,1.7476599645129405,80.81580395045343
1750.823235269606,2.200240266504298,89.47917898385556,9.063466313888464,89.79771128842985,1.7478079055671776,80.81509872921302
1750.9731644303693,2.200428665261115,89.47922357731856,9.064289391657665,89.79772965722039,1.7479558455750195,80.81439350505411
1751.1230935911328,2.2006170640192644,89.47926816314612,9.065112465408088,89.79774802258561,1.748103784536445,80.81368827797841
1751.2730227518962,2.200805462778747,89.47931274134018,9.065935535140763,89.7977663845265,1.7482517224514351,80.81298304798764
1751.4229519126595,2.2009938615395606,89.4793573119027,9.066758600856726,89.797784743044,1.7483996593199702,80.81227781508353
1751.5728810734229,2.201182260301706,89.47940187483566,9.067581662557004,89.79780309813916,1.7485475951420302,80.81157257926775
1751.7228102341862,2.201370659065183,89.47944643014102,9.068404720242631,89.79782144981291,1.7486955299175964,80.81086734054205
1751.8727393949498,2.201559057829991,89.4794909778207,9.069227773914635,89.79783979806625,1.748843463646648,80.81016209890811
1752.0226685557132,2.20174745659613,89.4795355178767,9.070050823574046,89.79785814290014,1.748991396329166,80.80945685436764
1752.1725977164765,2.201935855363599,89.47958005031096,9.0708738692219,89.79787648431557,1.7491393279651297,80.80875160692239
1752.3225268772399,2.2021242541323973,89.47962457512543,9.07169691085922,89.7978948223135,1.749287258554519,80.80804635657402
1752.4724560380034,2.2023126529025268,89.47966909232206,9.07251994848704,89.79791315689494,1.749435188097317,80.80734110332426
1752.6223851987668,2.202501051673984,89.47971360190283,9.073342982106386,89.79793148806085,1.7495831165935007,80.80663584717483
1752.7723143595301,2.202689450446771,89.47975810386968,9.074166011718287,89.79794981581219,1.7497310440430518,80.80593058812742
1752.9222435202935,2.2028778492208865,89.47980259822457,9.07498903732377,89.79796814014996,1.7498789704459499,80.80522532618374
1753.0721726810568,2.20306624799633,89.47984708496942,9.075812058923866,89.79798646107514,1.7500268958021756,80.8045200613455
1753.2221018418204,2.203254646773101,89.47989156410623,9.076635076519599,89.79800477858869,1.7501748201117084,80.80381479361441
1753.3720310025838,2.2034430455512,89.47993603563692,9.077458090112001,89.79802309269158,1.7503227433745288,80.80310952299216
1753.521960163347,2.203631444330626,89.47998049956347,9.078281099702094,89.7980414033848,1.7504706655906173,80.80240424948046
1753.6718893241105,2.2038198431113796,89.4800249558878,9.079104105290908,89.79805971066932,1.7506185867599537,80.80169897308102
1753.8218184848738,2.204008241893459,89.48006940461185,9.079927106879468,89.7980780145461,1.7507665068825173,80.80099369379556
1753.9717476456374,2.2041966406768654,89.48011384573762,9.0807501044688,89.79809631501614,1.7509144259582898,80.80028841162574
1754.1216768064007,2.2043850394615974,89.48015827926702,9.081573098059927,89.7981146120804,1.7510623439872501,80.79958312657331
1754.271605967164,2.204573438247654,89.480202705202,9.082396087653878,89.79813290573983,1.7512102609693778,80.79887783863992
1754.4215351279274,2.2047618370350364,89.4802471235445,9.083219073251675,89.79815119599544,1.751358176904654,80.79817254782733
1754.5714642886908,2.2049502358237434,89.4802915342965,9.084042054854343,89.79816948284817,1.7515060917930578,80.79746725413722
1754.7213934494544,2.205138634613776,89.48033593745991,9.084865032462906,89.79818776629902,1.7516540056345704,80.79676195757126
1754.8713226102177,2.205327033405132,89.48038033303669,9.085688006078389,89.79820604634895,1.75180191842917,80.7960566581312
1755.021251770981,2.205515432197812,89.48042472102878,9.086510975701811,89.79822432299893,1.7519498301768384,80.79535135581871
1755.1711809317444,2.205703830991815,89.48046910143813,9.087333941334204,89.79824259624993,1.7520977408775538,80.79464605063549
1755.3211100925078,2.2058922297871417,89.48051347426669,9.08815690297658,89.79826086610292,1.7522456505312969,80.79394074258325
1755.4710392532713,2.2060806285837913,89.48055783951638,9.088979860629971,89.79827913255886,1.7523935591380488,80.79323543166366
1755.6209684140347,2.2062690273817633,89.48060219718913,9.089802814295393,89.79829739561873,1.752541466697787,80.79253011787846
1755.770897574798,2.2064574261810566,89.48064654728692,9.090625763973861,89.79831565528352,1.7526893732104931,80.79182480122932
1755.9208267355614,2.2066458249816723,89.48069088981168,9.091448709666412,89.79833391155415,1.7528372786761457,80.79111948171796
1756.070755896325,2.2068342237836105,89.48073522476534,9.092271651374059,89.79835216443163,1.7529851830947272,80.79041415934604
1756.2206850570883,2.2070226225868685,89.48077955214984,9.09309458909782,89.79837041391691,1.7531330864662138,80.78970883411529
1756.3706142178517,2.2072110213914473,89.48082387196712,9.09391752283872,89.79838866001097,1.7532809887905874,80.78900350602738
1756.520543378615,2.2073994201973464,89.48086818421912,9.094740452597776,89.79840690271476,1.753428890067828,80.78829817508402
1756.6704725393784,2.2075878190045666,89.48091248890776,9.095563378376003,89.79842514202926,1.7535767902979147,80.78759284128691
1756.820401700142,2.207776217813106,89.48095678603501,9.096386300174434,89.79844337795541,1.7537246894808276,80.78688750463775
1756.9703308609053,2.2079646166229647,89.48100107560278,9.09720921799407,89.79846161049421,1.7538725876165464,80.7861821651382
1757.1202600216686,2.2081530154341427,89.481045357613,9.098032131835943,89.79847983964662,1.7540204847050502,80.78547682278996
1757.270189182432,2.2083414142466395,89.48108963206762,9.098855041701066,89.7984980654136,1.754168380746319,80.78477147759475
1757.4201183431953,2.2085298130604545,89.48113389896858,9.099677947590456,89.7985162877961,1.7543162757403332,80.78406612955425
1757.570047503959,2.208718211875588,89.48117815831777,9.100500849505135,89.7985345067951,1.7544641696870726,80.78336077867013
1757.7199766647223,2.2089066106920385,89.48122241011718,9.101323747446116,89.79855272241156,1.754612062586516,80.78265542494411
1757.8699058254856,2.209095009509807,89.48126665436871,9.102146641414416,89.79857093464646,1.7547599544386427,80.78195006837787
1758.019834986249,2.2092834083288926,89.4813108910743,9.102969531411052,89.79858914350073,1.7549078452434335,80.78124470897309
1758.1697641470123,2.209471807149295,89.48135512023586,9.103792417437036,89.79860734897535,1.7550557350008675,80.78053934673147
1758.3196933077759,2.2096602059710135,89.48139934185535,9.104615299493393,89.79862555107131,1.7552036237109239,80.7798339816547
1758.4696224685392,2.2098486047940478,89.48144355593467,9.105438177581131,89.79864374978952,1.7553515113735827,80.77912861374448
1758.6195516293026,2.210037003618398,89.48148776247578,9.106261051701265,89.79866194513099,1.7554993979888236,80.77842324300246
1758.769480790066,2.2102254024440637,89.48153196148058,9.107083921854816,89.79868013709665,1.7556472835566257,80.77771786943038
1758.9194099508293,2.210413801271045,89.48157615295102,9.10790678804279,89.79869832568747,1.7557951680769692,80.77701249302987
1759.0693391115929,2.210602200099341,89.481620336889,9.108729650266211,89.79871651090441,1.755943051549834,80.77630711380266
1759.2192682723562,2.2107905989289507,89.48166451329647,9.109552508526079,89.79873469274844,1.756090933975198,80.77560173175041
1759.3691974331196,2.210978997759874,89.48170868217534,9.110375362823417,89.7987528712205,1.7562388153530413,80.77489634687483
1759.519126593883,2.211167396592112,89.48175284352753,9.111198213159238,89.79877104632159,1.7563866956833447,80.77419095917759
1759.6690557546465,2.2113557954256624,89.48179699735498,9.112021059534552,89.79878921805262,1.7565345749660866,80.77348556866036
1759.8189849154098,2.2115441942605267,89.4818411436596,9.112843901950372,89.79880738641457,1.756682453201246,80.77278017532485
1759.9689140761732,2.2117325930967033,89.48188528244333,9.113666740407705,89.7988255514084,1.7568303303888029,80.77207477917274
1760.1188432369365,2.2119209919341927,89.48192941370807,9.114489574907573,89.79884371303507,1.7569782065287367,80.7713693802057
1760.2687723976999,2.212109390772994,89.48197353745574,9.115312405450975,89.79886187129554,1.757126081621027,80.77066397842543
1760.4187015584635,2.212297789613107,89.48201765368829,9.116135232038932,89.79888002619074,1.7572739556656527,80.76995857383359
1760.5686307192268,2.2124861884545313,89.48206176240761,9.116958054672448,89.79889817772168,1.7574218286625938,80.76925316643188
1760.7185598799902,2.2126745872972657,89.48210586361563,9.117780873352537,89.79891632588928,1.7575697006118294,80.76854775622196
1760.8684890407535,2.212862986141312,89.48214995731426,9.118603688080206,89.79893447069449,1.7577175715133377,80.76784234320554
1761.0184182015169,2.2130513849866675,89.48219404350544,9.119426498856466,89.79895261213828,1.7578654413671002,80.76713692738427
1761.1683473622804,2.213239783833335,89.48223812219109,9.120249305682329,89.79897075022161,1.7580133101730953,80.76643150875987
1761.3182765230438,2.2134281826813105,89.48228219337308,9.121072108558801,89.79898888494544,1.7581611779313022,80.76572608733396
1761.4682056838071,2.2136165815305953,89.48232625705336,9.121894907486887,89.7990070163107,1.7583090446416993,80.76502066310827
1761.6181348445705,2.2138049803811897,89.48237031323384,9.1227177024676,89.79902514431836,1.758456910304267,80.76431523608446
1761.7680640053338,2.213993379233093,89.48241436191644,9.123540493501945,89.79904326896937,1.7586047749189844,80.76360980626421
1761.9179931660974,2.2141817780863042,89.48245840310307,9.124363280590932,89.79906139026471,1.7587526384858305,80.76290437364918
1762.0679223268608,2.214370176940824,89.48250243679566,9.125186063735566,89.79907950820528,1.7589005010047847,80.76219893824108
1762.217851487624,2.21455857579665,89.48254646299608,9.126008842936853,89.79909762279209,1.759048362475826,80.76149350004157
1762.3677806483875,2.214746974653785,89.48259048170627,9.126831618195803,89.79911573402606,1.7591962228989335,80.7607880590523
1762.5177098091508,2.2149353735122266,89.48263449292814,9.127654389513417,89.79913384190813,1.7593440822740876,80.760082615275
1762.6676389699144,2.215123772371974,89.4826784966636,9.128477156890707,89.79915194643928,1.7594919406012655,80.75937716871128
1762.8175681306777,2.215312171233029,89.48272249291456,9.129299920328673,89.79917004762046,1.7596397978804468,80.75867171936287
1762.967497291441,2.215500570095389,89.48276648168292,9.130122679828322,89.7991881454526,1.7597876541116122,80.75796626723142
1763.1174264522044,2.2156889689590553,89.4828104629706,9.130945435390656,89.79920623993667,1.7599355092947393,80.75726081231859
1763.267355612968,2.2158773678240276,89.48285443677952,9.13176818701669,89.79922433107362,1.7600833634298085,80.75655535462609
1763.4172847737314,2.216065766690303,89.48289840311156,9.132590934707407,89.79924241886438,1.760231216516797,80.75584989415556
1763.5672139344947,2.216254165557884,89.48294236196863,9.133413678463834,89.79926050330992,1.7603790685556853,80.75514443090869
1763.717143095258,2.2164425644267696,89.48298631335264,9.134236418286957,89.7992785844112,1.7605269195464521,80.75443896488713
1763.8670722560214,2.216630963296959,89.48303025726551,9.13505915417779,89.79929666216913,1.760674769489076,80.75373349609256
1764.017001416785,2.2168193621684527,89.48307419370914,9.135881886137334,89.79931473658469,1.7608226183835376,80.75302802452667
1764.1669305775483,2.2170077610412493,89.48311812268544,9.136704614166582,89.79933280765883,1.760970466229814,80.7523225501911
1764.3168597383117,2.217196159915349,89.48316204419628,9.137527338266548,89.79935087539248,1.7611183130278858,80.75161707308754
1764.466788899075,2.2173845587907506,89.4832059582436,9.138350058438226,89.79936893978659,1.76126615877773,80.75091159321767
1764.6167180598384,2.217572957667455,89.48324986482929,9.139172774682617,89.79938700084212,1.7614140034793273,80.75020611058312
1764.766647220602,2.217761356545462,89.48329376395523,9.139995487000727,89.79940505856,1.7615618471326566,80.74950062518558
1764.9165763813653,2.2179497554247702,89.48333765562336,9.140818195393553,89.79942311294118,1.7617096897376956,80.74879513702672
1765.0665055421287,2.2181381543053798,89.48338153983553,9.1416408998621,89.79944116398663,1.7618575312944242,80.7480896461082
1765.216434702892,2.2183265531872904,89.48342541659369,9.14246360040736,89.79945921169725,1.7620053718028212,80.74738415243169
1765.3663638636554,2.218514952070502,89.48346928589974,9.143286297030336,89.79947725607404,1.762153211262865,80.74667865599885
1765.516293024419,2.2187033509550136,89.48351314775553,9.14410898973203,89.7994952971179,1.7623010496745355,80.74597315681136
1765.6662221851823,2.218891749840825,89.483557002163,9.144931678513439,89.7995133348298,1.7624488870378108,80.74526765487089
1765.8161513459456,2.219080148727937,89.48360084912402,9.145754363375563,89.79953136921067,1.76259672335267,80.74456215017906
1765.966080506709,2.219268547616348,89.4836446886405,9.146577044319395,89.79954940026147,1.762744558619091,80.74385664273758
1766.1160096674723,2.219456946506057,89.48368852071432,9.147399721345934,89.79956742798312,1.7628923928370537,80.7431511325481
1766.265938828236,2.2196453453970664,89.48373234534742,9.148222394456187,89.79958545237659,1.7630402260065376,80.74244561961228
1766.4158679889993,2.219833744289373,89.48377616254164,9.14904506365114,89.79960347344282,1.76318805812752,80.74174010393179
1766.5657971497626,2.220022143182978,89.4838199722989,9.149867728931797,89.79962149118272,1.7633358891999802,80.74103458550827
1766.715726310526,2.2202105420778806,89.4838637746211,9.150690390299147,89.79963950559726,1.7634837192238966,80.74032906434341
1766.8656554712895,2.220398940974081,89.48390756951012,9.151513047754195,89.79965751668738,1.763631548199249,80.73962354043886
1767.0155846320529,2.2205873398715785,89.48395135696785,9.152335701297933,89.79967552445402,1.7637793761260152,80.73891801379627
1767.1655137928162,2.2207757387703726,89.4839951369962,9.153158350931351,89.79969352889809,1.763927203004174,80.73821248441732
1767.3154429535796,2.2209641376704625,89.48403890959703,9.15398099665545,89.79971153002059,1.7640750288337037,80.73750695230366
1767.465372114343,2.2211525365718487,89.48408267477225,9.154803638471225,89.79972952782242,1.7642228536145845,80.73680141745693
1767.6153012751065,2.2213409354745313,89.48412643252375,9.155626276379673,89.79974752230453,1.7643706773467938,80.73609587987882
1767.7652304358699,2.2215293343785083,89.48417018285343,9.156448910381782,89.79976551346786,1.7645185000303103,80.73539033957097
1767.9151595966332,2.221717733283781,89.48421392576314,9.157271540478547,89.79978350131334,1.7646663216651137,80.73468479653505
1768.0650887573966,2.221906132190348,89.48425766125479,9.158094166670965,89.79980148584191,1.7648141422511814,80.73397925077272
1768.21501791816,2.22209453109821,89.48430138933028,9.158916788960026,89.79981946705455,1.7649619617884926,80.73327370228562
1768.3649470789235,2.2222829300073665,89.48434510999148,9.159739407346724,89.79983744495212,1.765109780277026,80.7325681510754
1768.5148762396868,2.2224713289178157,89.48438882324028,9.16056202183205,89.79985541953563,1.7652575977167593,80.73186259714373
1768.6648054004502,2.2226597278295586,89.48443252907855,9.161384632416999,89.79987339080597,1.765405414107672,80.73115704049229
1768.8147345612135,2.2228481267425946,89.4844762275082,9.16220723910256,89.7998913587641,1.7655532294497422,80.73045148112269
1768.9646637219769,2.2230365256569233,89.4845199185311,9.16302984188973,89.79990932341096,1.7657010437429494,80.7297459190366
1769.1145928827405,2.2232249245725453,89.48456360214914,9.163852440779491,89.79992728474747,1.7658488569872708,80.72904035423569
1769.2645220435038,2.223413323489459,89.48460727836418,9.164675035772845,89.79994524277458,1.7659966691826863,80.72833478672159
1769.4144512042672,2.2236017224076643,89.48465094717812,9.165497626870767,89.79996319749321,1.7661444803291722,80.72762921649597
1769.5643803650305,2.2237901213271605,89.48469460859285,9.166320214074261,89.79998114890432,1.7662922904267087,80.7269236435605
1769.714309525794,2.223978520247948,89.48473826261024,9.167142797384312,89.79999909700882,1.7664400994752743,80.72621806791679
1769.8642386865574,2.224166919170027,89.48478190923215,9.16796537680191,89.80001704180765,1.766587907474847,80.7255124895665
1770.0141678473208,2.224355318093396,89.4848255484605,9.168787952328042,89.80003498330176,1.766735714425405,80.7248069085113
1770.1640970080841,2.2245437170180553,89.48486918029714,9.169610523963698,89.80005292149207,1.7668835203269275,80.72410132475284
1770.3140261688475,2.2247321159440046,89.48491280474394,9.170433091709867,89.8000708563795,1.7670313251793919,80.72339573829275
1770.463955329611,2.224920514871244,89.48495642180282,9.171255655567538,89.80008878796502,1.767179128982778,80.72269014913269
1770.6138844903744,2.225108913799771,89.48500003147562,9.172078215537695,89.80010671624953,1.7673269317370626,80.72198455727433
1770.7638136511378,2.2252973127295874,89.4850436337642,9.172900771621332,89.80012464123398,1.767474733442225,80.72127896271928
1770.913742811901,2.225485711660693,89.48508722867048,9.173723323819429,89.80014256291929,1.7676225340982432,80.7205733654692
1771.0636719726645,2.225674110593086,89.4851308161963,9.174545872132976,89.80016048130639,1.7677703337050958,80.71986776552578
1771.213601133428,2.2258625095267672,89.48517439634357,9.17536841656296,89.80017839639622,1.7679181322627608,80.71916216289061
1771.3635302941914,2.226050908461736,89.48521796911413,9.176190957110364,89.80019630818971,1.7680659297712162,80.71845655756536
1771.5134594549547,2.226239307397992,89.48526153450987,9.17701349377618,89.8002142166878,1.7682137262304414,80.71775094955167
1771.663388615718,2.226427706335534,89.48530509253264,9.177836026561387,89.80023212189141,1.7683615216404143,80.71704533885121
1771.8133177764814,2.2266161052743634,89.48534864318435,9.178658555466972,89.80025002380147,1.7685093160011118,80.7163397254656
1771.963246937245,2.2268045042144795,89.48539218646683,9.179481080493927,89.80026792241891,1.7686571093125143,80.71563410939648
1772.1131760980084,2.226992903155881,89.48543572238198,9.180303601643223,89.80028581774465,1.7688049015745986,80.71492849064552
1772.2631052587717,2.2271813020985674,89.48547925093165,9.181126118915852,89.80030370977963,1.7689526927873438,80.71422286921434
1772.413034419535,2.22736970104254,89.4855227721177,9.181948632312798,89.80032159852477,1.7691004829507264,80.71351724510461
1772.5629635802984,2.227558099987797,89.48556628594204,9.182771141835042,89.80033948398102,1.769248272064726,80.71281161831794
1772.712892741062,2.2277464989343385,89.48560979240652,9.183593647483569,89.80035736614929,1.7693960601293213,80.712105988856
1772.8628219018253,2.2279348978821645,89.48565329151299,9.18441614925936,89.8003752450305,1.7695438471444904,80.7114003567204
1773.0127510625887,2.2281232968312743,89.48569678326334,9.185238647163398,89.80039312062557,1.7696916331102093,80.71069472191283
1773.162680223352,2.228311695781668,89.4857402676594,9.186061141196667,89.80041099293547,1.7698394180264583,80.70998908443488
1773.3126093841156,2.2285000947333455,89.48578374470306,9.186883631360148,89.8004288619611,1.769987201893215,80.70928344428823
1773.462538544879,2.228688493686305,89.48582721439618,9.187706117654821,89.80044672770336,1.770134984710457,80.7085778014745
1773.6124677056423,2.2288768926405473,89.48587067674065,9.188528600081668,89.80046459016322,1.7702827664781629,80.70787215599533
1773.7623968664057,2.2290652915960725,89.48591413173828,9.189351078641668,89.80048244934159,1.77043054719631,80.70716650785236
1773.912326027169,2.229253690552879,89.48595757939098,9.190173553335804,89.80050030523938,1.7705783268648774,80.70646085704725
1774.0622551879326,2.2294420895109672,89.4860010197006,9.190996024165054,89.80051815785752,1.770726105483843,80.7057552035816
1774.212184348696,2.229630488470337,89.48604445266898,9.191818491130402,89.80053600719694,1.770873883053184,80.70504954745708
1774.3621135094593,2.229818887430988,89.48608787829801,9.192640954232822,89.80055385325858,1.7710216595728787,80.7043438886753
1774.5120426702226,2.2300072863929192,89.48613129658952,9.193463413473296,89.80057169604333,1.7711694350429057,80.70363822723792
1774.661971830986,2.230195685356131,89.4861747075454,9.1942858688528,89.80058953555213,1.7713172094632428,80.70293256314658
1774.8119009917496,2.230384084320623,89.48621811116749,9.195108320372318,89.80060737178592,1.7714649828338678,80.70222689640288
1774.961830152513,2.230572483286394,89.48626150745764,9.195930768032822,89.80062520474557,1.771612755154758,80.7015212270085
1775.1117593132763,2.230760882253445,89.48630489641775,9.196753211835293,89.80064303443207,1.7717605264258927,80.70081555496505
1775.2616884740396,2.230949281221775,89.48634827804962,9.19757565178071,89.80066086084629,1.7719082966472488,80.70010988027416
1775.411617634803,2.2311376801913836,89.48639165235515,9.198398087870046,89.80067868398918,1.7720560658188045,80.69940420293747
1775.5615467955665,2.2313260791622715,89.48643501933616,9.199220520104284,89.80069650386164,1.7722038339405377,80.69869852295662
1775.7114759563299,2.2315144781344363,89.48647837899455,9.200042948484393,89.80071432046462,1.7723516010124263,80.69799284033324
1775.8614051170932,2.231702877107879,89.48652173133213,9.200865373011355,89.800732133799,1.7724993670344484,80.69728715506896
1776.0113342778566,2.2318912760826,89.48656507635077,9.201687793686142,89.80074994386574,1.7726471320065817,80.69658146716542
1776.16126343862,2.2320796750585976,89.48660841405234,9.20251021050973,89.80076775066573,1.7727948959288036,80.69587577662423
1776.3111925993835,2.232268074035872,89.48665174443867,9.203332623483096,89.8007855541999,1.7729426588010921,80.69517008344705
1776.4611217601469,2.2324564730144227,89.48669506751165,9.204155032607213,89.80080335446918,1.7730904206234257,80.69446438763549
1776.6110509209102,2.2326448719942498,89.48673838327305,9.204977437883057,89.80082115147447,1.7732381813957816,80.6937586891912
1776.7609800816736,2.2328332709753527,89.4867816917248,9.205799839311602,89.8008389452167,1.7733859411181379,80.69305298811578
1776.9109092424371,2.2330216699577314,89.48682499286873,9.206622236893823,89.80085673569677,1.7735336997904727,80.69234728441089
1777.0608384032005,2.2332100689413847,89.48686828670668,9.20744463063069,89.80087452291562,1.7736814574127622,80.69164157807813
1777.2107675639638,2.2333984679263135,89.48691157324049,9.208267020523179,89.80089230687416,1.7738292139849856,80.69093586911914
1777.3606967247272,2.2335868669125163,89.48695485247204,9.209089406572259,89.80091008757331,1.7739769695071204,80.69023015753557
1777.5106258854905,2.2337752658999936,89.48699812440313,9.209911788778907,89.80092786501397,1.7741247239791438,80.689524443329
1777.660555046254,2.2339636648887446,89.48704138903565,9.210734167144095,89.80094563919708,1.7742724774010339,80.68881872650113
1777.8104842070175,2.234152063878769,89.48708464637141,9.211556541668791,89.80096341012354,1.7744202297727678,80.6881130070535
1777.9604133677808,2.2343404628700663,89.4871278964123,9.212378912353971,89.80098117779427,1.7745679810943245,80.6874072849878
1778.1103425285442,2.2345288618626378,89.48717113916014,9.213201279200604,89.80099894221019,1.7747157313656807,80.68670156030562
1778.2602716893075,2.2347172608564807,89.48721437461677,9.21402364220966,89.80101670337218,1.774863480586814,80.6859958330086
1778.410200850071,2.234905659851597,89.48725760278404,9.214846001382115,89.8010344612812,1.7750112287577022,80.68529010309838
1778.5601300108344,2.235094058847985,89.48730082366379,9.21566835671893,89.80105221593816,1.7751589758783228,80.68458437057654
1778.7100591715978,2.2352824578456443,89.48734403725787,9.216490708221082,89.80106996734393,1.7753067219486538,80.68387863544474
1778.8599883323611,2.2354708568445747,89.48738724356812,9.217313055889537,89.80108771549949,1.775454466968672,80.68317289770461
1779.0099174931245,2.2356592558447757,89.48743044259636,9.218135399725266,89.80110546040571,1.7756022109383556,80.68246715735775
1779.159846653888,2.235847654846248,89.48747363434447,9.21895773972924,89.8011232020635,1.7757499538576826,80.68176141440577
1779.3097758146514,2.236036053848991,89.48751681881426,9.21978007590242,89.80114094047376,1.7758976957266293,80.6810556688503
1779.4597049754148,2.236224452853004,89.48755999600758,9.220602408245785,89.80115867563744,1.7760454365451743,80.68034992069302
1779.609634136178,2.236412851858286,89.48760316592626,9.221424736760293,89.80117640755545,1.7761931763132943,80.67964416993546
1779.7595632969415,2.236601250864838,89.48764632857215,9.222247061446918,89.80119413622866,1.776340915030968,80.6789384165793
1779.909492457705,2.2367896498726587,89.4876894839471,9.223069382306628,89.80121186165803,1.7764886526981718,80.67823266062614
1780.0594216184684,2.236978048881748,89.48773263205292,9.223891699340383,89.80122958384443,1.7766363893148827,80.6775269020776
1780.2093507792317,2.2371664478921063,89.48777577289145,9.224714012549153,89.8012473027888,1.7767841248810794,80.67682114093529
1780.359279939995,2.2373548469037323,89.48781890646455,9.225536321933909,89.80126501849203,1.7769318593967391,80.67611537720086
1780.5092091007587,2.237543245916627,89.48786203277403,9.226358627495614,89.80128273095504,1.7770795928618393,80.6754096108759
1780.659138261522,2.2377316449307885,89.48790515182174,9.22718092923523,89.80130044017874,1.7772273252763569,80.67470384196204
1780.8090674222854,2.2379200439462172,89.4879482636095,9.228003227153726,89.80131814616401,1.7773750566402693,80.67399807046088
1780.9589965830487,2.2381084429629117,89.48799136813915,9.228825521252066,89.8013358489118,1.7775227869535535,80.67329229637404
1781.108925743812,2.238296841980874,89.48803446541251,9.229647811531215,89.80135354842301,1.777670516216188,80.67258651970317
1781.2588549045756,2.2384852410001024,89.48807755543143,9.230470097992136,89.80137124469853,1.77781824442815,80.67188074044985
1781.408784065339,2.238673640020596,89.48812063819776,9.231292380635798,89.80138893773928,1.7779659715894163,80.6711749586157
1781.5587132261023,2.2388620390423557,89.48816371371328,9.232114659463157,89.80140662754616,1.7781136976999643,80.67046917420234
1781.7086423868657,2.23905043806538,89.48820678197986,9.232936934475184,89.80142431412008,1.7782614227597713,80.6697633872114
1781.858571547629,2.2392388370896703,89.48824984299932,9.233759205672836,89.80144199746195,1.778409146768815,80.66905759764447
1782.0085007083926,2.2394272361152243,89.48829289677349,9.234581473057078,89.80145967757267,1.7785568697270726,80.66835180550316
1782.158429869156,2.2396156351420426,89.48833594330418,9.235403736628877,89.80147735445314,1.7787045916345214,80.6676460107891
1782.3083590299193,2.2398040341701257,89.48837898259325,9.236225996389186,89.80149502810428,1.7788523124911373,80.6669402135039
1782.4582881906827,2.2399924331994714,89.48842201464248,9.237048252338973,89.80151269852698,1.7790000322969,80.66623441364918
1782.608217351446,2.240180832230081,89.48846503945374,9.237870504479195,89.80153036572217,1.7791477510517837,80.66552861122653
1782.7581465122096,2.2403692312619534,89.48850805702885,9.23869275281082,89.80154802969072,1.7792954687557692,80.66482280623758
1782.908075672973,2.2405576302950885,89.48855106736963,9.239514997334801,89.80156569043355,1.779443185408831,80.66411699868392
1783.0580048337363,2.2407460293294856,89.48859407047789,9.240337238052104,89.80158334795158,1.779590901010947,80.6634111885672
1783.2079339944996,2.240934428365146,89.48863706635548,9.241159474963691,89.80160100224569,1.7797386155620947,80.66270537588898
1783.3578631552632,2.241122827402067,89.4886800550042,9.241981708070515,89.8016186533168,1.7798863290622515,80.66199956065088
1783.5077923160266,2.2413112264402497,89.48872303642588,9.24280393737354,89.80163630116579,1.7800340415113947,80.66129374285454
1783.65772147679,2.2414996254796935,89.48876601062236,9.243626162873722,89.80165394579356,1.7801817529094992,80.66058792250153
1783.8076506375533,2.2416880245203985,89.48880897759543,9.244448384572022,89.80167158720106,1.7803294632565452,80.6598820995935
1783.9575797983166,2.2418764235623625,89.48885193734694,9.245270602469402,89.80168922538914,1.7804771725525075,80.65917627413202
1784.1075089590802,2.2420648226055877,89.4888948898787,9.246092816566815,89.80170686035872,1.7806248807973641,80.65847044611873
1784.2574381198435,2.2422532216500723,89.4889378351925,9.246915026865217,89.80172449211071,1.7807725879910923,80.6577646155552
1784.4073672806069,2.242441620695817,89.48898077329021,9.247737233365573,89.80174212064598,1.7809202941336693,80.65705878244306
1784.5572964413702,2.242630019742821,89.48902370417362,9.248559436068835,89.80175974596547,1.781067999225072,80.65635294678388
1784.7072256021336,2.2428184187910833,89.48906662784457,9.249381634975961,89.80177736807006,1.7812157032652765,80.65564710857933
1784.8571547628972,2.243006817840605,89.48910954430484,9.25020383008791,89.80179498696066,1.781363406254261,80.65494126783098
1785.0070839236605,2.243195216891384,89.48915245355627,9.251026021405634,89.80181260263815,1.7815111081920016,80.65423542454042
1785.1570130844239,2.243383615943421,89.48919535560067,9.251848208930092,89.80183021510342,1.7816588090784766,80.65352957870925
1785.3069422451872,2.2435720149967153,89.48923825043987,9.252670392662237,89.80184782435741,1.7818065089136612,80.65282373033912
1785.4568714059506,2.2437604140512675,89.48928113807568,9.253492572603028,89.801865430401,1.7819542076975334,80.65211787943159
1785.6068005667141,2.243948813107077,89.48932401850989,9.254314748753417,89.80188303323506,1.7821019054300706,80.65141202598826
1785.7567297274775,2.244137212164142,89.48936689174435,9.25513692111436,89.80190063286052,1.782249602111249,80.65070617001076
1785.9066588882408,2.2443256112224645,89.48940975778085,9.255959089686812,89.80191822927826,1.7823972977410458,80.65000031150069
1786.0565880490042,2.244514010282042,89.4894526166212,9.256781254471726,89.8019358224892,1.7825449923194379,80.64929445045962
1786.2065172097675,2.2447024093428753,89.48949546826724,9.257603415470056,89.8019534124942,1.782692685846402,80.64858858688918
1786.356446370531,2.244890808404965,89.48953831272074,9.258425572682755,89.80197099929418,1.7828403783219153,80.64788272079095
1786.5063755312945,2.245079207468309,89.48958114998354,9.259247726110775,89.80198858289005,1.782988069745954,80.64717685216655
1786.6563046920578,2.2452676065329076,89.48962398005743,9.26006987575507,89.80200616328268,1.7831357601184956,80.64647098101756
1786.8062338528212,2.245456005598761,89.48966680294424,9.260892021616597,89.80202374047298,1.7832834494395176,80.64576510734558
1786.9561630135847,2.245644404665869,89.48970961864578,9.261714163696299,89.80204131446183,1.7834311377089949,80.64505923115223
1787.106092174348,2.2458328037342303,89.48975242716382,9.262536301995137,89.80205888525013,1.783578824926906,80.6443533524391
1787.2560213351114,2.2460212028038447,89.48979522850023,9.263358436514054,89.80207645283876,1.7837265110932274,80.64364747120777
1787.4059504958748,2.246209601874712,89.48983802265677,9.264180567254007,89.80209401722865,1.7838741962079352,80.64294158745983
1787.5558796566381,2.2463980009468334,89.48988080963525,9.265002694215944,89.80211157842068,1.784021880271007,80.64223570119691
1787.7058088174017,2.2465864000202065,89.4899235894375,9.265824817400816,89.80212913641572,1.7841695632824186,80.6415298124206
1787.855737978165,2.2467747990948324,89.4899663620653,9.266646936809575,89.80214669121467,1.7843172452421479,80.64082392113245
1788.0056671389284,2.2469631981707097,89.49000912752047,9.267469052443168,89.80216424281845,1.7844649261501706,80.64011802733413
1788.1555962996918,2.2471515972478384,89.4900518858048,9.268291164302552,89.80218179122792,1.7846126060064642,80.63941213102717
1788.305525460455,2.2473399963262186,89.49009463692012,9.269113272388662,89.80219933644399,1.7847602848110047,80.6387062322132
1788.4554546212187,2.2475283954058503,89.49013738086819,9.269935376702461,89.80221687846753,1.7849079625637698,80.63800033089379
1788.605383781982,2.2477167944867325,89.49018011765087,9.27075747724489,89.80223441729946,1.7850556392647352,80.63729442707056
1788.7553129427454,2.2479051935688643,89.49022284726989,9.2715795740169,89.80225195294067,1.785203314913878,80.63658852074508
1788.9052421035087,2.248093592652247,89.49026556972711,9.27240166701944,89.80226948539202,1.7853509895111743,80.63588261191893
1789.055171264272,2.248281991736879,89.49030828502431,9.27322375625345,89.80228701465441,1.7854986630566017,80.63517670059375
1789.2051004250357,2.2484703908227597,89.49035099316329,9.274045841719888,89.80230454072876,1.785646335550136,80.6344707867711
1789.355029585799,2.24865878990989,89.49039369414585,9.274867923419695,89.80232206361592,1.7857940069917542,80.63376487045257
1789.5049587465624,2.2488471889982695,89.49043638797379,9.275690001353821,89.80233958331681,1.7859416773814327,80.63305895163975
1789.6548879073257,2.2490355880878976,89.4904790746489,9.27651207552321,89.80235709983229,1.7860893467191485,80.63235303033423
1789.804817068089,2.249223987178773,89.49052175417299,9.277334145928807,89.80237461316325,1.7862370150048783,80.63164710653763
1789.9547462288526,2.2494123862708975,89.49056442654783,9.278156212571558,89.80239212331063,1.786384682238598,80.63094118025148
1790.104675389616,2.249600785364268,89.49060709177526,9.278978275452413,89.80240963027524,1.7865323484202842,80.63023525147743
1790.2546045503793,2.249789184458886,89.49064974985706,9.279800334572311,89.80242713405802,1.7866800135499132,80.62952932021703
1790.4045337111427,2.249977583554752,89.49069240079498,9.2806223899322,89.80244463465984,1.7868276776274623,80.62882338647186
1790.5544628719063,2.250165982651864,89.49073504459088,9.281444441533028,89.80246213208159,1.7869753406529079,80.62811745024355
1790.7043920326696,2.2503543817502214,89.4907776812465,9.28226648937573,89.80247962632414,1.7871230026262255,80.62741151153367
1790.854321193433,2.250542780849825,89.49082031076368,9.283088533461257,89.80249711738841,1.787270663547393,80.62670557034377
1791.0042503541963,2.2507311799506757,89.49086293314417,9.28391057379055,89.80251460527526,1.7874183234163863,80.62599962667547
1791.1541795149597,2.2509195790527703,89.4909055483898,9.284732610364555,89.80253208998558,1.787565982233181,80.62529368053036
1791.3041086757232,2.2511079781561105,89.49094815650234,9.285554643184211,89.80254957152026,1.7877136399977547,80.62458773191001
1791.4540378364866,2.251296377260695,89.49099075748357,9.286376672250462,89.80256704988017,1.7878612967100838,80.623881780816
1791.60396699725,2.2514847763665236,89.49103335133532,9.28719869756425,89.80258452506621,1.7880089523701426,80.62317582724995
1791.7538961580133,2.2516731754735964,89.49107593805934,9.28802071912652,89.80260199707926,1.7881566069779105,80.6224698712134
1791.9038253187766,2.251861574581914,89.49111851765744,9.288842736938212,89.8026194659202,1.7883042605333628,80.62176391270795
1792.0537544795402,2.2520499736914745,89.49116109013138,9.289664751000267,89.80263693158993,1.7884519130364749,80.62105795173518
1792.2036836403036,2.2522383728022772,89.49120365548299,9.290486761313621,89.80265439408932,1.7885995644872237,80.62035198829668
1792.353612801067,2.2524267719143234,89.49124621371402,9.291308767879224,89.80267185341923,1.7887472148855856,80.61964602239402
1792.5035419618303,2.252615171027613,89.4912887648263,9.292130770698009,89.80268930958057,1.7888948642315379,80.61894005402881
1792.6534711225936,2.2528035701421434,89.49133130882156,9.29295276977092,89.80270676257422,1.7890425125250555,80.6182340832026
1792.8034002833572,2.2529919692579163,89.49137384570162,9.293774765098895,89.80272421240105,1.789190159766115,80.61752810991698
1792.9533294441205,2.253180368374931,89.49141637546826,9.294596756682873,89.80274165906195,1.7893378059546938,80.61682213417352
1793.1032586048839,2.253368767493187,89.49145889812327,9.295418744523797,89.8027591025578,1.7894854510907665,80.61611615597381
1793.2531877656472,2.2535571666126835,89.49150141366842,9.296240728622598,89.80277654288949,1.78963309517431,80.61541017531944
1793.4031169264106,2.2537455657334204,89.49154392210549,9.297062708980224,89.80279398005787,1.789780738205301,80.61470419221197
1793.5530460871742,2.2539339648553987,89.49158642343629,9.297884685597609,89.80281141406387,1.7899283801837156,80.613998206653
1793.7029752479375,2.254122363978616,89.49162891766257,9.29870665847569,89.80282884490832,1.790076021109529,80.61329221864408
1793.8529044087009,2.2543107631030734,89.49167140478613,9.299528627615404,89.80284627259212,1.790223660982719,80.6125862281868
1794.0028335694642,2.2544991622287704,89.49171388480876,9.300350593017688,89.80286369711614,1.7903712998032608,80.61188023528274
1794.1527627302278,2.2546875613557065,89.4917563577322,9.301172554683479,89.80288111848128,1.7905189375711308,80.61117423993349
1794.3026918909911,2.25487596048388,89.49179882355828,9.30199451261372,89.80289853668839,1.790666574286305,80.6104682421406
1794.4526210517545,2.2550643596132938,89.49184128228873,9.302816466809338,89.80291595173837,1.7908142099487603,80.60976224190564
1794.6025502125178,2.255252758743945,89.49188373392536,9.303638417271278,89.80293336363208,1.7909618445584712,80.60905623923023
1794.7524793732812,2.255441157875834,89.49192617846994,9.304460364000466,89.80295077237042,1.7911094781154158,80.6083502341159
1794.9024085340448,2.255629557008961,89.49196861592425,9.305282306997844,89.80296817795426,1.7912571106195696,80.60764422656423
1795.052337694808,2.255817956143325,89.49201104629006,9.306104246264347,89.80298558038446,1.7914047420709072,80.60693821657682
1795.2022668555715,2.256006355278925,89.49205346956914,9.306926181800906,89.80300297966191,1.7915523724694065,80.60623220415523
1795.3521960163348,2.2561947544157626,89.49209588576329,9.307748113608458,89.80302037578748,1.7917000018150429,80.60552618930102
1795.5021251770982,2.2563831535538363,89.49213829487427,9.308570041687936,89.80303776876205,1.7918476301077924,80.60482017201578
1795.6520543378617,2.256571552693146,89.49218069690384,9.309391966040273,89.80305515858649,1.7919952573476312,80.60411415230107
1795.801983498625,2.256759951833691,89.49222309185379,9.310213886666407,89.80307254526168,1.792142883534535,80.60340813015847
1795.9519126593884,2.256948350975472,89.49226547972589,9.311035803567266,89.80308992878851,1.7922905086684804,80.60270210558956
1796.1018418201518,2.257136750118488,89.4923078605219,9.31185771674379,89.80310730916781,1.7924381327494434,80.60199607859587
1796.2517709809151,2.2573251492627384,89.49235023424363,9.3126796261969,89.8031246864005,1.7925857557773992,80.60129004917901
1796.4017001416787,2.2575135484082236,89.4923926008928,9.313501531927535,89.80314206048743,1.792733377752324,80.60058401734055
1796.551629302442,2.2577019475549425,89.4924349604712,9.314323433936632,89.80315943142946,1.7928809986741947,80.59987798308204
1796.7015584632054,2.257890346702896,89.49247731298063,9.315145332225113,89.8031767992275,1.7930286185429862,80.59917194640505
1796.8514876239688,2.2580787458520817,89.49251965842281,9.315967226793916,89.80319416388241,1.7931762373586746,80.59846590731115
1797.001416784732,2.258267145002501,89.49256199679954,9.316789117643967,89.80321152539506,1.793323855121236,80.59775986580193
1797.1513459454957,2.258455544154154,89.49260432811259,9.317611004776202,89.8032288837663,1.793471471830647,80.59705382187893
1797.301275106259,2.258643943307039,89.4926466523637,9.31843288819155,89.80324623899702,1.793619087486882,80.59634777554373
1797.4512042670224,2.258832342461156,89.49268896955468,9.319254767890937,89.8032635910881,1.7937667020899182,80.59564172679791
1797.6011334277857,2.259020741616506,89.49273127968726,9.320076643875298,89.8032809400404,1.7939143156397308,80.59493567564299
1797.7510625885493,2.2592091407730868,89.4927735827632,9.320898516145558,89.8032982858548,1.7940619281362966,80.59422962208059
1797.9009917493127,2.2593975399308994,89.49281587878431,9.321720384702648,89.80331562853215,1.79420953957959,80.59352356611222
1798.050920910076,2.259585939089942,89.49285816775232,9.322542249547496,89.80333296807333,1.7943571499695874,80.59281750773951
1798.2008500708394,2.259774338250217,89.49290044966898,9.323364110681034,89.80335030447922,1.7945047593062644,80.59211144696397
1798.3507792316027,2.2599627374117213,89.49294272453609,9.324185968104187,89.80336763775068,1.7946523675895978,80.5914053837872
1798.5007083923663,2.2601511365744558,89.4929849923554,9.325007821817886,89.8033849678886,1.7947999748195627,80.59069931821075
1798.6506375531296,2.2603395357384204,89.49302725312867,9.325829671823055,89.8034022948938,1.7949475809961344,80.58999325023616
1798.800566713893,2.2605279349036143,89.49306950685767,9.32665151812062,89.8034196187672,1.7950951861192892,80.58928717986502
1798.9504958746563,2.260716334070038,89.49311175354413,9.327473360711512,89.80343693950962,1.7952427901890033,80.5885811070989
1799.1004250354197,2.26090473323769,89.49315399318985,9.328295199596658,89.80345425712198,1.795390393205252,80.58787503193935
1799.2503541961833,2.261093132406571,89.49319622579655,9.32911703477698,89.80347157160513,1.7955379951680108,80.5871689543879
1799.4002833569466,2.2612815315766794,89.49323845136604,9.329938866253407,89.80348888295991,1.7956855960772553,80.58646287444617
1799.55021251771,2.2614699307480164,89.49328066990005,9.330760694026866,89.80350619118721,1.7958331959329614,80.58575679211567
1799.7001416784733,2.261658329920581,89.49332288140032,9.33158251809828,89.80352349628788,1.7959807947351054,80.585050707398
1799.8500708392367,2.2618467290943727,89.49336508586863,9.332404338468574,89.8035407982628,1.7961283924836624,80.58434462029469
1800.0,2.2620351282693916,89.49340728330674,9.333226155138675,89.80355809711284,1.7962759891786073,80.5836385308073
